source,product,data_type,sink_temp,source_temp,0
air,AW 35 EVI,COP,55,-9,2.61
air,AW 35 EVI,COP,55,-8,2.65
air,AW 35 EVI,COP,55,-7,2.73
air,AW 35 EVI,COP,55,-6,2.75
air,AW 35 EVI,COP,55,-5,2.73
air,AW 35 EVI,COP,55,-4,2.72
air,AW 35 EVI,COP,55,-3,2.7
air,AW 35 EVI,COP,55,-2,2.69
air,AW 35 EVI,COP,55,-1,2.68
air,AW 35 EVI,COP,55,0,2.73
air,AW 35 EVI,COP,55,1,2.81
air,AW 35 EVI,COP,55,2,2.9
air,AW 35 EVI,COP,55,3,3.05
air,AW 35 EVI,COP,55,4,3.21
air,AW 35 EVI,COP,55,5,3.4
air,AW 35 EVI,COP,55,6,3.56
air,AW 35 EVI,COP,55,7,3.75
air,AW 35 EVI,COP,55,8,3.84
air,AW 35 EVI,COP,55,9,3.96
air,AW 35 EVI,COP,55,10,4.05
air,AW 35 EVI,COP,55,11,4.14
air,AW 35 EVI,COP,55,12,4.22
air,AW 35 EVI,COP,55,13,4.36
air,AW 35 EVI,COP,55,14,4.47
air,AW 35 EVI,COP,55,15,4.57
air,AW 35 EVI,COP,55,16,4.64
air,AW 35 EVI,COP,55,17,4.75
air,AW 35 EVI,COP,55,18,4.82
air,AW 35 EVI,COP,55,19,4.92
air,AW 35 EVI,COP,55,20,5.01
air,AW 35 EVI,COP,65,-20,1.78
air,AW 35 EVI,COP,65,-19,1.8
air,AW 35 EVI,COP,65,-18,1.83
air,AW 35 EVI,COP,65,-17,1.86
air,AW 35 EVI,COP,65,-16,1.88
air,AW 35 EVI,COP,65,-15,1.93
air,AW 35 EVI,COP,65,-14,2.14
air,AW 35 EVI,COP,65,-13,2.18
air,AW 35 EVI,COP,65,-12,2.21
air,AW 35 EVI,COP,65,-11,2.25
air,AW 35 EVI,COP,65,-10,2.28
air,AW 35 EVI,COP,65,-9,2.31
air,AW 35 EVI,COP,65,-8,2.35
air,AW 35 EVI,COP,65,-7,2.42
air,AW 35 EVI,COP,65,-6,2.41
air,AW 35 EVI,COP,65,-5,2.36
air,AW 35 EVI,COP,65,-4,2.32
air,AW 35 EVI,COP,65,-3,2.28
air,AW 35 EVI,COP,65,-2,2.24
air,AW 35 EVI,COP,65,-1,2.2
air,AW 35 EVI,COP,65,0,2.24
air,AW 35 EVI,COP,65,1,2.31
air,AW 35 EVI,COP,65,2,2.38
air,AW 35 EVI,COP,65,3,2.51
air,AW 35 EVI,COP,65,4,2.64
air,AW 35 EVI,COP,65,5,2.79
air,AW 35 EVI,COP,65,6,2.92
air,AW 35 EVI,COP,65,7,3.08
air,AW 35 EVI,COP,65,8,3.16
air,AW 35 EVI,COP,65,9,3.25
air,AW 35 EVI,COP,65,10,3.33
air,AW 35 EVI,COP,65,11,3.4
air,AW 35 EVI,COP,65,12,3.46
air,AW 35 EVI,COP,65,13,3.58
air,AW 35 EVI,COP,65,14,3.67
air,AW 35 EVI,COP,65,15,3.75
air,AW 35 EVI,COP,65,16,3.81
air,AW 35 EVI,COP,65,17,3.9
air,AW 35 EVI,COP,65,18,3.96
air,AW 35 EVI,COP,65,19,4.04
air,AW 35 EVI,COP,65,20,4.12
air,AWK 27 EVI,Heating capacity,35,-20,17.33
air,AWK 27 EVI,Heating capacity,35,-19,17.68
air,AWK 27 EVI,Heating capacity,35,-18,18.04
air,AWK 27 EVI,Heating capacity,35,-17,18.39
air,AWK 27 EVI,Heating capacity,35,-16,18.74
air,AWK 27 EVI,Heating capacity,35,-15,19.37
air,AWK 27 EVI,Heating capacity,35,-14,19.81
air,AWK 27 EVI,Heating capacity,35,-13,20.25
air,AWK 27 EVI,Heating capacity,35,-12,20.7
air,AWK 27 EVI,Heating capacity,35,-11,21.14
air,AWK 27 EVI,Heating capacity,35,-10,21.58
air,AWK 27 EVI,Heating capacity,35,-9,22.02
air,AWK 27 EVI,Heating capacity,35,-8,22.47
air,AWK 27 EVI,Heating capacity,35,-7,23.28
air,AWK 27 EVI,Heating capacity,35,-6,23.62
air,AWK 27 EVI,Heating capacity,35,-5,23.96
air,AWK 27 EVI,Heating capacity,35,-4,24.3
air,AWK 27 EVI,Heating capacity,35,-3,24.65
air,AWK 27 EVI,Heating capacity,35,-2,24.99
air,AWK 27 EVI,Heating capacity,35,-1,25.33
air,AWK 27 EVI,Heating capacity,35,0,25.67
air,AWK 27 EVI,Heating capacity,35,1,26.3
air,AWK 27 EVI,Heating capacity,35,2,27.0
air,AWK 27 EVI,Heating capacity,35,3,27.82
air,AWK 27 EVI,Heating capacity,35,4,28.71
air,AWK 27 EVI,Heating capacity,35,5,29.68
air,AWK 27 EVI,Heating capacity,35,6,30.49
air,AWK 27 EVI,Heating capacity,35,7,31.5
air,AWK 27 EVI,Heating capacity,35,8,33.31
air,AWK 27 EVI,Heating capacity,35,9,34.72
air,AWK 27 EVI,Heating capacity,35,10,36.37
air,AWK 27 EVI,Heating capacity,35,11,36.84
air,AWK 27 EVI,Heating capacity,35,12,37.35
air,AWK 27 EVI,Heating capacity,35,13,38.26
air,AWK 27 EVI,Heating capacity,35,14,38.92
air,AWK 27 EVI,Heating capacity,35,15,39.56
air,AWK 27 EVI,Heating capacity,35,16,39.93
air,AWK 27 EVI,Heating capacity,35,17,40.52
air,AWK 27 EVI,Heating capacity,35,18,40.99
air,AWK 27 EVI,Heating capacity,35,19,41.47
air,AWK 27 EVI,Heating capacity,35,20,41.94
air,AWK 27 EVI,Heating capacity,45,-20,17.37
air,AWK 27 EVI,Heating capacity,45,-19,17.76
air,AWK 27 EVI,Heating capacity,45,-18,18.16
air,AWK 27 EVI,Heating capacity,45,-17,18.55
air,AWK 27 EVI,Heating capacity,45,-16,18.94
air,AWK 27 EVI,Heating capacity,45,-15,19.69
air,AWK 27 EVI,Heating capacity,45,-14,20.11
air,AWK 27 EVI,Heating capacity,45,-13,20.54
air,AWK 27 EVI,Heating capacity,45,-12,20.97
air,AWK 27 EVI,Heating capacity,45,-11,21.39
air,AWK 27 EVI,Heating capacity,45,-10,21.82
air,AWK 27 EVI,Heating capacity,45,-9,22.25
air,AWK 27 EVI,Heating capacity,45,-8,22.67
air,AWK 27 EVI,Heating capacity,45,-7,23.48
air,AWK 27 EVI,Heating capacity,45,-6,23.83
air,AWK 27 EVI,Heating capacity,45,-5,24.18
air,AWK 27 EVI,Heating capacity,45,-4,24.52
air,AWK 27 EVI,Heating capacity,45,-3,24.87
air,AWK 27 EVI,Heating capacity,45,-2,25.22
air,AWK 27 EVI,Heating capacity,45,-1,25.57
air,AWK 27 EVI,Heating capacity,45,0,25.92
air,AWK 27 EVI,Heating capacity,45,1,26.55
air,AWK 27 EVI,Heating capacity,45,2,27.2
air,AWK 27 EVI,Heating capacity,45,3,28.05
air,AWK 27 EVI,Heating capacity,45,4,28.97
air,AWK 27 EVI,Heating capacity,45,5,29.97
air,AWK 27 EVI,Heating capacity,45,6,30.81
air,AWK 27 EVI,Heating capacity,45,7,31.87
air,AWK 27 EVI,Heating capacity,45,8,33.41
air,AWK 27 EVI,Heating capacity,45,9,35.08
air,AWK 27 EVI,Heating capacity,45,10,36.73
air,AWK 27 EVI,Heating capacity,45,11,37.15
air,AWK 27 EVI,Heating capacity,45,12,37.58
air,AWK 27 EVI,Heating capacity,45,13,38.4
air,AWK 27 EVI,Heating capacity,45,14,38.97
air,AWK 27 EVI,Heating capacity,45,15,39.49
air,AWK 27 EVI,Heating capacity,45,16,39.82
air,AWK 27 EVI,Heating capacity,45,17,40.38
air,AWK 27 EVI,Heating capacity,45,18,40.83
air,AWK 27 EVI,Heating capacity,45,19,41.28
air,AWK 27 EVI,Heating capacity,45,20,42.07
air,AWK 27 EVI,Heating capacity,55,-20,17.94
air,AWK 27 EVI,Heating capacity,55,-19,18.3
air,AWK 27 EVI,Heating capacity,55,-18,18.67
air,AWK 27 EVI,Heating capacity,55,-17,19.04
air,AWK 27 EVI,Heating capacity,55,-16,19.4
air,AWK 27 EVI,Heating capacity,55,-15,20.1
air,AWK 27 EVI,Heating capacity,55,-14,20.5
air,AWK 27 EVI,Heating capacity,55,-13,20.9
air,AWK 27 EVI,Heating capacity,55,-12,21.3
air,AWK 27 EVI,Heating capacity,55,-11,21.7
air,AWK 27 EVI,Heating capacity,55,-10,22.1
air,AWK 27 EVI,Heating capacity,55,-9,22.5
air,AWK 27 EVI,Heating capacity,55,-8,22.91
air,AWK 27 EVI,Heating capacity,55,-7,23.67
air,AWK 27 EVI,Heating capacity,55,-6,24.04
air,AWK 27 EVI,Heating capacity,55,-5,24.4
air,AWK 27 EVI,Heating capacity,55,-4,24.77
air,AWK 27 EVI,Heating capacity,55,-3,25.13
air,AWK 27 EVI,Heating capacity,55,-2,25.5
air,AWK 27 EVI,Heating capacity,55,-1,25.86
air,AWK 27 EVI,Heating capacity,55,0,26.22
air,AWK 27 EVI,Heating capacity,55,1,26.88
air,AWK 27 EVI,Heating capacity,55,2,27.51
air,AWK 27 EVI,Heating capacity,55,3,28.43
air,AWK 27 EVI,Heating capacity,55,4,29.42
air,AWK 27 EVI,Heating capacity,55,5,30.49
air,AWK 27 EVI,Heating capacity,55,6,31.39
air,AWK 27 EVI,Heating capacity,55,7,32.45
air,AWK 27 EVI,Heating capacity,55,8,33.98
air,AWK 27 EVI,Heating capacity,55,9,35.64
air,AWK 27 EVI,Heating capacity,55,10,37.27
air,AWK 27 EVI,Heating capacity,55,11,37.67
air,AWK 27 EVI,Heating capacity,55,12,38.12
air,AWK 27 EVI,Heating capacity,55,13,38.96
air,AWK 27 EVI,Heating capacity,55,14,39.55
air,AWK 27 EVI,Heating capacity,55,15,40.07
air,AWK 27 EVI,Heating capacity,55,16,40.39
air,AWK 27 EVI,Heating capacity,55,17,40.94
air,AWK 27 EVI,Heating capacity,55,18,41.38
air,AWK 27 EVI,Heating capacity,55,19,41.82
air,AWK 27 EVI,Heating capacity,55,20,42.26
air,AWK 27 EVI,Heating capacity,65,-20,18.28
air,AWK 27 EVI,Heating capacity,65,-19,18.62
air,AWK 27 EVI,Heating capacity,65,-18,18.96
air,AWK 27 EVI,Heating capacity,65,-17,19.29
air,AWK 27 EVI,Heating capacity,65,-16,19.63
air,AWK 27 EVI,Heating capacity,65,-15,20.3
air,AWK 27 EVI,Heating capacity,65,-14,20.67
air,AWK 27 EVI,Heating capacity,65,-13,21.04
air,AWK 27 EVI,Heating capacity,65,-12,21.41
air,AWK 27 EVI,Heating capacity,65,-11,21.78
air,AWK 27 EVI,Heating capacity,65,-10,22.15
air,AWK 27 EVI,Heating capacity,65,-9,22.57
air,AWK 27 EVI,Heating capacity,65,-8,23.0
air,AWK 27 EVI,Heating capacity,65,-7,23.85
air,AWK 27 EVI,Heating capacity,65,-6,24.23
air,AWK 27 EVI,Heating capacity,65,-5,24.62
air,AWK 27 EVI,Heating capacity,65,-4,25.01
air,AWK 27 EVI,Heating capacity,65,-3,25.39
air,AWK 27 EVI,Heating capacity,65,-2,25.78
air,AWK 27 EVI,Heating capacity,65,-1,26.17
air,AWK 27 EVI,Heating capacity,65,0,26.56
air,AWK 27 EVI,Heating capacity,65,1,27.23
air,AWK 27 EVI,Heating capacity,65,2,27.81
air,AWK 27 EVI,Heating capacity,65,3,28.7
air,AWK 27 EVI,Heating capacity,65,4,29.66
air,AWK 27 EVI,Heating capacity,65,5,30.7
air,AWK 27 EVI,Heating capacity,65,6,31.57
air,AWK 27 EVI,Heating capacity,65,7,32.58
air,AWK 27 EVI,Heating capacity,65,8,34.1
air,AWK 27 EVI,Heating capacity,65,9,35.76
air,AWK 27 EVI,Heating capacity,65,10,37.39
air,AWK 27 EVI,Heating capacity,65,11,37.78
air,AWK 27 EVI,Heating capacity,65,12,38.21
air,AWK 27 EVI,Heating capacity,65,13,39.03
air,AWK 27 EVI,Heating capacity,65,14,39.61
air,AWK 27 EVI,Heating capacity,65,15,40.07
air,AWK 27 EVI,Heating capacity,65,16,40.41
air,AWK 27 EVI,Heating capacity,65,17,40.97
air,AWK 27 EVI,Heating capacity,65,18,41.41
air,AWK 27 EVI,Heating capacity,65,19,41.86
air,AWK 27 EVI,Heating capacity,65,20,42.31
air,AWK 27 EVI,Power input,35,-20,6.56
air,AWK 27 EVI,Power input,35,-19,6.58
air,AWK 27 EVI,Power input,35,-18,6.57
air,AWK 27 EVI,Power input,35,-17,6.58
air,AWK 27 EVI,Power input,35,-16,6.6
air,AWK 27 EVI,Power input,35,-15,6.62
air,AWK 27 EVI,Power input,35,-14,6.63
air,AWK 27 EVI,Power input,35,-13,6.64
air,AWK 27 EVI,Power input,35,-12,6.65
air,AWK 27 EVI,Power input,35,-11,6.65
air,AWK 27 EVI,Power input,35,-10,6.66
air,AWK 27 EVI,Power input,35,-9,6.67
air,AWK 27 EVI,Power input,35,-8,6.67
air,AWK 27 EVI,Power input,35,-7,6.67
air,AWK 27 EVI,Power input,35,-6,6.61
air,AWK 27 EVI,Power input,35,-5,6.55
air,AWK 27 EVI,Power input,35,-4,6.51
air,AWK 27 EVI,Power input,35,-3,6.46
air,AWK 27 EVI,Power input,35,-2,6.42
air,AWK 27 EVI,Power input,35,-1,6.36
air,AWK 27 EVI,Power input,35,0,6.33
air,AWK 27 EVI,Power input,35,1,6.3
air,AWK 27 EVI,Power input,35,2,6.28
air,AWK 27 EVI,Power input,35,3,6.15
air,AWK 27 EVI,Power input,35,4,6.02
air,AWK 27 EVI,Power input,35,5,5.88
air,AWK 27 EVI,Power input,35,6,5.77
air,AWK 27 EVI,Power input,35,7,5.66
air,AWK 27 EVI,Power input,35,8,5.84
air,AWK 27 EVI,Power input,35,9,5.92
air,AWK 27 EVI,Power input,35,10,6.05
air,AWK 27 EVI,Power input,35,11,6.0
air,AWK 27 EVI,Power input,35,12,5.97
air,AWK 27 EVI,Power input,35,13,5.92
air,AWK 27 EVI,Power input,35,14,5.87
air,AWK 27 EVI,Power input,35,15,5.84
air,AWK 27 EVI,Power input,35,16,5.8
air,AWK 27 EVI,Power input,35,17,5.75
air,AWK 27 EVI,Power input,35,18,5.73
air,AWK 27 EVI,Power input,35,19,5.69
air,AWK 27 EVI,Power input,35,20,5.64
air,AWK 27 EVI,Power input,45,-20,7.51
air,AWK 27 EVI,Power input,45,-19,7.55
air,AWK 27 EVI,Power input,45,-18,7.57
air,AWK 27 EVI,Power input,45,-17,7.61
air,AWK 27 EVI,Power input,45,-16,7.65
air,AWK 27 EVI,Power input,45,-15,7.73
air,AWK 27 EVI,Power input,45,-14,7.52
air,AWK 27 EVI,Power input,45,-13,7.53
air,AWK 27 EVI,Power input,45,-12,7.55
air,AWK 27 EVI,Power input,45,-11,7.56
air,AWK 27 EVI,Power input,45,-10,7.57
air,AWK 27 EVI,Power input,45,-9,7.58
air,AWK 27 EVI,Power input,45,-8,7.59
air,AWK 27 EVI,Power input,45,-7,7.6
air,AWK 27 EVI,Power input,45,-6,7.6
air,AWK 27 EVI,Power input,45,-5,7.65
air,AWK 27 EVI,Power input,45,-4,7.69
air,AWK 27 EVI,Power input,45,-3,7.75
air,AWK 27 EVI,Power input,45,-2,7.8
air,AWK 27 EVI,Power input,45,-1,7.82
air,AWK 27 EVI,Power input,45,0,7.79
air,AWK 27 EVI,Power input,45,1,7.75
air,AWK 27 EVI,Power input,45,2,7.7
air,AWK 27 EVI,Power input,45,3,7.55
air,AWK 27 EVI,Power input,45,4,7.4
air,AWK 27 EVI,Power input,45,5,7.23
air,AWK 27 EVI,Power input,45,6,7.1
air,AWK 27 EVI,Power input,45,7,6.98
air,AWK 27 EVI,Power input,45,8,7.14
air,AWK 27 EVI,Power input,45,9,7.28
air,AWK 27 EVI,Power input,45,10,7.45
air,AWK 27 EVI,Power input,45,11,7.37
air,AWK 27 EVI,Power input,45,12,7.32
air,AWK 27 EVI,Power input,45,13,7.24
air,AWK 27 EVI,Power input,45,14,7.16
air,AWK 27 EVI,Power input,45,15,7.1
air,AWK 27 EVI,Power input,45,16,7.04
air,AWK 27 EVI,Power input,45,17,6.98
air,AWK 27 EVI,Power input,45,18,6.95
air,AWK 27 EVI,Power input,45,19,6.89
air,AWK 27 EVI,Power input,45,20,6.89
air,AWK 27 EVI,Power input,55,-20,8.85
air,AWK 27 EVI,Power input,55,-19,8.89
air,AWK 27 EVI,Power input,55,-18,8.9
air,AWK 27 EVI,Power input,55,-17,8.94
air,AWK 27 EVI,Power input,55,-16,8.98
air,AWK 27 EVI,Power input,55,-15,9.06
air,AWK 27 EVI,Power input,55,-14,8.56
air,AWK 27 EVI,Power input,55,-13,8.58
air,AWK 27 EVI,Power input,55,-12,8.59
air,AWK 27 EVI,Power input,55,-11,8.61
air,AWK 27 EVI,Power input,55,-10,8.62
air,AWK 27 EVI,Power input,55,-9,8.64
air,AWK 27 EVI,Power input,55,-8,8.65
air,AWK 27 EVI,Power input,55,-7,8.66
air,AWK 27 EVI,Power input,55,-6,8.75
air,AWK 27 EVI,Power input,55,-5,8.93
air,AWK 27 EVI,Power input,55,-4,9.11
air,AWK 27 EVI,Power input,55,-3,9.3
air,AWK 27 EVI,Power input,55,-2,9.48
air,AWK 27 EVI,Power input,55,-1,9.64
air,AWK 27 EVI,Power input,55,0,9.6
air,AWK 27 EVI,Power input,55,1,9.56
air,AWK 27 EVI,Power input,55,2,9.49
air,AWK 27 EVI,Power input,55,3,9.32
air,AWK 27 EVI,Power input,55,4,9.15
air,AWK 27 EVI,Power input,55,5,8.96
air,AWK 27 EVI,Power input,55,6,8.81
air,AWK 27 EVI,Power input,55,7,8.66
air,AWK 27 EVI,Power input,55,8,8.84
air,AWK 27 EVI,Power input,55,9,9.01
air,AWK 27 EVI,Power input,55,10,9.2
air,AWK 27 EVI,Power input,55,11,9.1
air,AWK 27 EVI,Power input,55,12,9.04
air,AWK 27 EVI,Power input,55,13,8.94
air,AWK 27 EVI,Power input,55,14,8.85
air,AWK 27 EVI,Power input,55,15,8.78
air,AWK 27 EVI,Power input,55,16,8.7
air,AWK 27 EVI,Power input,55,17,8.62
air,AWK 27 EVI,Power input,55,18,8.58
air,AWK 27 EVI,Power input,55,19,8.5
air,AWK 27 EVI,Power input,55,20,8.43
air,AWK 27 EVI,Power input,65,-20,10.3
air,AWK 27 EVI,Power input,65,-19,10.34
air,AWK 27 EVI,Power input,65,-18,10.34
air,AWK 27 EVI,Power input,65,-17,10.38
air,AWK 27 EVI,Power input,65,-16,10.41
air,AWK 27 EVI,Power input,65,-15,10.51
air,AWK 27 EVI,Power input,65,-14,9.64
air,AWK 27 EVI,Power input,65,-13,9.66
air,AWK 27 EVI,Power input,65,-12,9.68
air,AWK 27 EVI,Power input,65,-11,9.7
air,AWK 27 EVI,Power input,65,-10,9.72
air,AWK 27 EVI,Power input,65,-9,9.76
air,AWK 27 EVI,Power input,65,-8,9.79
air,AWK 27 EVI,Power input,65,-7,9.87
air,AWK 27 EVI,Power input,65,-6,10.06
air,AWK 27 EVI,Power input,65,-5,10.42
air,AWK 27 EVI,Power input,65,-4,10.78
air,AWK 27 EVI,Power input,65,-3,11.16
air,AWK 27 EVI,Power input,65,-2,11.53
air,AWK 27 EVI,Power input,65,-1,11.88
air,AWK 27 EVI,Power input,65,0,11.83
air,AWK 27 EVI,Power input,65,1,11.79
air,AWK 27 EVI,Power input,65,2,11.68
air,AWK 27 EVI,Power input,65,3,11.45
air,AWK 27 EVI,Power input,65,4,11.24
air,AWK 27 EVI,Power input,65,5,10.99
air,AWK 27 EVI,Power input,65,6,10.79
air,AWK 27 EVI,Power input,65,7,10.58
air,AWK 27 EVI,Power input,65,8,10.8
air,AWK 27 EVI,Power input,65,9,11.01
air,AWK 27 EVI,Power input,65,10,11.24
air,AWK 27 EVI,Power input,65,11,11.12
air,AWK 27 EVI,Power input,65,12,11.03
air,AWK 27 EVI,Power input,65,13,10.91
air,AWK 27 EVI,Power input,65,14,10.79
air,AWK 27 EVI,Power input,65,15,10.69
air,AWK 27 EVI,Power input,65,16,10.6
air,AWK 27 EVI,Power input,65,17,10.51
air,AWK 27 EVI,Power input,65,18,10.45
air,AWK 27 EVI,Power input,65,19,10.37
air,AWK 27 EVI,Power input,65,20,10.28
air,AWK 27 EVI,COP,35,-20,2.64
air,AWK 27 EVI,COP,35,-19,2.69
air,AWK 27 EVI,COP,35,-18,2.75
air,AWK 27 EVI,COP,35,-17,2.79
air,AWK 27 EVI,COP,35,-16,2.84
air,AWK 27 EVI,COP,35,-15,2.93
air,AWK 27 EVI,COP,35,-14,2.99
air,AWK 27 EVI,COP,35,-13,3.05
air,AWK 27 EVI,COP,35,-12,3.11
air,AWK 27 EVI,COP,35,-11,3.18
air,AWK 27 EVI,COP,35,-10,3.24
air,AWK 27 EVI,COP,35,-9,3.3
air,AWK 27 EVI,COP,35,-8,3.37
air,AWK 27 EVI,COP,35,-7,3.49
air,AWK 27 EVI,COP,35,-6,3.58
air,AWK 27 EVI,COP,35,-5,3.66
air,AWK 27 EVI,COP,35,-4,3.74
air,AWK 27 EVI,COP,35,-3,3.81
air,AWK 27 EVI,COP,35,-2,3.89
air,AWK 27 EVI,COP,35,-1,3.98
air,AWK 27 EVI,COP,35,0,4.05
air,AWK 27 EVI,COP,35,1,4.17
air,AWK 27 EVI,COP,35,2,4.3
air,AWK 27 EVI,COP,35,3,4.53
air,AWK 27 EVI,COP,35,4,4.77
air,AWK 27 EVI,COP,35,5,5.05
air,AWK 27 EVI,COP,35,6,5.28
air,AWK 27 EVI,COP,35,7,5.56
air,AWK 27 EVI,COP,35,8,5.7
air,AWK 27 EVI,COP,35,9,5.87
air,AWK 27 EVI,COP,35,10,6.01
air,AWK 27 EVI,COP,35,11,6.14
air,AWK 27 EVI,COP,35,12,6.25
air,AWK 27 EVI,COP,35,13,6.46
air,AWK 27 EVI,COP,35,14,6.63
air,AWK 27 EVI,COP,35,15,6.77
air,AWK 27 EVI,COP,35,16,6.89
air,AWK 27 EVI,COP,35,17,7.04
air,AWK 27 EVI,COP,35,18,7.16
air,AWK 27 EVI,COP,35,19,7.29
air,AWK 27 EVI,COP,35,20,7.43
air,AWK 27 EVI,COP,45,-20,2.31
air,AWK 27 EVI,COP,45,-19,2.35
air,AWK 27 EVI,COP,45,-18,2.4
air,AWK 27 EVI,COP,45,-17,2.44
air,AWK 27 EVI,COP,45,-16,2.48
air,AWK 27 EVI,COP,45,-15,2.55
air,AWK 27 EVI,COP,45,-14,2.68
air,AWK 27 EVI,COP,45,-13,2.73
air,AWK 27 EVI,COP,45,-12,2.78
air,AWK 27 EVI,COP,45,-11,2.83
air,AWK 27 EVI,COP,45,-10,2.88
air,AWK 27 EVI,COP,45,-9,2.93
air,AWK 27 EVI,COP,45,-8,2.99
air,AWK 27 EVI,COP,45,-7,3.09
air,AWK 27 EVI,COP,45,-6,3.13
air,AWK 27 EVI,COP,45,-5,3.16
air,AWK 27 EVI,COP,45,-4,3.19
air,AWK 27 EVI,COP,45,-3,3.21
air,AWK 27 EVI,COP,45,-2,3.23
air,AWK 27 EVI,COP,45,-1,3.27
air,AWK 27 EVI,COP,45,0,3.33
air,AWK 27 EVI,COP,45,1,3.43
air,AWK 27 EVI,COP,45,2,3.53
air,AWK 27 EVI,COP,45,3,3.72
air,AWK 27 EVI,COP,45,4,3.92
air,AWK 27 EVI,COP,45,5,4.14
air,AWK 27 EVI,COP,45,6,4.34
air,AWK 27 EVI,COP,45,7,4.57
air,AWK 27 EVI,COP,45,8,4.68
air,AWK 27 EVI,COP,45,9,4.82
air,AWK 27 EVI,COP,45,10,4.93
air,AWK 27 EVI,COP,45,11,5.04
air,AWK 27 EVI,COP,45,12,5.14
air,AWK 27 EVI,COP,45,13,5.31
air,AWK 27 EVI,COP,45,14,5.44
air,AWK 27 EVI,COP,45,15,5.56
air,AWK 27 EVI,COP,45,16,5.65
air,AWK 27 EVI,COP,45,17,5.78
air,AWK 27 EVI,COP,45,18,5.88
air,AWK 27 EVI,COP,45,19,5.99
air,AWK 27 EVI,COP,45,20,6.1
air,AWK 27 EVI,COP,55,-20,2.03
air,AWK 27 EVI,COP,55,-19,2.06
air,AWK 27 EVI,COP,55,-18,2.1
air,AWK 27 EVI,COP,55,-17,2.13
air,AWK 27 EVI,COP,55,-16,2.16
air,AWK 27 EVI,COP,55,-15,2.22
air,AWK 27 EVI,COP,55,-14,2.39
air,AWK 27 EVI,COP,55,-13,2.44
air,AWK 27 EVI,COP,55,-12,2.48
air,AWK 27 EVI,COP,55,-11,2.52
air,AWK 27 EVI,COP,55,-10,2.56
air,AWK 27 EVI,COP,55,-9,2.61
air,AWK 27 EVI,COP,55,-8,2.65
air,AWK 27 EVI,COP,55,-7,2.73
air,AWK 27 EVI,COP,55,-6,2.75
air,AWK 27 EVI,COP,55,-5,2.73
air,AWK 27 EVI,COP,55,-4,2.72
air,AWK 27 EVI,COP,55,-3,2.7
air,AWK 27 EVI,COP,55,-2,2.69
air,AWK 27 EVI,COP,55,-1,2.68
air,AWK 27 EVI,COP,55,0,2.73
air,AWK 27 EVI,COP,55,1,2.81
air,AWK 27 EVI,COP,55,2,2.9
air,AWK 27 EVI,COP,55,3,3.05
air,AWK 27 EVI,COP,55,4,3.21
air,AWK 27 EVI,COP,55,5,3.4
air,AWK 27 EVI,COP,55,6,3.56
air,AWK 27 EVI,COP,55,7,3.75
air,AWK 27 EVI,COP,55,8,3.84
air,AWK 27 EVI,COP,55,9,3.96
air,AWK 27 EVI,COP,55,10,4.05
air,AWK 27 EVI,COP,55,11,4.14
air,AWK 27 EVI,COP,55,12,4.22
air,AWK 27 EVI,COP,55,13,4.36
air,AWK 27 EVI,COP,55,14,4.47
air,AWK 27 EVI,COP,55,15,4.57
air,AWK 27 EVI,COP,55,16,4.64
air,AWK 27 EVI,COP,55,17,4.75
air,AWK 27 EVI,COP,55,18,4.82
air,AWK 27 EVI,COP,55,19,4.92
air,AWK 27 EVI,COP,55,20,5.01
air,AWK 27 EVI,COP,65,-20,1.78
air,AWK 27 EVI,COP,65,-19,1.8
air,AWK 27 EVI,COP,65,-18,1.83
air,AWK 27 EVI,COP,65,-17,1.86
air,AWK 27 EVI,COP,65,-16,1.88
air,AWK 27 EVI,COP,65,-15,1.93
air,AWK 27 EVI,COP,65,-14,2.14
air,AWK 27 EVI,COP,65,-13,2.18
air,AWK 27 EVI,COP,65,-12,2.21
air,AWK 27 EVI,COP,65,-11,2.25
air,AWK 27 EVI,COP,65,-10,2.28
air,AWK 27 EVI,COP,65,-9,2.31
air,AWK 27 EVI,COP,65,-8,2.35
air,AWK 27 EVI,COP,65,-7,2.42
air,AWK 27 EVI,COP,65,-6,2.41
air,AWK 27 EVI,COP,65,-5,2.36
air,AWK 27 EVI,COP,65,-4,2.32
air,AWK 27 EVI,COP,65,-3,2.28
air,AWK 27 EVI,COP,65,-2,2.24
air,AWK 27 EVI,COP,65,-1,2.2
air,AWK 27 EVI,COP,65,0,2.24
air,AWK 27 EVI,COP,65,1,2.31
air,AWK 27 EVI,COP,65,2,2.38
air,AWK 27 EVI,COP,65,3,2.51
air,AWK 27 EVI,COP,65,4,2.64
air,AWK 27 EVI,COP,65,5,2.79
air,AWK 27 EVI,COP,65,6,2.92
air,AWK 27 EVI,COP,65,7,3.08
air,AWK 27 EVI,COP,65,8,3.16
air,AWK 27 EVI,COP,65,9,3.25
air,AWK 27 EVI,COP,65,10,3.33
air,AWK 27 EVI,COP,65,11,3.4
air,AWK 27 EVI,COP,65,12,3.46
air,AWK 27 EVI,COP,65,13,3.58
air,AWK 27 EVI,COP,65,14,3.67
air,AWK 27 EVI,COP,65,15,3.75
air,AWK 27 EVI,COP,65,16,3.81
air,AWK 27 EVI,COP,65,17,3.9
air,AWK 27 EVI,COP,65,18,3.96
air,AWK 27 EVI,COP,65,19,4.04
air,AWK 27 EVI,COP,65,20,4.12
air,AWK 35 EVI,Heating capacity,35,-20,22.92
air,AWK 35 EVI,Heating capacity,35,-19,23.38
air,AWK 35 EVI,Heating capacity,35,-18,23.85
air,AWK 35 EVI,Heating capacity,35,-17,24.31
air,AWK 35 EVI,Heating capacity,35,-16,24.77
air,AWK 35 EVI,Heating capacity,35,-15,25.61
air,AWK 35 EVI,Heating capacity,35,-14,26.2
air,AWK 35 EVI,Heating capacity,35,-13,26.78
air,AWK 35 EVI,Heating capacity,35,-12,27.37
air,AWK 35 EVI,Heating capacity,35,-11,27.95
air,AWK 35 EVI,Heating capacity,35,-10,28.54
air,AWK 35 EVI,Heating capacity,35,-9,29.12
air,AWK 35 EVI,Heating capacity,35,-8,29.71
air,AWK 35 EVI,Heating capacity,35,-7,30.78
air,AWK 35 EVI,Heating capacity,35,-6,31.24
air,AWK 35 EVI,Heating capacity,35,-5,31.69
air,AWK 35 EVI,Heating capacity,35,-4,32.14
air,AWK 35 EVI,Heating capacity,35,-3,32.59
air,AWK 35 EVI,Heating capacity,35,-2,33.04
air,AWK 35 EVI,Heating capacity,35,-1,33.49
air,AWK 35 EVI,Heating capacity,35,0,33.94
air,AWK 35 EVI,Heating capacity,35,1,34.77
air,AWK 35 EVI,Heating capacity,35,2,35.7
air,AWK 35 EVI,Heating capacity,35,3,36.79
air,AWK 35 EVI,Heating capacity,35,4,37.96
air,AWK 35 EVI,Heating capacity,35,5,39.25
air,AWK 35 EVI,Heating capacity,35,6,40.31
air,AWK 35 EVI,Heating capacity,35,7,41.65
air,AWK 35 EVI,Heating capacity,35,8,44.05
air,AWK 35 EVI,Heating capacity,35,9,45.9
air,AWK 35 EVI,Heating capacity,35,10,48.09
air,AWK 35 EVI,Heating capacity,35,11,48.71
air,AWK 35 EVI,Heating capacity,35,12,49.38
air,AWK 35 EVI,Heating capacity,35,13,50.59
air,AWK 35 EVI,Heating capacity,35,14,51.47
air,AWK 35 EVI,Heating capacity,35,15,52.31
air,AWK 35 EVI,Heating capacity,35,16,52.79
air,AWK 35 EVI,Heating capacity,35,17,53.57
air,AWK 35 EVI,Heating capacity,35,18,54.2
air,AWK 35 EVI,Heating capacity,35,19,54.83
air,AWK 35 EVI,Heating capacity,35,20,55.46
air,AWK 35 EVI,Heating capacity,45,-20,22.96
air,AWK 35 EVI,Heating capacity,45,-19,23.48
air,AWK 35 EVI,Heating capacity,45,-18,24.01
air,AWK 35 EVI,Heating capacity,45,-17,24.53
air,AWK 35 EVI,Heating capacity,45,-16,25.05
air,AWK 35 EVI,Heating capacity,45,-15,26.03
air,AWK 35 EVI,Heating capacity,45,-14,26.59
air,AWK 35 EVI,Heating capacity,45,-13,27.16
air,AWK 35 EVI,Heating capacity,45,-12,27.72
air,AWK 35 EVI,Heating capacity,45,-11,28.29
air,AWK 35 EVI,Heating capacity,45,-10,28.85
air,AWK 35 EVI,Heating capacity,45,-9,29.41
air,AWK 35 EVI,Heating capacity,45,-8,29.98
air,AWK 35 EVI,Heating capacity,45,-7,31.04
air,AWK 35 EVI,Heating capacity,45,-6,31.5
air,AWK 35 EVI,Heating capacity,45,-5,31.97
air,AWK 35 EVI,Heating capacity,45,-4,32.43
air,AWK 35 EVI,Heating capacity,45,-3,32.89
air,AWK 35 EVI,Heating capacity,45,-2,33.35
air,AWK 35 EVI,Heating capacity,45,-1,33.81
air,AWK 35 EVI,Heating capacity,45,0,34.27
air,AWK 35 EVI,Heating capacity,45,1,35.11
air,AWK 35 EVI,Heating capacity,45,2,35.96
air,AWK 35 EVI,Heating capacity,45,3,37.09
air,AWK 35 EVI,Heating capacity,45,4,38.3
air,AWK 35 EVI,Heating capacity,45,5,39.63
air,AWK 35 EVI,Heating capacity,45,6,40.73
air,AWK 35 EVI,Heating capacity,45,7,42.13
air,AWK 35 EVI,Heating capacity,45,8,44.18
air,AWK 35 EVI,Heating capacity,45,9,46.39
air,AWK 35 EVI,Heating capacity,45,10,48.57
air,AWK 35 EVI,Heating capacity,45,11,49.12
air,AWK 35 EVI,Heating capacity,45,12,49.68
air,AWK 35 EVI,Heating capacity,45,13,50.78
air,AWK 35 EVI,Heating capacity,45,14,51.53
air,AWK 35 EVI,Heating capacity,45,15,52.21
air,AWK 35 EVI,Heating capacity,45,16,52.65
air,AWK 35 EVI,Heating capacity,45,17,53.39
air,AWK 35 EVI,Heating capacity,45,18,53.98
air,AWK 35 EVI,Heating capacity,45,19,54.58
air,AWK 35 EVI,Heating capacity,45,20,55.62
air,AWK 35 EVI,Heating capacity,55,-20,23.72
air,AWK 35 EVI,Heating capacity,55,-19,24.2
air,AWK 35 EVI,Heating capacity,55,-18,24.69
air,AWK 35 EVI,Heating capacity,55,-17,25.17
air,AWK 35 EVI,Heating capacity,55,-16,25.65
air,AWK 35 EVI,Heating capacity,55,-15,26.58
air,AWK 35 EVI,Heating capacity,55,-14,27.11
air,AWK 35 EVI,Heating capacity,55,-13,27.64
air,AWK 35 EVI,Heating capacity,55,-12,28.17
air,AWK 35 EVI,Heating capacity,55,-11,28.7
air,AWK 35 EVI,Heating capacity,55,-10,29.23
air,AWK 35 EVI,Heating capacity,55,-9,29.76
air,AWK 35 EVI,Heating capacity,55,-8,30.29
air,AWK 35 EVI,Heating capacity,55,-7,31.3
air,AWK 35 EVI,Heating capacity,55,-6,31.78
air,AWK 35 EVI,Heating capacity,55,-5,32.27
air,AWK 35 EVI,Heating capacity,55,-4,32.75
air,AWK 35 EVI,Heating capacity,55,-3,33.23
air,AWK 35 EVI,Heating capacity,55,-2,33.71
air,AWK 35 EVI,Heating capacity,55,-1,34.19
air,AWK 35 EVI,Heating capacity,55,0,34.68
air,AWK 35 EVI,Heating capacity,55,1,35.54
air,AWK 35 EVI,Heating capacity,55,2,36.38
air,AWK 35 EVI,Heating capacity,55,3,37.6
air,AWK 35 EVI,Heating capacity,55,4,38.9
air,AWK 35 EVI,Heating capacity,55,5,40.31
air,AWK 35 EVI,Heating capacity,55,6,41.5
air,AWK 35 EVI,Heating capacity,55,7,42.91
air,AWK 35 EVI,Heating capacity,55,8,44.93
air,AWK 35 EVI,Heating capacity,55,9,47.12
air,AWK 35 EVI,Heating capacity,55,10,49.28
air,AWK 35 EVI,Heating capacity,55,11,49.81
air,AWK 35 EVI,Heating capacity,55,12,50.4
air,AWK 35 EVI,Heating capacity,55,13,51.52
air,AWK 35 EVI,Heating capacity,55,14,52.3
air,AWK 35 EVI,Heating capacity,55,15,52.98
air,AWK 35 EVI,Heating capacity,55,16,53.41
air,AWK 35 EVI,Heating capacity,55,17,54.14
air,AWK 35 EVI,Heating capacity,55,18,54.72
air,AWK 35 EVI,Heating capacity,55,19,55.3
air,AWK 35 EVI,Heating capacity,55,20,55.88
air,AWK 35 EVI,Heating capacity,65,-20,24.17
air,AWK 35 EVI,Heating capacity,65,-19,24.62
air,AWK 35 EVI,Heating capacity,65,-18,25.06
air,AWK 35 EVI,Heating capacity,65,-17,25.51
air,AWK 35 EVI,Heating capacity,65,-16,25.95
air,AWK 35 EVI,Heating capacity,65,-15,26.84
air,AWK 35 EVI,Heating capacity,65,-14,27.33
air,AWK 35 EVI,Heating capacity,65,-13,27.82
air,AWK 35 EVI,Heating capacity,65,-12,28.31
air,AWK 35 EVI,Heating capacity,65,-11,28.8
air,AWK 35 EVI,Heating capacity,65,-10,29.29
air,AWK 35 EVI,Heating capacity,65,-9,29.85
air,AWK 35 EVI,Heating capacity,65,-8,30.41
air,AWK 35 EVI,Heating capacity,65,-7,31.53
air,AWK 35 EVI,Heating capacity,65,-6,32.04
air,AWK 35 EVI,Heating capacity,65,-5,32.55
air,AWK 35 EVI,Heating capacity,65,-4,33.07
air,AWK 35 EVI,Heating capacity,65,-3,33.58
air,AWK 35 EVI,Heating capacity,65,-2,34.09
air,AWK 35 EVI,Heating capacity,65,-1,34.6
air,AWK 35 EVI,Heating capacity,65,0,35.11
air,AWK 35 EVI,Heating capacity,65,1,36.01
air,AWK 35 EVI,Heating capacity,65,2,36.77
air,AWK 35 EVI,Heating capacity,65,3,37.95
air,AWK 35 EVI,Heating capacity,65,4,39.22
air,AWK 35 EVI,Heating capacity,65,5,40.59
air,AWK 35 EVI,Heating capacity,65,6,41.75
air,AWK 35 EVI,Heating capacity,65,7,43.07
air,AWK 35 EVI,Heating capacity,65,8,45.09
air,AWK 35 EVI,Heating capacity,65,9,47.28
air,AWK 35 EVI,Heating capacity,65,10,49.44
air,AWK 35 EVI,Heating capacity,65,11,49.95
air,AWK 35 EVI,Heating capacity,65,12,50.52
air,AWK 35 EVI,Heating capacity,65,13,51.61
air,AWK 35 EVI,Heating capacity,65,14,52.37
air,AWK 35 EVI,Heating capacity,65,15,52.98
air,AWK 35 EVI,Heating capacity,65,16,53.43
air,AWK 35 EVI,Heating capacity,65,17,54.17
air,AWK 35 EVI,Heating capacity,65,18,54.76
air,AWK 35 EVI,Heating capacity,65,19,55.35
air,AWK 35 EVI,Heating capacity,65,20,55.94
air,AWK 35 EVI,Power input,35,-20,8.68
air,AWK 35 EVI,Power input,35,-19,8.7
air,AWK 35 EVI,Power input,35,-18,8.68
air,AWK 35 EVI,Power input,35,-17,8.7
air,AWK 35 EVI,Power input,35,-16,8.72
air,AWK 35 EVI,Power input,35,-15,8.75
air,AWK 35 EVI,Power input,35,-14,8.77
air,AWK 35 EVI,Power input,35,-13,8.78
air,AWK 35 EVI,Power input,35,-12,8.79
air,AWK 35 EVI,Power input,35,-11,8.8
air,AWK 35 EVI,Power input,35,-10,8.81
air,AWK 35 EVI,Power input,35,-9,8.82
air,AWK 35 EVI,Power input,35,-8,8.82
air,AWK 35 EVI,Power input,35,-7,8.81
air,AWK 35 EVI,Power input,35,-6,8.74
air,AWK 35 EVI,Power input,35,-5,8.67
air,AWK 35 EVI,Power input,35,-4,8.6
air,AWK 35 EVI,Power input,35,-3,8.54
air,AWK 35 EVI,Power input,35,-2,8.49
air,AWK 35 EVI,Power input,35,-1,8.41
air,AWK 35 EVI,Power input,35,0,8.37
air,AWK 35 EVI,Power input,35,1,8.33
air,AWK 35 EVI,Power input,35,2,8.3
air,AWK 35 EVI,Power input,35,3,8.13
air,AWK 35 EVI,Power input,35,4,7.96
air,AWK 35 EVI,Power input,35,5,7.78
air,AWK 35 EVI,Power input,35,6,7.63
air,AWK 35 EVI,Power input,35,7,7.49
air,AWK 35 EVI,Power input,35,8,7.72
air,AWK 35 EVI,Power input,35,9,7.82
air,AWK 35 EVI,Power input,35,10,8.0
air,AWK 35 EVI,Power input,35,11,7.94
air,AWK 35 EVI,Power input,35,12,7.9
air,AWK 35 EVI,Power input,35,13,7.83
air,AWK 35 EVI,Power input,35,14,7.76
air,AWK 35 EVI,Power input,35,15,7.73
air,AWK 35 EVI,Power input,35,16,7.67
air,AWK 35 EVI,Power input,35,17,7.61
air,AWK 35 EVI,Power input,35,18,7.57
air,AWK 35 EVI,Power input,35,19,7.52
air,AWK 35 EVI,Power input,35,20,7.46
air,AWK 35 EVI,Power input,45,-20,9.93
air,AWK 35 EVI,Power input,45,-19,9.98
air,AWK 35 EVI,Power input,45,-18,10.0
air,AWK 35 EVI,Power input,45,-17,10.06
air,AWK 35 EVI,Power input,45,-16,10.11
air,AWK 35 EVI,Power input,45,-15,10.22
air,AWK 35 EVI,Power input,45,-14,9.94
air,AWK 35 EVI,Power input,45,-13,9.96
air,AWK 35 EVI,Power input,45,-12,9.98
air,AWK 35 EVI,Power input,45,-11,9.99
air,AWK 35 EVI,Power input,45,-10,10.01
air,AWK 35 EVI,Power input,45,-9,10.03
air,AWK 35 EVI,Power input,45,-8,10.04
air,AWK 35 EVI,Power input,45,-7,10.05
air,AWK 35 EVI,Power input,45,-6,10.05
air,AWK 35 EVI,Power input,45,-5,10.11
air,AWK 35 EVI,Power input,45,-4,10.17
air,AWK 35 EVI,Power input,45,-3,10.24
air,AWK 35 EVI,Power input,45,-2,10.31
air,AWK 35 EVI,Power input,45,-1,10.35
air,AWK 35 EVI,Power input,45,0,10.3
air,AWK 35 EVI,Power input,45,1,10.25
air,AWK 35 EVI,Power input,45,2,10.18
air,AWK 35 EVI,Power input,45,3,9.98
air,AWK 35 EVI,Power input,45,4,9.78
air,AWK 35 EVI,Power input,45,5,9.57
air,AWK 35 EVI,Power input,45,6,9.39
air,AWK 35 EVI,Power input,45,7,9.23
air,AWK 35 EVI,Power input,45,8,9.43
air,AWK 35 EVI,Power input,45,9,9.63
air,AWK 35 EVI,Power input,45,10,9.84
air,AWK 35 EVI,Power input,45,11,9.75
air,AWK 35 EVI,Power input,45,12,9.67
air,AWK 35 EVI,Power input,45,13,9.57
air,AWK 35 EVI,Power input,45,14,9.47
air,AWK 35 EVI,Power input,45,15,9.39
air,AWK 35 EVI,Power input,45,16,9.31
air,AWK 35 EVI,Power input,45,17,9.23
air,AWK 35 EVI,Power input,45,18,9.19
air,AWK 35 EVI,Power input,45,19,9.11
air,AWK 35 EVI,Power input,45,20,9.11
air,AWK 35 EVI,Power input,55,-20,11.7
air,AWK 35 EVI,Power input,55,-19,11.76
air,AWK 35 EVI,Power input,55,-18,11.77
air,AWK 35 EVI,Power input,55,-17,11.82
air,AWK 35 EVI,Power input,55,-16,11.87
air,AWK 35 EVI,Power input,55,-15,11.99
air,AWK 35 EVI,Power input,55,-14,11.32
air,AWK 35 EVI,Power input,55,-13,11.34
air,AWK 35 EVI,Power input,55,-12,11.36
air,AWK 35 EVI,Power input,55,-11,11.38
air,AWK 35 EVI,Power input,55,-10,11.4
air,AWK 35 EVI,Power input,55,-9,11.42
air,AWK 35 EVI,Power input,55,-8,11.44
air,AWK 35 EVI,Power input,55,-7,11.46
air,AWK 35 EVI,Power input,55,-6,11.56
air,AWK 35 EVI,Power input,55,-5,11.81
air,AWK 35 EVI,Power input,55,-4,12.04
air,AWK 35 EVI,Power input,55,-3,12.29
air,AWK 35 EVI,Power input,55,-2,12.54
air,AWK 35 EVI,Power input,55,-1,12.74
air,AWK 35 EVI,Power input,55,0,12.69
air,AWK 35 EVI,Power input,55,1,12.63
air,AWK 35 EVI,Power input,55,2,12.55
air,AWK 35 EVI,Power input,55,3,12.32
air,AWK 35 EVI,Power input,55,4,12.1
air,AWK 35 EVI,Power input,55,5,11.85
air,AWK 35 EVI,Power input,55,6,11.65
air,AWK 35 EVI,Power input,55,7,11.44
air,AWK 35 EVI,Power input,55,8,11.69
air,AWK 35 EVI,Power input,55,9,11.91
air,AWK 35 EVI,Power input,55,10,12.17
air,AWK 35 EVI,Power input,55,11,12.04
air,AWK 35 EVI,Power input,55,12,11.95
air,AWK 35 EVI,Power input,55,13,11.82
air,AWK 35 EVI,Power input,55,14,11.7
air,AWK 35 EVI,Power input,55,15,11.61
air,AWK 35 EVI,Power input,55,16,11.5
air,AWK 35 EVI,Power input,55,17,11.4
air,AWK 35 EVI,Power input,55,18,11.34
air,AWK 35 EVI,Power input,55,19,11.24
air,AWK 35 EVI,Power input,55,20,11.15
air,AWK 35 EVI,Power input,65,-20,13.62
air,AWK 35 EVI,Power input,65,-19,13.67
air,AWK 35 EVI,Power input,65,-18,13.68
air,AWK 35 EVI,Power input,65,-17,13.72
air,AWK 35 EVI,Power input,65,-16,13.77
air,AWK 35 EVI,Power input,65,-15,13.9
air,AWK 35 EVI,Power input,65,-14,12.75
air,AWK 35 EVI,Power input,65,-13,12.77
air,AWK 35 EVI,Power input,65,-12,12.8
air,AWK 35 EVI,Power input,65,-11,12.82
air,AWK 35 EVI,Power input,65,-10,12.85
air,AWK 35 EVI,Power input,65,-9,12.9
air,AWK 35 EVI,Power input,65,-8,12.95
air,AWK 35 EVI,Power input,65,-7,13.05
air,AWK 35 EVI,Power input,65,-6,13.3
air,AWK 35 EVI,Power input,65,-5,13.78
air,AWK 35 EVI,Power input,65,-4,14.26
air,AWK 35 EVI,Power input,65,-3,14.75
air,AWK 35 EVI,Power input,65,-2,15.25
air,AWK 35 EVI,Power input,65,-1,15.71
air,AWK 35 EVI,Power input,65,0,15.65
air,AWK 35 EVI,Power input,65,1,15.59
air,AWK 35 EVI,Power input,65,2,15.44
air,AWK 35 EVI,Power input,65,3,15.14
air,AWK 35 EVI,Power input,65,4,14.86
air,AWK 35 EVI,Power input,65,5,14.53
air,AWK 35 EVI,Power input,65,6,14.27
air,AWK 35 EVI,Power input,65,7,13.99
air,AWK 35 EVI,Power input,65,8,14.28
air,AWK 35 EVI,Power input,65,9,14.56
air,AWK 35 EVI,Power input,65,10,14.86
air,AWK 35 EVI,Power input,65,11,14.7
air,AWK 35 EVI,Power input,65,12,14.59
air,AWK 35 EVI,Power input,65,13,14.42
air,AWK 35 EVI,Power input,65,14,14.27
air,AWK 35 EVI,Power input,65,15,14.13
air,AWK 35 EVI,Power input,65,16,14.01
air,AWK 35 EVI,Power input,65,17,13.89
air,AWK 35 EVI,Power input,65,18,13.82
air,AWK 35 EVI,Power input,65,19,13.71
air,AWK 35 EVI,Power input,65,20,13.59
air,AWK 35 EVI,COP,35,-20,2.64
air,AWK 35 EVI,COP,35,-19,2.69
air,AWK 35 EVI,COP,35,-18,2.75
air,AWK 35 EVI,COP,35,-17,2.79
air,AWK 35 EVI,COP,35,-16,2.84
air,AWK 35 EVI,COP,35,-15,2.93
air,AWK 35 EVI,COP,35,-14,2.99
air,AWK 35 EVI,COP,35,-13,3.05
air,AWK 35 EVI,COP,35,-12,3.11
air,AWK 35 EVI,COP,35,-11,3.18
air,AWK 35 EVI,COP,35,-10,3.24
air,AWK 35 EVI,COP,35,-9,3.3
air,AWK 35 EVI,COP,35,-8,3.37
air,AWK 35 EVI,COP,35,-7,3.49
air,AWK 35 EVI,COP,35,-6,3.58
air,AWK 35 EVI,COP,35,-5,3.66
air,AWK 35 EVI,COP,35,-4,3.74
air,AWK 35 EVI,COP,35,-3,3.81
air,AWK 35 EVI,COP,35,-2,3.89
air,AWK 35 EVI,COP,35,-1,3.98
air,AWK 35 EVI,COP,35,0,4.05
air,AWK 35 EVI,COP,35,1,4.17
air,AWK 35 EVI,COP,35,2,4.3
air,AWK 35 EVI,COP,35,3,4.53
air,AWK 35 EVI,COP,35,4,4.77
air,AWK 35 EVI,COP,35,5,5.05
air,AWK 35 EVI,COP,35,6,5.28
air,AWK 35 EVI,COP,35,7,5.56
air,AWK 35 EVI,COP,35,8,5.7
air,AWK 35 EVI,COP,35,9,5.87
air,AWK 35 EVI,COP,35,10,6.01
air,AWK 35 EVI,COP,35,11,6.14
air,AWK 35 EVI,COP,35,12,6.25
air,AWK 35 EVI,COP,35,13,6.46
air,AWK 35 EVI,COP,35,14,6.63
air,AWK 35 EVI,COP,35,15,6.77
air,AWK 35 EVI,COP,35,16,6.89
air,AWK 35 EVI,COP,35,17,7.04
air,AWK 35 EVI,COP,35,18,7.16
air,AWK 35 EVI,COP,35,19,7.29
air,AWK 35 EVI,COP,35,20,7.43
air,AWK 35 EVI,COP,45,-20,2.31
air,AWK 35 EVI,COP,45,-19,2.35
air,AWK 35 EVI,COP,45,-18,2.4
air,AWK 35 EVI,COP,45,-17,2.44
air,AWK 35 EVI,COP,45,-16,2.48
air,AWK 35 EVI,COP,45,-15,2.55
air,AWK 35 EVI,COP,45,-14,2.68
air,AWK 35 EVI,COP,45,-13,2.73
air,AWK 35 EVI,COP,45,-12,2.78
air,AWK 35 EVI,COP,45,-11,2.83
air,AWK 35 EVI,COP,45,-10,2.88
air,AWK 35 EVI,COP,45,-9,2.93
air,AWK 35 EVI,COP,45,-8,2.99
air,AWK 35 EVI,COP,45,-7,3.09
air,AWK 35 EVI,COP,45,-6,3.13
air,AWK 35 EVI,COP,45,-5,3.16
air,AWK 35 EVI,COP,45,-4,3.19
air,AWK 35 EVI,COP,45,-3,3.21
air,AWK 35 EVI,COP,45,-2,3.23
air,AWK 35 EVI,COP,45,-1,3.27
air,AWK 35 EVI,COP,45,0,3.33
air,AWK 35 EVI,COP,45,1,3.43
air,AWK 35 EVI,COP,45,2,3.53
air,AWK 35 EVI,COP,45,3,3.72
air,AWK 35 EVI,COP,45,4,3.92
air,AWK 35 EVI,COP,45,5,4.14
air,AWK 35 EVI,COP,45,6,4.34
air,AWK 35 EVI,COP,45,7,4.57
air,AWK 35 EVI,COP,45,8,4.68
air,AWK 35 EVI,COP,45,9,4.82
air,AWK 35 EVI,COP,45,10,4.93
air,AWK 35 EVI,COP,45,11,5.04
air,AWK 35 EVI,COP,45,12,5.14
air,AWK 35 EVI,COP,45,13,5.31
air,AWK 35 EVI,COP,45,14,5.44
air,AWK 35 EVI,COP,45,15,5.56
air,AWK 35 EVI,COP,45,16,5.65
air,AWK 35 EVI,COP,45,17,5.78
air,AWK 35 EVI,COP,45,18,5.88
air,AWK 35 EVI,COP,45,19,5.99
air,AWK 35 EVI,COP,45,20,6.1
air,AWK 35 EVI,COP,55,-20,2.03
air,AWK 35 EVI,COP,55,-19,2.06
air,AWK 35 EVI,COP,55,-18,2.1
air,AWK 35 EVI,COP,55,-17,2.13
air,AWK 35 EVI,COP,55,-16,2.16
air,AWK 35 EVI,COP,55,-15,2.22
air,AWK 35 EVI,COP,55,-14,2.39
air,AWK 35 EVI,COP,55,-13,2.44
air,AWK 35 EVI,COP,55,-12,2.48
air,AWK 35 EVI,COP,55,-11,2.52
air,AWK 35 EVI,COP,55,-10,2.56
air,AWK 35 EVI,COP,55,-9,2.61
air,AWK 35 EVI,COP,55,-8,2.65
air,AWK 35 EVI,COP,55,-7,2.73
air,AWK 35 EVI,COP,55,-6,2.75
air,AWK 35 EVI,COP,55,-5,2.73
air,AWK 35 EVI,COP,55,-4,2.72
air,AWK 35 EVI,COP,55,-3,2.7
air,AWK 35 EVI,COP,55,-2,2.69
air,AWK 35 EVI,COP,55,-1,2.68
air,AWK 35 EVI,COP,55,0,2.73
air,AWK 35 EVI,COP,55,1,2.81
air,AWK 35 EVI,COP,55,2,2.9
air,AWK 35 EVI,COP,55,3,3.05
air,AWK 35 EVI,COP,55,4,3.21
air,AWK 35 EVI,COP,55,5,3.4
air,AWK 35 EVI,COP,55,6,3.56
air,AWK 35 EVI,COP,55,7,3.75
air,AWK 35 EVI,COP,55,8,3.84
air,AWK 35 EVI,COP,55,9,3.96
air,AWK 35 EVI,COP,55,10,4.05
air,AWK 35 EVI,COP,55,11,4.14
air,AWK 35 EVI,COP,55,12,4.22
air,AWK 35 EVI,COP,55,13,4.36
air,AWK 35 EVI,COP,55,14,4.47
air,AWK 35 EVI,COP,55,15,4.57
air,AWK 35 EVI,COP,55,16,4.64
air,AWK 35 EVI,COP,55,17,4.75
air,AWK 35 EVI,COP,55,18,4.82
air,AWK 35 EVI,COP,55,19,4.92
air,AWK 35 EVI,COP,55,20,5.01
air,AWK 35 EVI,COP,65,-20,1.78
air,AWK 35 EVI,COP,65,-19,1.8
air,AWK 35 EVI,COP,65,-18,1.83
air,AWK 35 EVI,COP,65,-17,1.86
air,AWK 35 EVI,COP,65,-16,1.88
air,AWK 35 EVI,COP,65,-15,1.93
air,AWK 35 EVI,COP,65,-14,2.14
air,AWK 35 EVI,COP,65,-13,2.18
air,AWK 35 EVI,COP,65,-12,2.21
air,AWK 35 EVI,COP,65,-11,2.25
air,AWK 35 EVI,COP,65,-10,2.28
air,AWK 35 EVI,COP,65,-9,2.31
air,AWK 35 EVI,COP,65,-8,2.35
air,AWK 35 EVI,COP,65,-7,2.42
air,AWK 35 EVI,COP,65,-6,2.41
air,AWK 35 EVI,COP,65,-5,2.36
air,AWK 35 EVI,COP,65,-4,2.32
air,AWK 35 EVI,COP,65,-3,2.28
air,AWK 35 EVI,COP,65,-2,2.24
air,AWK 35 EVI,COP,65,-1,2.2
air,AWK 35 EVI,COP,65,0,2.24
air,AWK 35 EVI,COP,65,1,2.31
air,AWK 35 EVI,COP,65,2,2.38
air,AWK 35 EVI,COP,65,3,2.51
air,AWK 35 EVI,COP,65,4,2.64
air,AWK 35 EVI,COP,65,5,2.79
air,AWK 35 EVI,COP,65,6,2.92
air,AWK 35 EVI,COP,65,7,3.08
air,AWK 35 EVI,COP,65,8,3.16
air,AWK 35 EVI,COP,65,9,3.25
air,AWK 35 EVI,COP,65,10,3.33
air,AWK 35 EVI,COP,65,11,3.4
air,AWK 35 EVI,COP,65,12,3.46
air,AWK 35 EVI,COP,65,13,3.58
air,AWK 35 EVI,COP,65,14,3.67
air,AWK 35 EVI,COP,65,15,3.75
air,AWK 35 EVI,COP,65,16,3.81
air,AWK 35 EVI,COP,65,17,3.9
air,AWK 35 EVI,COP,65,18,3.96
air,AWK 35 EVI,COP,65,19,4.04
air,AWK 35 EVI,COP,65,20,4.12
air,AiWa 05 EVI Block,Heating capacity,35,-20,3.42
air,AiWa 05 EVI Block,Heating capacity,35,-19,3.48
air,AiWa 05 EVI Block,Heating capacity,35,-18,3.55
air,AiWa 05 EVI Block,Heating capacity,35,-17,3.62
air,AiWa 05 EVI Block,Heating capacity,35,-16,3.69
air,AiWa 05 EVI Block,Heating capacity,35,-15,3.82
air,AiWa 05 EVI Block,Heating capacity,35,-14,3.9
air,AiWa 05 EVI Block,Heating capacity,35,-13,3.99
air,AiWa 05 EVI Block,Heating capacity,35,-12,4.08
air,AiWa 05 EVI Block,Heating capacity,35,-11,4.17
air,AiWa 05 EVI Block,Heating capacity,35,-10,4.25
air,AiWa 05 EVI Block,Heating capacity,35,-9,4.34
air,AiWa 05 EVI Block,Heating capacity,35,-8,4.43
air,AiWa 05 EVI Block,Heating capacity,35,-7,4.59
air,AiWa 05 EVI Block,Heating capacity,35,-6,4.65
air,AiWa 05 EVI Block,Heating capacity,35,-5,4.72
air,AiWa 05 EVI Block,Heating capacity,35,-4,4.79
air,AiWa 05 EVI Block,Heating capacity,35,-3,4.86
air,AiWa 05 EVI Block,Heating capacity,35,-2,4.92
air,AiWa 05 EVI Block,Heating capacity,35,-1,4.99
air,AiWa 05 EVI Block,Heating capacity,35,0,5.06
air,AiWa 05 EVI Block,Heating capacity,35,1,5.18
air,AiWa 05 EVI Block,Heating capacity,35,2,5.32
air,AiWa 05 EVI Block,Heating capacity,35,3,5.48
air,AiWa 05 EVI Block,Heating capacity,35,4,5.66
air,AiWa 05 EVI Block,Heating capacity,35,5,5.85
air,AiWa 05 EVI Block,Heating capacity,35,6,6.01
air,AiWa 05 EVI Block,Heating capacity,35,7,6.21
air,AiWa 05 EVI Block,Heating capacity,35,8,6.56
air,AiWa 05 EVI Block,Heating capacity,35,9,6.84
air,AiWa 05 EVI Block,Heating capacity,35,10,7.17
air,AiWa 05 EVI Block,Heating capacity,35,11,7.26
air,AiWa 05 EVI Block,Heating capacity,35,12,7.36
air,AiWa 05 EVI Block,Heating capacity,35,13,7.54
air,AiWa 05 EVI Block,Heating capacity,35,14,7.67
air,AiWa 05 EVI Block,Heating capacity,35,15,7.8
air,AiWa 05 EVI Block,Heating capacity,35,16,7.87
air,AiWa 05 EVI Block,Heating capacity,35,17,7.98
air,AiWa 05 EVI Block,Heating capacity,35,18,8.08
air,AiWa 05 EVI Block,Heating capacity,35,19,8.17
air,AiWa 05 EVI Block,Heating capacity,35,20,8.26
air,AiWa 05 EVI Block,Heating capacity,45,-20,3.42
air,AiWa 05 EVI Block,Heating capacity,45,-19,3.5
air,AiWa 05 EVI Block,Heating capacity,45,-18,3.58
air,AiWa 05 EVI Block,Heating capacity,45,-17,3.65
air,AiWa 05 EVI Block,Heating capacity,45,-16,3.73
air,AiWa 05 EVI Block,Heating capacity,45,-15,3.88
air,AiWa 05 EVI Block,Heating capacity,45,-14,3.96
air,AiWa 05 EVI Block,Heating capacity,45,-13,4.05
air,AiWa 05 EVI Block,Heating capacity,45,-12,4.13
air,AiWa 05 EVI Block,Heating capacity,45,-11,4.22
air,AiWa 05 EVI Block,Heating capacity,45,-10,4.3
air,AiWa 05 EVI Block,Heating capacity,45,-9,4.38
air,AiWa 05 EVI Block,Heating capacity,45,-8,4.47
air,AiWa 05 EVI Block,Heating capacity,45,-7,4.63
air,AiWa 05 EVI Block,Heating capacity,45,-6,4.69
air,AiWa 05 EVI Block,Heating capacity,45,-5,4.76
air,AiWa 05 EVI Block,Heating capacity,45,-4,4.83
air,AiWa 05 EVI Block,Heating capacity,45,-3,4.9
air,AiWa 05 EVI Block,Heating capacity,45,-2,4.97
air,AiWa 05 EVI Block,Heating capacity,45,-1,5.04
air,AiWa 05 EVI Block,Heating capacity,45,0,5.11
air,AiWa 05 EVI Block,Heating capacity,45,1,5.23
air,AiWa 05 EVI Block,Heating capacity,45,2,5.36
air,AiWa 05 EVI Block,Heating capacity,45,3,5.53
air,AiWa 05 EVI Block,Heating capacity,45,4,5.71
air,AiWa 05 EVI Block,Heating capacity,45,5,5.91
air,AiWa 05 EVI Block,Heating capacity,45,6,6.07
air,AiWa 05 EVI Block,Heating capacity,45,7,6.28
air,AiWa 05 EVI Block,Heating capacity,45,8,6.58
air,AiWa 05 EVI Block,Heating capacity,45,9,6.91
air,AiWa 05 EVI Block,Heating capacity,45,10,7.24
air,AiWa 05 EVI Block,Heating capacity,45,11,7.32
air,AiWa 05 EVI Block,Heating capacity,45,12,7.4
air,AiWa 05 EVI Block,Heating capacity,45,13,7.57
air,AiWa 05 EVI Block,Heating capacity,45,14,7.68
air,AiWa 05 EVI Block,Heating capacity,45,15,7.78
air,AiWa 05 EVI Block,Heating capacity,45,16,7.85
air,AiWa 05 EVI Block,Heating capacity,45,17,7.96
air,AiWa 05 EVI Block,Heating capacity,45,18,8.04
air,AiWa 05 EVI Block,Heating capacity,45,19,8.13
air,AiWa 05 EVI Block,Heating capacity,45,20,8.29
air,AiWa 05 EVI Block,Heating capacity,55,-20,3.53
air,AiWa 05 EVI Block,Heating capacity,55,-19,3.61
air,AiWa 05 EVI Block,Heating capacity,55,-18,3.68
air,AiWa 05 EVI Block,Heating capacity,55,-17,3.75
air,AiWa 05 EVI Block,Heating capacity,55,-16,3.82
air,AiWa 05 EVI Block,Heating capacity,55,-15,3.96
air,AiWa 05 EVI Block,Heating capacity,55,-14,4.04
air,AiWa 05 EVI Block,Heating capacity,55,-13,4.12
air,AiWa 05 EVI Block,Heating capacity,55,-12,4.2
air,AiWa 05 EVI Block,Heating capacity,55,-11,4.28
air,AiWa 05 EVI Block,Heating capacity,55,-10,4.36
air,AiWa 05 EVI Block,Heating capacity,55,-9,4.43
air,AiWa 05 EVI Block,Heating capacity,55,-8,4.51
air,AiWa 05 EVI Block,Heating capacity,55,-7,4.66
air,AiWa 05 EVI Block,Heating capacity,55,-6,4.74
air,AiWa 05 EVI Block,Heating capacity,55,-5,4.81
air,AiWa 05 EVI Block,Heating capacity,55,-4,4.88
air,AiWa 05 EVI Block,Heating capacity,55,-3,4.95
air,AiWa 05 EVI Block,Heating capacity,55,-2,5.02
air,AiWa 05 EVI Block,Heating capacity,55,-1,5.1
air,AiWa 05 EVI Block,Heating capacity,55,0,5.17
air,AiWa 05 EVI Block,Heating capacity,55,1,5.3
air,AiWa 05 EVI Block,Heating capacity,55,2,5.42
air,AiWa 05 EVI Block,Heating capacity,55,3,5.6
air,AiWa 05 EVI Block,Heating capacity,55,4,5.8
air,AiWa 05 EVI Block,Heating capacity,55,5,6.01
air,AiWa 05 EVI Block,Heating capacity,55,6,6.18
air,AiWa 05 EVI Block,Heating capacity,55,7,6.39
air,AiWa 05 EVI Block,Heating capacity,55,8,6.7
air,AiWa 05 EVI Block,Heating capacity,55,9,7.02
air,AiWa 05 EVI Block,Heating capacity,55,10,7.34
air,AiWa 05 EVI Block,Heating capacity,55,11,7.42
air,AiWa 05 EVI Block,Heating capacity,55,12,7.51
air,AiWa 05 EVI Block,Heating capacity,55,13,7.68
air,AiWa 05 EVI Block,Heating capacity,55,14,7.79
air,AiWa 05 EVI Block,Heating capacity,55,15,7.89
air,AiWa 05 EVI Block,Heating capacity,55,16,7.96
air,AiWa 05 EVI Block,Heating capacity,55,17,8.07
air,AiWa 05 EVI Block,Heating capacity,55,18,8.15
air,AiWa 05 EVI Block,Heating capacity,55,19,8.24
air,AiWa 05 EVI Block,Heating capacity,55,20,8.33
air,AiWa 05 EVI Block,Heating capacity,65,-20,3.6
air,AiWa 05 EVI Block,Heating capacity,65,-19,3.67
air,AiWa 05 EVI Block,Heating capacity,65,-18,3.74
air,AiWa 05 EVI Block,Heating capacity,65,-17,3.8
air,AiWa 05 EVI Block,Heating capacity,65,-16,3.87
air,AiWa 05 EVI Block,Heating capacity,65,-15,4.0
air,AiWa 05 EVI Block,Heating capacity,65,-14,4.07
air,AiWa 05 EVI Block,Heating capacity,65,-13,4.15
air,AiWa 05 EVI Block,Heating capacity,65,-12,4.22
air,AiWa 05 EVI Block,Heating capacity,65,-11,4.29
air,AiWa 05 EVI Block,Heating capacity,65,-10,4.36
air,AiWa 05 EVI Block,Heating capacity,65,-9,4.45
air,AiWa 05 EVI Block,Heating capacity,65,-8,4.53
air,AiWa 05 EVI Block,Heating capacity,65,-7,4.7
air,AiWa 05 EVI Block,Heating capacity,65,-6,4.77
air,AiWa 05 EVI Block,Heating capacity,65,-5,4.85
air,AiWa 05 EVI Block,Heating capacity,65,-4,4.93
air,AiWa 05 EVI Block,Heating capacity,65,-3,5.0
air,AiWa 05 EVI Block,Heating capacity,65,-2,5.08
air,AiWa 05 EVI Block,Heating capacity,65,-1,5.16
air,AiWa 05 EVI Block,Heating capacity,65,0,5.23
air,AiWa 05 EVI Block,Heating capacity,65,1,5.37
air,AiWa 05 EVI Block,Heating capacity,65,2,5.48
air,AiWa 05 EVI Block,Heating capacity,65,3,5.66
air,AiWa 05 EVI Block,Heating capacity,65,4,5.84
air,AiWa 05 EVI Block,Heating capacity,65,5,6.05
air,AiWa 05 EVI Block,Heating capacity,65,6,6.22
air,AiWa 05 EVI Block,Heating capacity,65,7,6.42
air,AiWa 05 EVI Block,Heating capacity,65,8,6.72
air,AiWa 05 EVI Block,Heating capacity,65,9,7.05
air,AiWa 05 EVI Block,Heating capacity,65,10,7.37
air,AiWa 05 EVI Block,Heating capacity,65,11,7.44
air,AiWa 05 EVI Block,Heating capacity,65,12,7.53
air,AiWa 05 EVI Block,Heating capacity,65,13,7.69
air,AiWa 05 EVI Block,Heating capacity,65,14,7.8
air,AiWa 05 EVI Block,Heating capacity,65,15,7.9
air,AiWa 05 EVI Block,Heating capacity,65,16,7.96
air,AiWa 05 EVI Block,Heating capacity,65,17,8.07
air,AiWa 05 EVI Block,Heating capacity,65,18,8.16
air,AiWa 05 EVI Block,Heating capacity,65,19,8.25
air,AiWa 05 EVI Block,Heating capacity,65,20,8.34
air,AiWa 05 EVI Block,Power input,35,-20,1.29
air,AiWa 05 EVI Block,Power input,35,-19,1.3
air,AiWa 05 EVI Block,Power input,35,-18,1.29
air,AiWa 05 EVI Block,Power input,35,-17,1.3
air,AiWa 05 EVI Block,Power input,35,-16,1.3
air,AiWa 05 EVI Block,Power input,35,-15,1.3
air,AiWa 05 EVI Block,Power input,35,-14,1.31
air,AiWa 05 EVI Block,Power input,35,-13,1.31
air,AiWa 05 EVI Block,Power input,35,-12,1.31
air,AiWa 05 EVI Block,Power input,35,-11,1.31
air,AiWa 05 EVI Block,Power input,35,-10,1.31
air,AiWa 05 EVI Block,Power input,35,-9,1.31
air,AiWa 05 EVI Block,Power input,35,-8,1.32
air,AiWa 05 EVI Block,Power input,35,-7,1.31
air,AiWa 05 EVI Block,Power input,35,-6,1.3
air,AiWa 05 EVI Block,Power input,35,-5,1.29
air,AiWa 05 EVI Block,Power input,35,-4,1.28
air,AiWa 05 EVI Block,Power input,35,-3,1.27
air,AiWa 05 EVI Block,Power input,35,-2,1.27
air,AiWa 05 EVI Block,Power input,35,-1,1.25
air,AiWa 05 EVI Block,Power input,35,0,1.25
