source,product,data_type,sink_temp,source_temp,0
air,AiWa 05 EVI Block,Power input,35,1,1.24
air,AiWa 05 EVI Block,Power input,35,2,1.24
air,AiWa 05 EVI Block,Power input,35,3,1.21
air,AiWa 05 EVI Block,Power input,35,4,1.19
air,AiWa 05 EVI Block,Power input,35,5,1.16
air,AiWa 05 EVI Block,Power input,35,6,1.14
air,AiWa 05 EVI Block,Power input,35,7,1.12
air,AiWa 05 EVI Block,Power input,35,8,1.15
air,AiWa 05 EVI Block,Power input,35,9,1.17
air,AiWa 05 EVI Block,Power input,35,10,1.19
air,AiWa 05 EVI Block,Power input,35,11,1.18
air,AiWa 05 EVI Block,Power input,35,12,1.18
air,AiWa 05 EVI Block,Power input,35,13,1.17
air,AiWa 05 EVI Block,Power input,35,14,1.16
air,AiWa 05 EVI Block,Power input,35,15,1.15
air,AiWa 05 EVI Block,Power input,35,16,1.14
air,AiWa 05 EVI Block,Power input,35,17,1.13
air,AiWa 05 EVI Block,Power input,35,18,1.13
air,AiWa 05 EVI Block,Power input,35,19,1.12
air,AiWa 05 EVI Block,Power input,35,20,1.11
air,AiWa 05 EVI Block,Power input,45,-20,1.48
air,AiWa 05 EVI Block,Power input,45,-19,1.49
air,AiWa 05 EVI Block,Power input,45,-18,1.49
air,AiWa 05 EVI Block,Power input,45,-17,1.5
air,AiWa 05 EVI Block,Power input,45,-16,1.51
air,AiWa 05 EVI Block,Power input,45,-15,1.52
air,AiWa 05 EVI Block,Power input,45,-14,1.48
air,AiWa 05 EVI Block,Power input,45,-13,1.48
air,AiWa 05 EVI Block,Power input,45,-12,1.49
air,AiWa 05 EVI Block,Power input,45,-11,1.49
air,AiWa 05 EVI Block,Power input,45,-10,1.49
air,AiWa 05 EVI Block,Power input,45,-9,1.49
air,AiWa 05 EVI Block,Power input,45,-8,1.5
air,AiWa 05 EVI Block,Power input,45,-7,1.5
air,AiWa 05 EVI Block,Power input,45,-6,1.5
air,AiWa 05 EVI Block,Power input,45,-5,1.51
air,AiWa 05 EVI Block,Power input,45,-4,1.52
air,AiWa 05 EVI Block,Power input,45,-3,1.53
air,AiWa 05 EVI Block,Power input,45,-2,1.54
air,AiWa 05 EVI Block,Power input,45,-1,1.54
air,AiWa 05 EVI Block,Power input,45,0,1.53
air,AiWa 05 EVI Block,Power input,45,1,1.53
air,AiWa 05 EVI Block,Power input,45,2,1.52
air,AiWa 05 EVI Block,Power input,45,3,1.49
air,AiWa 05 EVI Block,Power input,45,4,1.46
air,AiWa 05 EVI Block,Power input,45,5,1.43
air,AiWa 05 EVI Block,Power input,45,6,1.4
air,AiWa 05 EVI Block,Power input,45,7,1.38
air,AiWa 05 EVI Block,Power input,45,8,1.41
air,AiWa 05 EVI Block,Power input,45,9,1.43
air,AiWa 05 EVI Block,Power input,45,10,1.47
air,AiWa 05 EVI Block,Power input,45,11,1.45
air,AiWa 05 EVI Block,Power input,45,12,1.44
air,AiWa 05 EVI Block,Power input,45,13,1.43
air,AiWa 05 EVI Block,Power input,45,14,1.41
air,AiWa 05 EVI Block,Power input,45,15,1.4
air,AiWa 05 EVI Block,Power input,45,16,1.39
air,AiWa 05 EVI Block,Power input,45,17,1.38
air,AiWa 05 EVI Block,Power input,45,18,1.37
air,AiWa 05 EVI Block,Power input,45,19,1.36
air,AiWa 05 EVI Block,Power input,45,20,1.36
air,AiWa 05 EVI Block,Power input,55,-20,1.74
air,AiWa 05 EVI Block,Power input,55,-19,1.75
air,AiWa 05 EVI Block,Power input,55,-18,1.75
air,AiWa 05 EVI Block,Power input,55,-17,1.76
air,AiWa 05 EVI Block,Power input,55,-16,1.77
air,AiWa 05 EVI Block,Power input,55,-15,1.79
air,AiWa 05 EVI Block,Power input,55,-14,1.69
air,AiWa 05 EVI Block,Power input,55,-13,1.69
air,AiWa 05 EVI Block,Power input,55,-12,1.69
air,AiWa 05 EVI Block,Power input,55,-11,1.7
air,AiWa 05 EVI Block,Power input,55,-10,1.7
air,AiWa 05 EVI Block,Power input,55,-9,1.7
air,AiWa 05 EVI Block,Power input,55,-8,1.7
air,AiWa 05 EVI Block,Power input,55,-7,1.71
air,AiWa 05 EVI Block,Power input,55,-6,1.72
air,AiWa 05 EVI Block,Power input,55,-5,1.76
air,AiWa 05 EVI Block,Power input,55,-4,1.79
air,AiWa 05 EVI Block,Power input,55,-3,1.83
air,AiWa 05 EVI Block,Power input,55,-2,1.87
air,AiWa 05 EVI Block,Power input,55,-1,1.9
air,AiWa 05 EVI Block,Power input,55,0,1.89
air,AiWa 05 EVI Block,Power input,55,1,1.88
air,AiWa 05 EVI Block,Power input,55,2,1.87
air,AiWa 05 EVI Block,Power input,55,3,1.84
air,AiWa 05 EVI Block,Power input,55,4,1.8
air,AiWa 05 EVI Block,Power input,55,5,1.77
air,AiWa 05 EVI Block,Power input,55,6,1.74
air,AiWa 05 EVI Block,Power input,55,7,1.71
air,AiWa 05 EVI Block,Power input,55,8,1.74
air,AiWa 05 EVI Block,Power input,55,9,1.78
air,AiWa 05 EVI Block,Power input,55,10,1.81
air,AiWa 05 EVI Block,Power input,55,11,1.79
air,AiWa 05 EVI Block,Power input,55,12,1.78
air,AiWa 05 EVI Block,Power input,55,13,1.76
air,AiWa 05 EVI Block,Power input,55,14,1.74
air,AiWa 05 EVI Block,Power input,55,15,1.73
air,AiWa 05 EVI Block,Power input,55,16,1.71
air,AiWa 05 EVI Block,Power input,55,17,1.7
air,AiWa 05 EVI Block,Power input,55,18,1.69
air,AiWa 05 EVI Block,Power input,55,19,1.68
air,AiWa 05 EVI Block,Power input,55,20,1.66
air,AiWa 05 EVI Block,Power input,65,-20,2.03
air,AiWa 05 EVI Block,Power input,65,-19,2.04
air,AiWa 05 EVI Block,Power input,65,-18,2.04
air,AiWa 05 EVI Block,Power input,65,-17,2.05
air,AiWa 05 EVI Block,Power input,65,-16,2.05
air,AiWa 05 EVI Block,Power input,65,-15,2.07
air,AiWa 05 EVI Block,Power input,65,-14,1.9
air,AiWa 05 EVI Block,Power input,65,-13,1.9
air,AiWa 05 EVI Block,Power input,65,-12,1.91
air,AiWa 05 EVI Block,Power input,65,-11,1.91
air,AiWa 05 EVI Block,Power input,65,-10,1.91
air,AiWa 05 EVI Block,Power input,65,-9,1.92
air,AiWa 05 EVI Block,Power input,65,-8,1.93
air,AiWa 05 EVI Block,Power input,65,-7,1.94
air,AiWa 05 EVI Block,Power input,65,-6,1.98
air,AiWa 05 EVI Block,Power input,65,-5,2.05
air,AiWa 05 EVI Block,Power input,65,-4,2.12
air,AiWa 05 EVI Block,Power input,65,-3,2.2
air,AiWa 05 EVI Block,Power input,65,-2,2.27
air,AiWa 05 EVI Block,Power input,65,-1,2.34
air,AiWa 05 EVI Block,Power input,65,0,2.33
air,AiWa 05 EVI Block,Power input,65,1,2.32
air,AiWa 05 EVI Block,Power input,65,2,2.3
air,AiWa 05 EVI Block,Power input,65,3,2.26
air,AiWa 05 EVI Block,Power input,65,4,2.21
air,AiWa 05 EVI Block,Power input,65,5,2.17
air,AiWa 05 EVI Block,Power input,65,6,2.13
air,AiWa 05 EVI Block,Power input,65,7,2.08
air,AiWa 05 EVI Block,Power input,65,8,2.13
air,AiWa 05 EVI Block,Power input,65,9,2.17
air,AiWa 05 EVI Block,Power input,65,10,2.22
air,AiWa 05 EVI Block,Power input,65,11,2.19
air,AiWa 05 EVI Block,Power input,65,12,2.17
air,AiWa 05 EVI Block,Power input,65,13,2.15
air,AiWa 05 EVI Block,Power input,65,14,2.13
air,AiWa 05 EVI Block,Power input,65,15,2.11
air,AiWa 05 EVI Block,Power input,65,16,2.09
air,AiWa 05 EVI Block,Power input,65,17,2.07
air,AiWa 05 EVI Block,Power input,65,18,2.06
air,AiWa 05 EVI Block,Power input,65,19,2.04
air,AiWa 05 EVI Block,Power input,65,20,2.03
air,AiWa 05 EVI Block,COP,35,-20,2.64
air,AiWa 05 EVI Block,COP,35,-19,2.69
air,AiWa 05 EVI Block,COP,35,-18,2.75
air,AiWa 05 EVI Block,COP,35,-17,2.79
air,AiWa 05 EVI Block,COP,35,-16,2.84
air,AiWa 05 EVI Block,COP,35,-15,2.93
air,AiWa 05 EVI Block,COP,35,-14,2.99
air,AiWa 05 EVI Block,COP,35,-13,3.05
air,AiWa 05 EVI Block,COP,35,-12,3.11
air,AiWa 05 EVI Block,COP,35,-11,3.18
air,AiWa 05 EVI Block,COP,35,-10,3.24
air,AiWa 05 EVI Block,COP,35,-9,3.3
air,AiWa 05 EVI Block,COP,35,-8,3.37
air,AiWa 05 EVI Block,COP,35,-7,3.49
air,AiWa 05 EVI Block,COP,35,-6,3.58
air,AiWa 05 EVI Block,COP,35,-5,3.66
air,AiWa 05 EVI Block,COP,35,-4,3.74
air,AiWa 05 EVI Block,COP,35,-3,3.81
air,AiWa 05 EVI Block,COP,35,-2,3.89
air,AiWa 05 EVI Block,COP,35,-1,3.98
air,AiWa 05 EVI Block,COP,35,0,4.05
air,AiWa 05 EVI Block,COP,35,1,4.17
air,AiWa 05 EVI Block,COP,35,2,4.3
air,AiWa 05 EVI Block,COP,35,3,4.53
air,AiWa 05 EVI Block,COP,35,4,4.77
air,AiWa 05 EVI Block,COP,35,5,5.05
air,AiWa 05 EVI Block,COP,35,6,5.28
air,AiWa 05 EVI Block,COP,35,7,5.56
air,AiWa 05 EVI Block,COP,35,8,5.7
air,AiWa 05 EVI Block,COP,35,9,5.87
air,AiWa 05 EVI Block,COP,35,10,6.01
air,AiWa 05 EVI Block,COP,35,11,6.14
air,AiWa 05 EVI Block,COP,35,12,6.25
air,AiWa 05 EVI Block,COP,35,13,6.46
air,AiWa 05 EVI Block,COP,35,14,6.63
air,AiWa 05 EVI Block,COP,35,15,6.77
air,AiWa 05 EVI Block,COP,35,16,6.89
air,AiWa 05 EVI Block,COP,35,17,7.04
air,AiWa 05 EVI Block,COP,35,18,7.16
air,AiWa 05 EVI Block,COP,35,19,7.29
air,AiWa 05 EVI Block,COP,35,20,7.43
air,AiWa 05 EVI Block,COP,45,-20,2.31
air,AiWa 05 EVI Block,COP,45,-19,2.35
air,AiWa 05 EVI Block,COP,45,-18,2.4
air,AiWa 05 EVI Block,COP,45,-17,2.44
air,AiWa 05 EVI Block,COP,45,-16,2.48
air,AiWa 05 EVI Block,COP,45,-15,2.55
air,AiWa 05 EVI Block,COP,45,-14,2.68
air,AiWa 05 EVI Block,COP,45,-13,2.73
air,AiWa 05 EVI Block,COP,45,-12,2.78
air,AiWa 05 EVI Block,COP,45,-11,2.83
air,AiWa 05 EVI Block,COP,45,-10,2.88
air,AiWa 05 EVI Block,COP,45,-9,2.93
air,AiWa 05 EVI Block,COP,45,-8,2.99
air,AiWa 05 EVI Block,COP,45,-7,3.09
air,AiWa 05 EVI Block,COP,45,-6,3.13
air,AiWa 05 EVI Block,COP,45,-5,3.16
air,AiWa 05 EVI Block,COP,45,-4,3.19
air,AiWa 05 EVI Block,COP,45,-3,3.21
air,AiWa 05 EVI Block,COP,45,-2,3.23
air,AiWa 05 EVI Block,COP,45,-1,3.27
air,AiWa 05 EVI Block,COP,45,0,3.33
air,AiWa 05 EVI Block,COP,45,1,3.43
air,AiWa 05 EVI Block,COP,45,2,3.53
air,AiWa 05 EVI Block,COP,45,3,3.72
air,AiWa 05 EVI Block,COP,45,4,3.92
air,AiWa 05 EVI Block,COP,45,5,4.14
air,AiWa 05 EVI Block,COP,45,6,4.34
air,AiWa 05 EVI Block,COP,45,7,4.57
air,AiWa 05 EVI Block,COP,45,8,4.68
air,AiWa 05 EVI Block,COP,45,9,4.82
air,AiWa 05 EVI Block,COP,45,10,4.93
air,AiWa 05 EVI Block,COP,45,11,5.04
air,AiWa 05 EVI Block,COP,45,12,5.14
air,AiWa 05 EVI Block,COP,45,13,5.31
air,AiWa 05 EVI Block,COP,45,14,5.44
air,AiWa 05 EVI Block,COP,45,15,5.56
air,AiWa 05 EVI Block,COP,45,16,5.65
air,AiWa 05 EVI Block,COP,45,17,5.78
air,AiWa 05 EVI Block,COP,45,18,5.88
air,AiWa 05 EVI Block,COP,45,19,5.99
air,AiWa 05 EVI Block,COP,45,20,6.1
air,AiWa 05 EVI Block,COP,55,-20,2.03
air,AiWa 05 EVI Block,COP,55,-19,2.06
air,AiWa 05 EVI Block,COP,55,-18,2.1
air,AiWa 05 EVI Block,COP,55,-17,2.13
air,AiWa 05 EVI Block,COP,55,-16,2.16
air,AiWa 05 EVI Block,COP,55,-15,2.22
air,AiWa 05 EVI Block,COP,55,-14,2.39
air,AiWa 05 EVI Block,COP,55,-13,2.44
air,AiWa 05 EVI Block,COP,55,-12,2.48
air,AiWa 05 EVI Block,COP,55,-11,2.52
air,AiWa 05 EVI Block,COP,55,-10,2.56
air,AiWa 05 EVI Block,COP,55,-9,2.61
air,AiWa 05 EVI Block,COP,55,-8,2.65
air,AiWa 05 EVI Block,COP,55,-7,2.73
air,AiWa 05 EVI Block,COP,55,-6,2.75
air,AiWa 05 EVI Block,COP,55,-5,2.73
air,AiWa 05 EVI Block,COP,55,-4,2.72
air,AiWa 05 EVI Block,COP,55,-3,2.7
air,AiWa 05 EVI Block,COP,55,-2,2.69
air,AiWa 05 EVI Block,COP,55,-1,2.68
air,AiWa 05 EVI Block,COP,55,0,2.73
air,AiWa 05 EVI Block,COP,55,1,2.81
air,AiWa 05 EVI Block,COP,55,2,2.9
air,AiWa 05 EVI Block,COP,55,3,3.05
air,AiWa 05 EVI Block,COP,55,4,3.21
air,AiWa 05 EVI Block,COP,55,5,3.4
air,AiWa 05 EVI Block,COP,55,6,3.56
air,AiWa 05 EVI Block,COP,55,7,3.75
air,AiWa 05 EVI Block,COP,55,8,3.84
air,AiWa 05 EVI Block,COP,55,9,3.96
air,AiWa 05 EVI Block,COP,55,10,4.05
air,AiWa 05 EVI Block,COP,55,11,4.14
air,AiWa 05 EVI Block,COP,55,12,4.22
air,AiWa 05 EVI Block,COP,55,13,4.36
air,AiWa 05 EVI Block,COP,55,14,4.47
air,AiWa 05 EVI Block,COP,55,15,4.57
air,AiWa 05 EVI Block,COP,55,16,4.64
air,AiWa 05 EVI Block,COP,55,17,4.75
air,AiWa 05 EVI Block,COP,55,18,4.82
air,AiWa 05 EVI Block,COP,55,19,4.92
air,AiWa 05 EVI Block,COP,55,20,5.01
air,AiWa 05 EVI Block,COP,65,-20,1.78
air,AiWa 05 EVI Block,COP,65,-19,1.8
air,AiWa 05 EVI Block,COP,65,-18,1.83
air,AiWa 05 EVI Block,COP,65,-17,1.86
air,AiWa 05 EVI Block,COP,65,-16,1.88
air,AiWa 05 EVI Block,COP,65,-15,1.93
air,AiWa 05 EVI Block,COP,65,-14,2.14
air,AiWa 05 EVI Block,COP,65,-13,2.18
air,AiWa 05 EVI Block,COP,65,-12,2.21
air,AiWa 05 EVI Block,COP,65,-11,2.25
air,AiWa 05 EVI Block,COP,65,-10,2.28
air,AiWa 05 EVI Block,COP,65,-9,2.31
air,AiWa 05 EVI Block,COP,65,-8,2.35
air,AiWa 05 EVI Block,COP,65,-7,2.42
air,AiWa 05 EVI Block,COP,65,-6,2.41
air,AiWa 05 EVI Block,COP,65,-5,2.36
air,AiWa 05 EVI Block,COP,65,-4,2.32
air,AiWa 05 EVI Block,COP,65,-3,2.28
air,AiWa 05 EVI Block,COP,65,-2,2.24
air,AiWa 05 EVI Block,COP,65,-1,2.2
air,AiWa 05 EVI Block,COP,65,0,2.24
air,AiWa 05 EVI Block,COP,65,1,2.31
air,AiWa 05 EVI Block,COP,65,2,2.38
air,AiWa 05 EVI Block,COP,65,3,2.51
air,AiWa 05 EVI Block,COP,65,4,2.64
air,AiWa 05 EVI Block,COP,65,5,2.79
air,AiWa 05 EVI Block,COP,65,6,2.92
air,AiWa 05 EVI Block,COP,65,7,3.08
air,AiWa 05 EVI Block,COP,65,8,3.16
air,AiWa 05 EVI Block,COP,65,9,3.25
air,AiWa 05 EVI Block,COP,65,10,3.33
air,AiWa 05 EVI Block,COP,65,11,3.4
air,AiWa 05 EVI Block,COP,65,12,3.46
air,AiWa 05 EVI Block,COP,65,13,3.58
air,AiWa 05 EVI Block,COP,65,14,3.67
air,AiWa 05 EVI Block,COP,65,15,3.75
air,AiWa 05 EVI Block,COP,65,16,3.81
air,AiWa 05 EVI Block,COP,65,17,3.9
air,AiWa 05 EVI Block,COP,65,18,3.96
air,AiWa 05 EVI Block,COP,65,19,4.04
air,AiWa 05 EVI Block,COP,65,20,4.12
air,AiWa 08 EVI Block,Heating capacity,35,-20,5.2
air,AiWa 08 EVI Block,Heating capacity,35,-19,5.31
air,AiWa 08 EVI Block,Heating capacity,35,-18,5.41
air,AiWa 08 EVI Block,Heating capacity,35,-17,5.52
air,AiWa 08 EVI Block,Heating capacity,35,-16,5.62
air,AiWa 08 EVI Block,Heating capacity,35,-15,5.81
air,AiWa 08 EVI Block,Heating capacity,35,-14,5.94
air,AiWa 08 EVI Block,Heating capacity,35,-13,6.08
air,AiWa 08 EVI Block,Heating capacity,35,-12,6.21
air,AiWa 08 EVI Block,Heating capacity,35,-11,6.34
air,AiWa 08 EVI Block,Heating capacity,35,-10,6.47
air,AiWa 08 EVI Block,Heating capacity,35,-9,6.61
air,AiWa 08 EVI Block,Heating capacity,35,-8,6.74
air,AiWa 08 EVI Block,Heating capacity,35,-7,6.98
air,AiWa 08 EVI Block,Heating capacity,35,-6,7.09
air,AiWa 08 EVI Block,Heating capacity,35,-5,7.19
air,AiWa 08 EVI Block,Heating capacity,35,-4,7.29
air,AiWa 08 EVI Block,Heating capacity,35,-3,7.39
air,AiWa 08 EVI Block,Heating capacity,35,-2,7.5
air,AiWa 08 EVI Block,Heating capacity,35,-1,7.6
air,AiWa 08 EVI Block,Heating capacity,35,0,7.7
air,AiWa 08 EVI Block,Heating capacity,35,1,7.89
air,AiWa 08 EVI Block,Heating capacity,35,2,8.1
air,AiWa 08 EVI Block,Heating capacity,35,3,8.35
air,AiWa 08 EVI Block,Heating capacity,35,4,8.61
air,AiWa 08 EVI Block,Heating capacity,35,5,8.9
air,AiWa 08 EVI Block,Heating capacity,35,6,9.15
air,AiWa 08 EVI Block,Heating capacity,35,7,9.45
air,AiWa 08 EVI Block,Heating capacity,35,8,9.99
air,AiWa 08 EVI Block,Heating capacity,35,9,10.41
air,AiWa 08 EVI Block,Heating capacity,35,10,10.91
air,AiWa 08 EVI Block,Heating capacity,35,11,11.05
air,AiWa 08 EVI Block,Heating capacity,35,12,11.2
air,AiWa 08 EVI Block,Heating capacity,35,13,11.48
air,AiWa 08 EVI Block,Heating capacity,35,14,11.68
air,AiWa 08 EVI Block,Heating capacity,35,15,11.87
air,AiWa 08 EVI Block,Heating capacity,35,16,11.98
air,AiWa 08 EVI Block,Heating capacity,35,17,12.15
air,AiWa 08 EVI Block,Heating capacity,35,18,12.3
air,AiWa 08 EVI Block,Heating capacity,35,19,12.44
air,AiWa 08 EVI Block,Heating capacity,35,20,12.58
air,AiWa 08 EVI Block,Heating capacity,45,-20,5.21
air,AiWa 08 EVI Block,Heating capacity,45,-19,5.33
air,AiWa 08 EVI Block,Heating capacity,45,-18,5.45
air,AiWa 08 EVI Block,Heating capacity,45,-17,5.56
air,AiWa 08 EVI Block,Heating capacity,45,-16,5.68
air,AiWa 08 EVI Block,Heating capacity,45,-15,5.91
air,AiWa 08 EVI Block,Heating capacity,45,-14,6.03
air,AiWa 08 EVI Block,Heating capacity,45,-13,6.16
air,AiWa 08 EVI Block,Heating capacity,45,-12,6.29
air,AiWa 08 EVI Block,Heating capacity,45,-11,6.42
air,AiWa 08 EVI Block,Heating capacity,45,-10,6.55
air,AiWa 08 EVI Block,Heating capacity,45,-9,6.67
air,AiWa 08 EVI Block,Heating capacity,45,-8,6.8
air,AiWa 08 EVI Block,Heating capacity,45,-7,7.04
air,AiWa 08 EVI Block,Heating capacity,45,-6,7.15
air,AiWa 08 EVI Block,Heating capacity,45,-5,7.25
air,AiWa 08 EVI Block,Heating capacity,45,-4,7.36
air,AiWa 08 EVI Block,Heating capacity,45,-3,7.46
air,AiWa 08 EVI Block,Heating capacity,45,-2,7.57
air,AiWa 08 EVI Block,Heating capacity,45,-1,7.67
air,AiWa 08 EVI Block,Heating capacity,45,0,7.78
air,AiWa 08 EVI Block,Heating capacity,45,1,7.97
air,AiWa 08 EVI Block,Heating capacity,45,2,8.16
air,AiWa 08 EVI Block,Heating capacity,45,3,8.42
air,AiWa 08 EVI Block,Heating capacity,45,4,8.69
air,AiWa 08 EVI Block,Heating capacity,45,5,8.99
air,AiWa 08 EVI Block,Heating capacity,45,6,9.24
air,AiWa 08 EVI Block,Heating capacity,45,7,9.56
air,AiWa 08 EVI Block,Heating capacity,45,8,10.02
air,AiWa 08 EVI Block,Heating capacity,45,9,10.52
air,AiWa 08 EVI Block,Heating capacity,45,10,11.02
air,AiWa 08 EVI Block,Heating capacity,45,11,11.15
air,AiWa 08 EVI Block,Heating capacity,45,12,11.27
air,AiWa 08 EVI Block,Heating capacity,45,13,11.52
air,AiWa 08 EVI Block,Heating capacity,45,14,11.69
air,AiWa 08 EVI Block,Heating capacity,45,15,11.85
air,AiWa 08 EVI Block,Heating capacity,45,16,11.95
air,AiWa 08 EVI Block,Heating capacity,45,17,12.11
air,AiWa 08 EVI Block,Heating capacity,45,18,12.25
air,AiWa 08 EVI Block,Heating capacity,45,19,12.38
air,AiWa 08 EVI Block,Heating capacity,45,20,12.62
air,AiWa 08 EVI Block,Heating capacity,55,-20,5.38
air,AiWa 08 EVI Block,Heating capacity,55,-19,5.49
air,AiWa 08 EVI Block,Heating capacity,55,-18,5.6
air,AiWa 08 EVI Block,Heating capacity,55,-17,5.71
air,AiWa 08 EVI Block,Heating capacity,55,-16,5.82
air,AiWa 08 EVI Block,Heating capacity,55,-15,6.03
air,AiWa 08 EVI Block,Heating capacity,55,-14,6.15
air,AiWa 08 EVI Block,Heating capacity,55,-13,6.27
air,AiWa 08 EVI Block,Heating capacity,55,-12,6.39
air,AiWa 08 EVI Block,Heating capacity,55,-11,6.51
air,AiWa 08 EVI Block,Heating capacity,55,-10,6.63
air,AiWa 08 EVI Block,Heating capacity,55,-9,6.75
air,AiWa 08 EVI Block,Heating capacity,55,-8,6.87
air,AiWa 08 EVI Block,Heating capacity,55,-7,7.1
air,AiWa 08 EVI Block,Heating capacity,55,-6,7.21
air,AiWa 08 EVI Block,Heating capacity,55,-5,7.32
air,AiWa 08 EVI Block,Heating capacity,55,-4,7.43
air,AiWa 08 EVI Block,Heating capacity,55,-3,7.54
air,AiWa 08 EVI Block,Heating capacity,55,-2,7.65
air,AiWa 08 EVI Block,Heating capacity,55,-1,7.76
air,AiWa 08 EVI Block,Heating capacity,55,0,7.87
air,AiWa 08 EVI Block,Heating capacity,55,1,8.06
air,AiWa 08 EVI Block,Heating capacity,55,2,8.25
air,AiWa 08 EVI Block,Heating capacity,55,3,8.53
air,AiWa 08 EVI Block,Heating capacity,55,4,8.83
air,AiWa 08 EVI Block,Heating capacity,55,5,9.15
air,AiWa 08 EVI Block,Heating capacity,55,6,9.42
air,AiWa 08 EVI Block,Heating capacity,55,7,9.74
air,AiWa 08 EVI Block,Heating capacity,55,8,10.19
air,AiWa 08 EVI Block,Heating capacity,55,9,10.69
air,AiWa 08 EVI Block,Heating capacity,55,10,11.18
air,AiWa 08 EVI Block,Heating capacity,55,11,11.3
air,AiWa 08 EVI Block,Heating capacity,55,12,11.44
air,AiWa 08 EVI Block,Heating capacity,55,13,11.69
air,AiWa 08 EVI Block,Heating capacity,55,14,11.87
air,AiWa 08 EVI Block,Heating capacity,55,15,12.02
air,AiWa 08 EVI Block,Heating capacity,55,16,12.12
air,AiWa 08 EVI Block,Heating capacity,55,17,12.28
air,AiWa 08 EVI Block,Heating capacity,55,18,12.42
air,AiWa 08 EVI Block,Heating capacity,55,19,12.55
air,AiWa 08 EVI Block,Heating capacity,55,20,12.68
air,AiWa 08 EVI Block,Heating capacity,65,-20,5.49
air,AiWa 08 EVI Block,Heating capacity,65,-19,5.59
air,AiWa 08 EVI Block,Heating capacity,65,-18,5.69
air,AiWa 08 EVI Block,Heating capacity,65,-17,5.79
air,AiWa 08 EVI Block,Heating capacity,65,-16,5.89
air,AiWa 08 EVI Block,Heating capacity,65,-15,6.09
air,AiWa 08 EVI Block,Heating capacity,65,-14,6.2
air,AiWa 08 EVI Block,Heating capacity,65,-13,6.31
air,AiWa 08 EVI Block,Heating capacity,65,-12,6.42
air,AiWa 08 EVI Block,Heating capacity,65,-11,6.53
air,AiWa 08 EVI Block,Heating capacity,65,-10,6.64
air,AiWa 08 EVI Block,Heating capacity,65,-9,6.77
air,AiWa 08 EVI Block,Heating capacity,65,-8,6.9
air,AiWa 08 EVI Block,Heating capacity,65,-7,7.15
air,AiWa 08 EVI Block,Heating capacity,65,-6,7.27
air,AiWa 08 EVI Block,Heating capacity,65,-5,7.39
air,AiWa 08 EVI Block,Heating capacity,65,-4,7.5
air,AiWa 08 EVI Block,Heating capacity,65,-3,7.62
air,AiWa 08 EVI Block,Heating capacity,65,-2,7.73
air,AiWa 08 EVI Block,Heating capacity,65,-1,7.85
air,AiWa 08 EVI Block,Heating capacity,65,0,7.97
air,AiWa 08 EVI Block,Heating capacity,65,1,8.17
air,AiWa 08 EVI Block,Heating capacity,65,2,8.34
air,AiWa 08 EVI Block,Heating capacity,65,3,8.61
air,AiWa 08 EVI Block,Heating capacity,65,4,8.9
air,AiWa 08 EVI Block,Heating capacity,65,5,9.21
air,AiWa 08 EVI Block,Heating capacity,65,6,9.47
air,AiWa 08 EVI Block,Heating capacity,65,7,9.77
air,AiWa 08 EVI Block,Heating capacity,65,8,10.23
air,AiWa 08 EVI Block,Heating capacity,65,9,10.73
air,AiWa 08 EVI Block,Heating capacity,65,10,11.22
air,AiWa 08 EVI Block,Heating capacity,65,11,11.33
air,AiWa 08 EVI Block,Heating capacity,65,12,11.46
air,AiWa 08 EVI Block,Heating capacity,65,13,11.71
air,AiWa 08 EVI Block,Heating capacity,65,14,11.88
air,AiWa 08 EVI Block,Heating capacity,65,15,12.02
air,AiWa 08 EVI Block,Heating capacity,65,16,12.12
air,AiWa 08 EVI Block,Heating capacity,65,17,12.29
air,AiWa 08 EVI Block,Heating capacity,65,18,12.42
air,AiWa 08 EVI Block,Heating capacity,65,19,12.56
air,AiWa 08 EVI Block,Heating capacity,65,20,12.69
air,AiWa 08 EVI Block,Power input,35,-20,2.07
air,AiWa 08 EVI Block,Power input,35,-19,2.07
air,AiWa 08 EVI Block,Power input,35,-18,2.07
air,AiWa 08 EVI Block,Power input,35,-17,2.07
air,AiWa 08 EVI Block,Power input,35,-16,2.08
air,AiWa 08 EVI Block,Power input,35,-15,2.08
air,AiWa 08 EVI Block,Power input,35,-14,2.09
air,AiWa 08 EVI Block,Power input,35,-13,2.09
air,AiWa 08 EVI Block,Power input,35,-12,2.09
air,AiWa 08 EVI Block,Power input,35,-11,2.09
air,AiWa 08 EVI Block,Power input,35,-10,2.1
air,AiWa 08 EVI Block,Power input,35,-9,2.1
air,AiWa 08 EVI Block,Power input,35,-8,2.1
air,AiWa 08 EVI Block,Power input,35,-7,2.1
air,AiWa 08 EVI Block,Power input,35,-6,2.08
air,AiWa 08 EVI Block,Power input,35,-5,2.06
air,AiWa 08 EVI Block,Power input,35,-4,2.05
air,AiWa 08 EVI Block,Power input,35,-3,2.03
air,AiWa 08 EVI Block,Power input,35,-2,2.02
air,AiWa 08 EVI Block,Power input,35,-1,2.0
air,AiWa 08 EVI Block,Power input,35,0,1.99
air,AiWa 08 EVI Block,Power input,35,1,1.98
air,AiWa 08 EVI Block,Power input,35,2,1.98
air,AiWa 08 EVI Block,Power input,35,3,1.93
air,AiWa 08 EVI Block,Power input,35,4,1.89
air,AiWa 08 EVI Block,Power input,35,5,1.85
air,AiWa 08 EVI Block,Power input,35,6,1.82
air,AiWa 08 EVI Block,Power input,35,7,1.78
air,AiWa 08 EVI Block,Power input,35,8,1.84
air,AiWa 08 EVI Block,Power input,35,9,1.86
air,AiWa 08 EVI Block,Power input,35,10,1.9
air,AiWa 08 EVI Block,Power input,35,11,1.89
air,AiWa 08 EVI Block,Power input,35,12,1.88
air,AiWa 08 EVI Block,Power input,35,13,1.86
air,AiWa 08 EVI Block,Power input,35,14,1.85
air,AiWa 08 EVI Block,Power input,35,15,1.84
air,AiWa 08 EVI Block,Power input,35,16,1.82
air,AiWa 08 EVI Block,Power input,35,17,1.81
air,AiWa 08 EVI Block,Power input,35,18,1.8
air,AiWa 08 EVI Block,Power input,35,19,1.79
air,AiWa 08 EVI Block,Power input,35,20,1.78
air,AiWa 08 EVI Block,Power input,45,-20,2.36
air,AiWa 08 EVI Block,Power input,45,-19,2.38
air,AiWa 08 EVI Block,Power input,45,-18,2.38
air,AiWa 08 EVI Block,Power input,45,-17,2.39
air,AiWa 08 EVI Block,Power input,45,-16,2.41
air,AiWa 08 EVI Block,Power input,45,-15,2.43
air,AiWa 08 EVI Block,Power input,45,-14,2.37
air,AiWa 08 EVI Block,Power input,45,-13,2.37
air,AiWa 08 EVI Block,Power input,45,-12,2.37
air,AiWa 08 EVI Block,Power input,45,-11,2.38
air,AiWa 08 EVI Block,Power input,45,-10,2.38
air,AiWa 08 EVI Block,Power input,45,-9,2.39
air,AiWa 08 EVI Block,Power input,45,-8,2.39
air,AiWa 08 EVI Block,Power input,45,-7,2.39
air,AiWa 08 EVI Block,Power input,45,-6,2.39
air,AiWa 08 EVI Block,Power input,45,-5,2.41
air,AiWa 08 EVI Block,Power input,45,-4,2.42
air,AiWa 08 EVI Block,Power input,45,-3,2.44
air,AiWa 08 EVI Block,Power input,45,-2,2.45
air,AiWa 08 EVI Block,Power input,45,-1,2.46
air,AiWa 08 EVI Block,Power input,45,0,2.45
air,AiWa 08 EVI Block,Power input,45,1,2.44
air,AiWa 08 EVI Block,Power input,45,2,2.42
air,AiWa 08 EVI Block,Power input,45,3,2.37
air,AiWa 08 EVI Block,Power input,45,4,2.33
air,AiWa 08 EVI Block,Power input,45,5,2.28
air,AiWa 08 EVI Block,Power input,45,6,2.23
air,AiWa 08 EVI Block,Power input,45,7,2.2
air,AiWa 08 EVI Block,Power input,45,8,2.25
air,AiWa 08 EVI Block,Power input,45,9,2.29
air,AiWa 08 EVI Block,Power input,45,10,2.34
air,AiWa 08 EVI Block,Power input,45,11,2.32
air,AiWa 08 EVI Block,Power input,45,12,2.3
air,AiWa 08 EVI Block,Power input,45,13,2.28
air,AiWa 08 EVI Block,Power input,45,14,2.25
air,AiWa 08 EVI Block,Power input,45,15,2.23
air,AiWa 08 EVI Block,Power input,45,16,2.22
air,AiWa 08 EVI Block,Power input,45,17,2.2
air,AiWa 08 EVI Block,Power input,45,18,2.19
air,AiWa 08 EVI Block,Power input,45,19,2.17
air,AiWa 08 EVI Block,Power input,45,20,2.17
air,AiWa 08 EVI Block,Power input,55,-20,2.78
air,AiWa 08 EVI Block,Power input,55,-19,2.8
air,AiWa 08 EVI Block,Power input,55,-18,2.8
air,AiWa 08 EVI Block,Power input,55,-17,2.81
air,AiWa 08 EVI Block,Power input,55,-16,2.83
air,AiWa 08 EVI Block,Power input,55,-15,2.85
air,AiWa 08 EVI Block,Power input,55,-14,2.69
air,AiWa 08 EVI Block,Power input,55,-13,2.7
air,AiWa 08 EVI Block,Power input,55,-12,2.7
air,AiWa 08 EVI Block,Power input,55,-11,2.71
air,AiWa 08 EVI Block,Power input,55,-10,2.71
air,AiWa 08 EVI Block,Power input,55,-9,2.72
air,AiWa 08 EVI Block,Power input,55,-8,2.72
air,AiWa 08 EVI Block,Power input,55,-7,2.73
air,AiWa 08 EVI Block,Power input,55,-6,2.75
air,AiWa 08 EVI Block,Power input,55,-5,2.81
air,AiWa 08 EVI Block,Power input,55,-4,2.87
air,AiWa 08 EVI Block,Power input,55,-3,2.92
air,AiWa 08 EVI Block,Power input,55,-2,2.98
air,AiWa 08 EVI Block,Power input,55,-1,3.03
air,AiWa 08 EVI Block,Power input,55,0,3.02
air,AiWa 08 EVI Block,Power input,55,1,3.01
air,AiWa 08 EVI Block,Power input,55,2,2.99
air,AiWa 08 EVI Block,Power input,55,3,2.93
air,AiWa 08 EVI Block,Power input,55,4,2.88
air,AiWa 08 EVI Block,Power input,55,5,2.82
air,AiWa 08 EVI Block,Power input,55,6,2.77
air,AiWa 08 EVI Block,Power input,55,7,2.72
air,AiWa 08 EVI Block,Power input,55,8,2.78
air,AiWa 08 EVI Block,Power input,55,9,2.83
air,AiWa 08 EVI Block,Power input,55,10,2.89
air,AiWa 08 EVI Block,Power input,55,11,2.86
air,AiWa 08 EVI Block,Power input,55,12,2.84
air,AiWa 08 EVI Block,Power input,55,13,2.81
air,AiWa 08 EVI Block,Power input,55,14,2.78
air,AiWa 08 EVI Block,Power input,55,15,2.76
air,AiWa 08 EVI Block,Power input,55,16,2.74
air,AiWa 08 EVI Block,Power input,55,17,2.71
air,AiWa 08 EVI Block,Power input,55,18,2.7
air,AiWa 08 EVI Block,Power input,55,19,2.68
air,AiWa 08 EVI Block,Power input,55,20,2.65
air,AiWa 08 EVI Block,Power input,65,-20,3.24
air,AiWa 08 EVI Block,Power input,65,-19,3.25
air,AiWa 08 EVI Block,Power input,65,-18,3.25
air,AiWa 08 EVI Block,Power input,65,-17,3.27
air,AiWa 08 EVI Block,Power input,65,-16,3.28
air,AiWa 08 EVI Block,Power input,65,-15,3.31
air,AiWa 08 EVI Block,Power input,65,-14,3.03
air,AiWa 08 EVI Block,Power input,65,-13,3.04
air,AiWa 08 EVI Block,Power input,65,-12,3.05
air,AiWa 08 EVI Block,Power input,65,-11,3.05
air,AiWa 08 EVI Block,Power input,65,-10,3.06
air,AiWa 08 EVI Block,Power input,65,-9,3.07
air,AiWa 08 EVI Block,Power input,65,-8,3.08
air,AiWa 08 EVI Block,Power input,65,-7,3.1
air,AiWa 08 EVI Block,Power input,65,-6,3.16
air,AiWa 08 EVI Block,Power input,65,-5,3.28
air,AiWa 08 EVI Block,Power input,65,-4,3.39
air,AiWa 08 EVI Block,Power input,65,-3,3.51
air,AiWa 08 EVI Block,Power input,65,-2,3.63
air,AiWa 08 EVI Block,Power input,65,-1,3.74
air,AiWa 08 EVI Block,Power input,65,0,3.72
air,AiWa 08 EVI Block,Power input,65,1,3.71
air,AiWa 08 EVI Block,Power input,65,2,3.68
air,AiWa 08 EVI Block,Power input,65,3,3.6
air,AiWa 08 EVI Block,Power input,65,4,3.54
air,AiWa 08 EVI Block,Power input,65,5,3.46
air,AiWa 08 EVI Block,Power input,65,6,3.4
air,AiWa 08 EVI Block,Power input,65,7,3.33
air,AiWa 08 EVI Block,Power input,65,8,3.4
air,AiWa 08 EVI Block,Power input,65,9,3.46
air,AiWa 08 EVI Block,Power input,65,10,3.54
air,AiWa 08 EVI Block,Power input,65,11,3.5
air,AiWa 08 EVI Block,Power input,65,12,3.47
air,AiWa 08 EVI Block,Power input,65,13,3.43
air,AiWa 08 EVI Block,Power input,65,14,3.4
air,AiWa 08 EVI Block,Power input,65,15,3.36
air,AiWa 08 EVI Block,Power input,65,16,3.33
air,AiWa 08 EVI Block,Power input,65,17,3.31
air,AiWa 08 EVI Block,Power input,65,18,3.29
air,AiWa 08 EVI Block,Power input,65,19,3.26
air,AiWa 08 EVI Block,Power input,65,20,3.23
air,AiWa 08 EVI Block,COP,35,-20,2.52
air,AiWa 08 EVI Block,COP,35,-19,2.56
air,AiWa 08 EVI Block,COP,35,-18,2.62
air,AiWa 08 EVI Block,COP,35,-17,2.66
air,AiWa 08 EVI Block,COP,35,-16,2.71
air,AiWa 08 EVI Block,COP,35,-15,2.79
air,AiWa 08 EVI Block,COP,35,-14,2.85
air,AiWa 08 EVI Block,COP,35,-13,2.91
air,AiWa 08 EVI Block,COP,35,-12,2.97
air,AiWa 08 EVI Block,COP,35,-11,3.03
air,AiWa 08 EVI Block,COP,35,-10,3.09
air,AiWa 08 EVI Block,COP,35,-9,3.15
air,AiWa 08 EVI Block,COP,35,-8,3.21
air,AiWa 08 EVI Block,COP,35,-7,3.33
air,AiWa 08 EVI Block,COP,35,-6,3.41
air,AiWa 08 EVI Block,COP,35,-5,3.49
air,AiWa 08 EVI Block,COP,35,-4,3.56
air,AiWa 08 EVI Block,COP,35,-3,3.64
air,AiWa 08 EVI Block,COP,35,-2,3.71
air,AiWa 08 EVI Block,COP,35,-1,3.79
air,AiWa 08 EVI Block,COP,35,0,3.86
air,AiWa 08 EVI Block,COP,35,1,3.98
air,AiWa 08 EVI Block,COP,35,2,4.1
air,AiWa 08 EVI Block,COP,35,3,4.32
air,AiWa 08 EVI Block,COP,35,4,4.55
air,AiWa 08 EVI Block,COP,35,5,4.81
air,AiWa 08 EVI Block,COP,35,6,5.04
air,AiWa 08 EVI Block,COP,35,7,5.3
air,AiWa 08 EVI Block,COP,35,8,5.44
air,AiWa 08 EVI Block,COP,35,9,5.59
air,AiWa 08 EVI Block,COP,35,10,5.73
air,AiWa 08 EVI Block,COP,35,11,5.85
air,AiWa 08 EVI Block,COP,35,12,5.96
air,AiWa 08 EVI Block,COP,35,13,6.16
air,AiWa 08 EVI Block,COP,35,14,6.32
air,AiWa 08 EVI Block,COP,35,15,6.46
air,AiWa 08 EVI Block,COP,35,16,6.57
air,AiWa 08 EVI Block,COP,35,17,6.72
air,AiWa 08 EVI Block,COP,35,18,6.82
air,AiWa 08 EVI Block,COP,35,19,6.95
air,AiWa 08 EVI Block,COP,35,20,7.09
air,AiWa 08 EVI Block,COP,45,-20,2.21
air,AiWa 08 EVI Block,COP,45,-19,2.24
air,AiWa 08 EVI Block,COP,45,-18,2.29
air,AiWa 08 EVI Block,COP,45,-17,2.33
air,AiWa 08 EVI Block,COP,45,-16,2.36
air,AiWa 08 EVI Block,COP,45,-15,2.43
air,AiWa 08 EVI Block,COP,45,-14,2.55
air,AiWa 08 EVI Block,COP,45,-13,2.6
air,AiWa 08 EVI Block,COP,45,-12,2.65
air,AiWa 08 EVI Block,COP,45,-11,2.7
air,AiWa 08 EVI Block,COP,45,-10,2.75
air,AiWa 08 EVI Block,COP,45,-9,2.8
air,AiWa 08 EVI Block,COP,45,-8,2.85
air,AiWa 08 EVI Block,COP,45,-7,2.95
air,AiWa 08 EVI Block,COP,45,-6,2.99
air,AiWa 08 EVI Block,COP,45,-5,3.01
air,AiWa 08 EVI Block,COP,45,-4,3.04
air,AiWa 08 EVI Block,COP,45,-3,3.06
air,AiWa 08 EVI Block,COP,45,-2,3.08
air,AiWa 08 EVI Block,COP,45,-1,3.12
air,AiWa 08 EVI Block,COP,45,0,3.17
air,AiWa 08 EVI Block,COP,45,1,3.27
air,AiWa 08 EVI Block,COP,45,2,3.37
air,AiWa 08 EVI Block,COP,45,3,3.54
air,AiWa 08 EVI Block,COP,45,4,3.73
air,AiWa 08 EVI Block,COP,45,5,3.95
air,AiWa 08 EVI Block,COP,45,6,4.14
air,AiWa 08 EVI Block,COP,45,7,4.35
air,AiWa 08 EVI Block,COP,45,8,4.46
air,AiWa 08 EVI Block,COP,45,9,4.59
air,AiWa 08 EVI Block,COP,45,10,4.7
air,AiWa 08 EVI Block,COP,45,11,4.81
air,AiWa 08 EVI Block,COP,45,12,4.9
air,AiWa 08 EVI Block,COP,45,13,5.06
air,AiWa 08 EVI Block,COP,45,14,5.19
air,AiWa 08 EVI Block,COP,45,15,5.3
air,AiWa 08 EVI Block,COP,45,16,5.39
air,AiWa 08 EVI Block,COP,45,17,5.51
air,AiWa 08 EVI Block,COP,45,18,5.6
air,AiWa 08 EVI Block,COP,45,19,5.71
air,AiWa 08 EVI Block,COP,45,20,5.82
air,AiWa 08 EVI Block,COP,55,-20,1.93
air,AiWa 08 EVI Block,COP,55,-19,1.96
air,AiWa 08 EVI Block,COP,55,-18,2.0
air,AiWa 08 EVI Block,COP,55,-17,2.03
air,AiWa 08 EVI Block,COP,55,-16,2.06
air,AiWa 08 EVI Block,COP,55,-15,2.11
air,AiWa 08 EVI Block,COP,55,-14,2.28
air,AiWa 08 EVI Block,COP,55,-13,2.32
air,AiWa 08 EVI Block,COP,55,-12,2.36
air,AiWa 08 EVI Block,COP,55,-11,2.4
air,AiWa 08 EVI Block,COP,55,-10,2.44
air,AiWa 08 EVI Block,COP,55,-9,2.48
air,AiWa 08 EVI Block,COP,55,-8,2.52
air,AiWa 08 EVI Block,COP,55,-7,2.61
air,AiWa 08 EVI Block,COP,55,-6,2.62
air,AiWa 08 EVI Block,COP,55,-5,2.61
air,AiWa 08 EVI Block,COP,55,-4,2.59
air,AiWa 08 EVI Block,COP,55,-3,2.58
air,AiWa 08 EVI Block,COP,55,-2,2.56
air,AiWa 08 EVI Block,COP,55,-1,2.56
air,AiWa 08 EVI Block,COP,55,0,2.61
air,AiWa 08 EVI Block,COP,55,1,2.68
air,AiWa 08 EVI Block,COP,55,2,2.76
air,AiWa 08 EVI Block,COP,55,3,2.91
air,AiWa 08 EVI Block,COP,55,4,3.07
air,AiWa 08 EVI Block,COP,55,5,3.24
air,AiWa 08 EVI Block,COP,55,6,3.4
air,AiWa 08 EVI Block,COP,55,7,3.57
air,AiWa 08 EVI Block,COP,55,8,3.67
air,AiWa 08 EVI Block,COP,55,9,3.77
air,AiWa 08 EVI Block,COP,55,10,3.86
air,AiWa 08 EVI Block,COP,55,11,3.95
air,AiWa 08 EVI Block,COP,55,12,4.02
air,AiWa 08 EVI Block,COP,55,13,4.16
air,AiWa 08 EVI Block,COP,55,14,4.26
air,AiWa 08 EVI Block,COP,55,15,4.35
air,AiWa 08 EVI Block,COP,55,16,4.43
air,AiWa 08 EVI Block,COP,55,17,4.53
air,AiWa 08 EVI Block,COP,55,18,4.6
air,AiWa 08 EVI Block,COP,55,19,4.69
air,AiWa 08 EVI Block,COP,55,20,4.78
air,AiWa 08 EVI Block,COP,65,-20,1.69
air,AiWa 08 EVI Block,COP,65,-19,1.72
air,AiWa 08 EVI Block,COP,65,-18,1.75
air,AiWa 08 EVI Block,COP,65,-17,1.77
air,AiWa 08 EVI Block,COP,65,-16,1.8
air,AiWa 08 EVI Block,COP,65,-15,1.84
air,AiWa 08 EVI Block,COP,65,-14,2.04
air,AiWa 08 EVI Block,COP,65,-13,2.08
air,AiWa 08 EVI Block,COP,65,-12,2.11
air,AiWa 08 EVI Block,COP,65,-11,2.14
air,AiWa 08 EVI Block,COP,65,-10,2.17
air,AiWa 08 EVI Block,COP,65,-9,2.21
air,AiWa 08 EVI Block,COP,65,-8,2.24
air,AiWa 08 EVI Block,COP,65,-7,2.3
air,AiWa 08 EVI Block,COP,65,-6,2.3
air,AiWa 08 EVI Block,COP,65,-5,2.25
air,AiWa 08 EVI Block,COP,65,-4,2.21
air,AiWa 08 EVI Block,COP,65,-3,2.17
air,AiWa 08 EVI Block,COP,65,-2,2.13
air,AiWa 08 EVI Block,COP,65,-1,2.1
air,AiWa 08 EVI Block,COP,65,0,2.14
air,AiWa 08 EVI Block,COP,65,1,2.2
air,AiWa 08 EVI Block,COP,65,2,2.27
air,AiWa 08 EVI Block,COP,65,3,2.39
air,AiWa 08 EVI Block,COP,65,4,2.52
air,AiWa 08 EVI Block,COP,65,5,2.66
air,AiWa 08 EVI Block,COP,65,6,2.79
air,AiWa 08 EVI Block,COP,65,7,2.94
air,AiWa 08 EVI Block,COP,65,8,3.01
air,AiWa 08 EVI Block,COP,65,9,3.1
air,AiWa 08 EVI Block,COP,65,10,3.17
air,AiWa 08 EVI Block,COP,65,11,3.24
air,AiWa 08 EVI Block,COP,65,12,3.3
air,AiWa 08 EVI Block,COP,65,13,3.41
air,AiWa 08 EVI Block,COP,65,14,3.5
air,AiWa 08 EVI Block,COP,65,15,3.57
air,AiWa 08 EVI Block,COP,65,16,3.64
air,AiWa 08 EVI Block,COP,65,17,3.72
air,AiWa 08 EVI Block,COP,65,18,3.78
air,AiWa 08 EVI Block,COP,65,19,3.85
air,AiWa 08 EVI Block,COP,65,20,3.92
air,AiWa 11 EVI Block,Heating capacity,35,-20,7.09
air,AiWa 11 EVI Block,Heating capacity,35,-19,7.24
air,AiWa 11 EVI Block,Heating capacity,35,-18,7.38
air,AiWa 11 EVI Block,Heating capacity,35,-17,7.52
air,AiWa 11 EVI Block,Heating capacity,35,-16,7.67
air,AiWa 11 EVI Block,Heating capacity,35,-15,7.93
air,AiWa 11 EVI Block,Heating capacity,35,-14,8.11
air,AiWa 11 EVI Block,Heating capacity,35,-13,8.29
air,AiWa 11 EVI Block,Heating capacity,35,-12,8.47
air,AiWa 11 EVI Block,Heating capacity,35,-11,8.65
air,AiWa 11 EVI Block,Heating capacity,35,-10,8.83
air,AiWa 11 EVI Block,Heating capacity,35,-9,9.01
air,AiWa 11 EVI Block,Heating capacity,35,-8,9.19
air,AiWa 11 EVI Block,Heating capacity,35,-7,9.53
air,AiWa 11 EVI Block,Heating capacity,35,-6,9.67
air,AiWa 11 EVI Block,Heating capacity,35,-5,9.81
air,AiWa 11 EVI Block,Heating capacity,35,-4,9.95
air,AiWa 11 EVI Block,Heating capacity,35,-3,10.09
air,AiWa 11 EVI Block,Heating capacity,35,-2,10.23
air,AiWa 11 EVI Block,Heating capacity,35,-1,10.37
air,AiWa 11 EVI Block,Heating capacity,35,0,10.5
air,AiWa 11 EVI Block,Heating capacity,35,1,10.76
air,AiWa 11 EVI Block,Heating capacity,35,2,11.05
air,AiWa 11 EVI Block,Heating capacity,35,3,11.39
air,AiWa 11 EVI Block,Heating capacity,35,4,11.75
air,AiWa 11 EVI Block,Heating capacity,35,5,12.15
air,AiWa 11 EVI Block,Heating capacity,35,6,12.48
air,AiWa 11 EVI Block,Heating capacity,35,7,12.89
air,AiWa 11 EVI Block,Heating capacity,35,8,13.63
air,AiWa 11 EVI Block,Heating capacity,35,9,14.21
air,AiWa 11 EVI Block,Heating capacity,35,10,14.88
air,AiWa 11 EVI Block,Heating capacity,35,11,15.08
air,AiWa 11 EVI Block,Heating capacity,35,12,15.29
air,AiWa 11 EVI Block,Heating capacity,35,13,15.66
air,AiWa 11 EVI Block,Heating capacity,35,14,15.93
air,AiWa 11 EVI Block,Heating capacity,35,15,16.19
air,AiWa 11 EVI Block,Heating capacity,35,16,16.34
air,AiWa 11 EVI Block,Heating capacity,35,17,16.58
air,AiWa 11 EVI Block,Heating capacity,35,18,16.78
air,AiWa 11 EVI Block,Heating capacity,35,19,16.97
air,AiWa 11 EVI Block,Heating capacity,35,20,17.17
air,AiWa 11 EVI Block,Heating capacity,45,-20,7.11
air,AiWa 11 EVI Block,Heating capacity,45,-19,7.27
air,AiWa 11 EVI Block,Heating capacity,45,-18,7.43
air,AiWa 11 EVI Block,Heating capacity,45,-17,7.59
air,AiWa 11 EVI Block,Heating capacity,45,-16,7.75
air,AiWa 11 EVI Block,Heating capacity,45,-15,8.06
air,AiWa 11 EVI Block,Heating capacity,45,-14,8.23
air,AiWa 11 EVI Block,Heating capacity,45,-13,8.41
air,AiWa 11 EVI Block,Heating capacity,45,-12,8.58
air,AiWa 11 EVI Block,Heating capacity,45,-11,8.76
air,AiWa 11 EVI Block,Heating capacity,45,-10,8.93
air,AiWa 11 EVI Block,Heating capacity,45,-9,9.1
air,AiWa 11 EVI Block,Heating capacity,45,-8,9.28
air,AiWa 11 EVI Block,Heating capacity,45,-7,9.61
air,AiWa 11 EVI Block,Heating capacity,45,-6,9.75
air,AiWa 11 EVI Block,Heating capacity,45,-5,9.89
air,AiWa 11 EVI Block,Heating capacity,45,-4,10.04
air,AiWa 11 EVI Block,Heating capacity,45,-3,10.18
air,AiWa 11 EVI Block,Heating capacity,45,-2,10.32
air,AiWa 11 EVI Block,Heating capacity,45,-1,10.46
air,AiWa 11 EVI Block,Heating capacity,45,0,10.61
air,AiWa 11 EVI Block,Heating capacity,45,1,10.87
air,AiWa 11 EVI Block,Heating capacity,45,2,11.13
air,AiWa 11 EVI Block,Heating capacity,45,3,11.48
air,AiWa 11 EVI Block,Heating capacity,45,4,11.86
air,AiWa 11 EVI Block,Heating capacity,45,5,12.27
air,AiWa 11 EVI Block,Heating capacity,45,6,12.61
air,AiWa 11 EVI Block,Heating capacity,45,7,13.04
air,AiWa 11 EVI Block,Heating capacity,45,8,13.67
air,AiWa 11 EVI Block,Heating capacity,45,9,14.36
air,AiWa 11 EVI Block,Heating capacity,45,10,15.03
air,AiWa 11 EVI Block,Heating capacity,45,11,15.21
air,AiWa 11 EVI Block,Heating capacity,45,12,15.38
air,AiWa 11 EVI Block,Heating capacity,45,13,15.72
air,AiWa 11 EVI Block,Heating capacity,45,14,15.95
air,AiWa 11 EVI Block,Heating capacity,45,15,16.16
air,AiWa 11 EVI Block,Heating capacity,45,16,16.3
air,AiWa 11 EVI Block,Heating capacity,45,17,16.53
air,AiWa 11 EVI Block,Heating capacity,45,18,16.71
air,AiWa 11 EVI Block,Heating capacity,45,19,16.89
air,AiWa 11 EVI Block,Heating capacity,45,20,17.22
air,AiWa 11 EVI Block,Heating capacity,55,-20,7.34
air,AiWa 11 EVI Block,Heating capacity,55,-19,7.49
air,AiWa 11 EVI Block,Heating capacity,55,-18,7.64
air,AiWa 11 EVI Block,Heating capacity,55,-17,7.79
air,AiWa 11 EVI Block,Heating capacity,55,-16,7.94
air,AiWa 11 EVI Block,Heating capacity,55,-15,8.23
air,AiWa 11 EVI Block,Heating capacity,55,-14,8.39
air,AiWa 11 EVI Block,Heating capacity,55,-13,8.56
air,AiWa 11 EVI Block,Heating capacity,55,-12,8.72
air,AiWa 11 EVI Block,Heating capacity,55,-11,8.88
air,AiWa 11 EVI Block,Heating capacity,55,-10,9.05
air,AiWa 11 EVI Block,Heating capacity,55,-9,9.21
air,AiWa 11 EVI Block,Heating capacity,55,-8,9.37
air,AiWa 11 EVI Block,Heating capacity,55,-7,9.69
air,AiWa 11 EVI Block,Heating capacity,55,-6,9.84
air,AiWa 11 EVI Block,Heating capacity,55,-5,9.99
air,AiWa 11 EVI Block,Heating capacity,55,-4,10.14
air,AiWa 11 EVI Block,Heating capacity,55,-3,10.29
air,AiWa 11 EVI Block,Heating capacity,55,-2,10.43
air,AiWa 11 EVI Block,Heating capacity,55,-1,10.58
air,AiWa 11 EVI Block,Heating capacity,55,0,10.73
air,AiWa 11 EVI Block,Heating capacity,55,1,11.0
air,AiWa 11 EVI Block,Heating capacity,55,2,11.26
air,AiWa 11 EVI Block,Heating capacity,55,3,11.64
air,AiWa 11 EVI Block,Heating capacity,55,4,12.04
air,AiWa 11 EVI Block,Heating capacity,55,5,12.48
air,AiWa 11 EVI Block,Heating capacity,55,6,12.85
air,AiWa 11 EVI Block,Heating capacity,55,7,13.28
air,AiWa 11 EVI Block,Heating capacity,55,8,13.91
air,AiWa 11 EVI Block,Heating capacity,55,9,14.59
air,AiWa 11 EVI Block,Heating capacity,55,10,15.25
air,AiWa 11 EVI Block,Heating capacity,55,11,15.42
air,AiWa 11 EVI Block,Heating capacity,55,12,15.6
air,AiWa 11 EVI Block,Heating capacity,55,13,15.95
air,AiWa 11 EVI Block,Heating capacity,55,14,16.19
air,AiWa 11 EVI Block,Heating capacity,55,15,16.4
air,AiWa 11 EVI Block,Heating capacity,55,16,16.53
air,AiWa 11 EVI Block,Heating capacity,55,17,16.76
air,AiWa 11 EVI Block,Heating capacity,55,18,16.94
air,AiWa 11 EVI Block,Heating capacity,55,19,17.12
air,AiWa 11 EVI Block,Heating capacity,55,20,17.3
air,AiWa 11 EVI Block,Heating capacity,65,-20,7.48
air,AiWa 11 EVI Block,Heating capacity,65,-19,7.62
air,AiWa 11 EVI Block,Heating capacity,65,-18,7.76
air,AiWa 11 EVI Block,Heating capacity,65,-17,7.9
air,AiWa 11 EVI Block,Heating capacity,65,-16,8.03
air,AiWa 11 EVI Block,Heating capacity,65,-15,8.31
air,AiWa 11 EVI Block,Heating capacity,65,-14,8.46
air,AiWa 11 EVI Block,Heating capacity,65,-13,8.61
air,AiWa 11 EVI Block,Heating capacity,65,-12,8.76
air,AiWa 11 EVI Block,Heating capacity,65,-11,8.91
air,AiWa 11 EVI Block,Heating capacity,65,-10,9.07
air,AiWa 11 EVI Block,Heating capacity,65,-9,9.24
air,AiWa 11 EVI Block,Heating capacity,65,-8,9.41
air,AiWa 11 EVI Block,Heating capacity,65,-7,9.76
air,AiWa 11 EVI Block,Heating capacity,65,-6,9.92
air,AiWa 11 EVI Block,Heating capacity,65,-5,10.08
air,AiWa 11 EVI Block,Heating capacity,65,-4,10.23
air,AiWa 11 EVI Block,Heating capacity,65,-3,10.39
air,AiWa 11 EVI Block,Heating capacity,65,-2,10.55
air,AiWa 11 EVI Block,Heating capacity,65,-1,10.71
air,AiWa 11 EVI Block,Heating capacity,65,0,10.87
air,AiWa 11 EVI Block,Heating capacity,65,1,11.14
air,AiWa 11 EVI Block,Heating capacity,65,2,11.38
air,AiWa 11 EVI Block,Heating capacity,65,3,11.75
air,AiWa 11 EVI Block,Heating capacity,65,4,12.14
air,AiWa 11 EVI Block,Heating capacity,65,5,12.56
air,AiWa 11 EVI Block,Heating capacity,65,6,12.92
air,AiWa 11 EVI Block,Heating capacity,65,7,13.33
air,AiWa 11 EVI Block,Heating capacity,65,8,13.96
air,AiWa 11 EVI Block,Heating capacity,65,9,14.64
air,AiWa 11 EVI Block,Heating capacity,65,10,15.3
air,AiWa 11 EVI Block,Heating capacity,65,11,15.46
air,AiWa 11 EVI Block,Heating capacity,65,12,15.64
air,AiWa 11 EVI Block,Heating capacity,65,13,15.98
air,AiWa 11 EVI Block,Heating capacity,65,14,16.21
air,AiWa 11 EVI Block,Heating capacity,65,15,16.4
air,AiWa 11 EVI Block,Heating capacity,65,16,16.54
air,AiWa 11 EVI Block,Heating capacity,65,17,16.77
air,AiWa 11 EVI Block,Heating capacity,65,18,16.95
air,AiWa 11 EVI Block,Heating capacity,65,19,17.13
air,AiWa 11 EVI Block,Heating capacity,65,20,17.32
air,AiWa 11 EVI Block,Power input,35,-20,2.82
air,AiWa 11 EVI Block,Power input,35,-19,2.82
air,AiWa 11 EVI Block,Power input,35,-18,2.82
air,AiWa 11 EVI Block,Power input,35,-17,2.83
air,AiWa 11 EVI Block,Power input,35,-16,2.83
air,AiWa 11 EVI Block,Power input,35,-15,2.84
air,AiWa 11 EVI Block,Power input,35,-14,2.85
air,AiWa 11 EVI Block,Power input,35,-13,2.85
air,AiWa 11 EVI Block,Power input,35,-12,2.85
air,AiWa 11 EVI Block,Power input,35,-11,2.86
air,AiWa 11 EVI Block,Power input,35,-10,2.86
air,AiWa 11 EVI Block,Power input,35,-9,2.86
air,AiWa 11 EVI Block,Power input,35,-8,2.86
air,AiWa 11 EVI Block,Power input,35,-7,2.86
air,AiWa 11 EVI Block,Power input,35,-6,2.84
air,AiWa 11 EVI Block,Power input,35,-5,2.81
air,AiWa 11 EVI Block,Power input,35,-4,2.79
air,AiWa 11 EVI Block,Power input,35,-3,2.77
air,AiWa 11 EVI Block,Power input,35,-2,2.76
air,AiWa 11 EVI Block,Power input,35,-1,2.73
air,AiWa 11 EVI Block,Power input,35,0,2.72
air,AiWa 11 EVI Block,Power input,35,1,2.71
air,AiWa 11 EVI Block,Power input,35,2,2.7
air,AiWa 11 EVI Block,Power input,35,3,2.64
air,AiWa 11 EVI Block,Power input,35,4,2.58
air,AiWa 11 EVI Block,Power input,35,5,2.52
air,AiWa 11 EVI Block,Power input,35,6,2.48
air,AiWa 11 EVI Block,Power input,35,7,2.43
air,AiWa 11 EVI Block,Power input,35,8,2.51
air,AiWa 11 EVI Block,Power input,35,9,2.54
air,AiWa 11 EVI Block,Power input,35,10,2.6
air,AiWa 11 EVI Block,Power input,35,11,2.58
air,AiWa 11 EVI Block,Power input,35,12,2.56
air,AiWa 11 EVI Block,Power input,35,13,2.54
air,AiWa 11 EVI Block,Power input,35,14,2.52
air,AiWa 11 EVI Block,Power input,35,15,2.51
air,AiWa 11 EVI Block,Power input,35,16,2.49
air,AiWa 11 EVI Block,Power input,35,17,2.47
air,AiWa 11 EVI Block,Power input,35,18,2.46
air,AiWa 11 EVI Block,Power input,35,19,2.44
air,AiWa 11 EVI Block,Power input,35,20,2.42
air,AiWa 11 EVI Block,Power input,45,-20,3.22
air,AiWa 11 EVI Block,Power input,45,-19,3.24
air,AiWa 11 EVI Block,Power input,45,-18,3.25
air,AiWa 11 EVI Block,Power input,45,-17,3.26
air,AiWa 11 EVI Block,Power input,45,-16,3.28
air,AiWa 11 EVI Block,Power input,45,-15,3.32
air,AiWa 11 EVI Block,Power input,45,-14,3.23
air,AiWa 11 EVI Block,Power input,45,-13,3.23
air,AiWa 11 EVI Block,Power input,45,-12,3.24
air,AiWa 11 EVI Block,Power input,45,-11,3.24
air,AiWa 11 EVI Block,Power input,45,-10,3.25
air,AiWa 11 EVI Block,Power input,45,-9,3.25
air,AiWa 11 EVI Block,Power input,45,-8,3.26
air,AiWa 11 EVI Block,Power input,45,-7,3.26
air,AiWa 11 EVI Block,Power input,45,-6,3.26
air,AiWa 11 EVI Block,Power input,45,-5,3.28
air,AiWa 11 EVI Block,Power input,45,-4,3.3
air,AiWa 11 EVI Block,Power input,45,-3,3.32
air,AiWa 11 EVI Block,Power input,45,-2,3.35
air,AiWa 11 EVI Block,Power input,45,-1,3.36
air,AiWa 11 EVI Block,Power input,45,0,3.34
air,AiWa 11 EVI Block,Power input,45,1,3.33
air,AiWa 11 EVI Block,Power input,45,2,3.31
air,AiWa 11 EVI Block,Power input,45,3,3.24
air,AiWa 11 EVI Block,Power input,45,4,3.18
air,AiWa 11 EVI Block,Power input,45,5,3.11
air,AiWa 11 EVI Block,Power input,45,6,3.05
air,AiWa 11 EVI Block,Power input,45,7,3.0
air,AiWa 11 EVI Block,Power input,45,8,3.06
air,AiWa 11 EVI Block,Power input,45,9,3.13
air,AiWa 11 EVI Block,Power input,45,10,3.2
air,AiWa 11 EVI Block,Power input,45,11,3.16
air,AiWa 11 EVI Block,Power input,45,12,3.14
air,AiWa 11 EVI Block,Power input,45,13,3.11
air,AiWa 11 EVI Block,Power input,45,14,3.07
air,AiWa 11 EVI Block,Power input,45,15,3.05
air,AiWa 11 EVI Block,Power input,45,16,3.02
air,AiWa 11 EVI Block,Power input,45,17,3.0
air,AiWa 11 EVI Block,Power input,45,18,2.98
air,AiWa 11 EVI Block,Power input,45,19,2.96
air,AiWa 11 EVI Block,Power input,45,20,2.96
air,AiWa 11 EVI Block,Power input,55,-20,3.8
air,AiWa 11 EVI Block,Power input,55,-19,3.82
air,AiWa 11 EVI Block,Power input,55,-18,3.82
air,AiWa 11 EVI Block,Power input,55,-17,3.84
air,AiWa 11 EVI Block,Power input,55,-16,3.85
air,AiWa 11 EVI Block,Power input,55,-15,3.89
air,AiWa 11 EVI Block,Power input,55,-14,3.67
air,AiWa 11 EVI Block,Power input,55,-13,3.68
air,AiWa 11 EVI Block,Power input,55,-12,3.69
air,AiWa 11 EVI Block,Power input,55,-11,3.7
air,AiWa 11 EVI Block,Power input,55,-10,3.7
air,AiWa 11 EVI Block,Power input,55,-9,3.71
air,AiWa 11 EVI Block,Power input,55,-8,3.71
air,AiWa 11 EVI Block,Power input,55,-7,3.72
air,AiWa 11 EVI Block,Power input,55,-6,3.75
air,AiWa 11 EVI Block,Power input,55,-5,3.83
air,AiWa 11 EVI Block,Power input,55,-4,3.91
air,AiWa 11 EVI Block,Power input,55,-3,3.99
air,AiWa 11 EVI Block,Power input,55,-2,4.07
air,AiWa 11 EVI Block,Power input,55,-1,4.14
air,AiWa 11 EVI Block,Power input,55,0,4.12
air,AiWa 11 EVI Block,Power input,55,1,4.1
air,AiWa 11 EVI Block,Power input,55,2,4.07
air,AiWa 11 EVI Block,Power input,55,3,4.0
air,AiWa 11 EVI Block,Power input,55,4,3.93
air,AiWa 11 EVI Block,Power input,55,5,3.85
air,AiWa 11 EVI Block,Power input,55,6,3.78
air,AiWa 11 EVI Block,Power input,55,7,3.72
air,AiWa 11 EVI Block,Power input,55,8,3.79
air,AiWa 11 EVI Block,Power input,55,9,3.87
air,AiWa 11 EVI Block,Power input,55,10,3.95
air,AiWa 11 EVI Block,Power input,55,11,3.91
air,AiWa 11 EVI Block,Power input,55,12,3.88
air,AiWa 11 EVI Block,Power input,55,13,3.84
air,AiWa 11 EVI Block,Power input,55,14,3.8
air,AiWa 11 EVI Block,Power input,55,15,3.77
air,AiWa 11 EVI Block,Power input,55,16,3.73
air,AiWa 11 EVI Block,Power input,55,17,3.7
air,AiWa 11 EVI Block,Power input,55,18,3.68
air,AiWa 11 EVI Block,Power input,55,19,3.65
air,AiWa 11 EVI Block,Power input,55,20,3.62
air,AiWa 11 EVI Block,Power input,65,-20,4.42
