source,product,data_type,sink_temp,source_temp,0
air,AiWa 11 EVI Block,Power input,65,-19,4.44
air,AiWa 11 EVI Block,Power input,65,-18,4.44
air,AiWa 11 EVI Block,Power input,65,-17,4.46
air,AiWa 11 EVI Block,Power input,65,-16,4.47
air,AiWa 11 EVI Block,Power input,65,-15,4.51
air,AiWa 11 EVI Block,Power input,65,-14,4.14
air,AiWa 11 EVI Block,Power input,65,-13,4.15
air,AiWa 11 EVI Block,Power input,65,-12,4.15
air,AiWa 11 EVI Block,Power input,65,-11,4.16
air,AiWa 11 EVI Block,Power input,65,-10,4.17
air,AiWa 11 EVI Block,Power input,65,-9,4.19
air,AiWa 11 EVI Block,Power input,65,-8,4.2
air,AiWa 11 EVI Block,Power input,65,-7,4.23
air,AiWa 11 EVI Block,Power input,65,-6,4.32
air,AiWa 11 EVI Block,Power input,65,-5,4.47
air,AiWa 11 EVI Block,Power input,65,-4,4.63
air,AiWa 11 EVI Block,Power input,65,-3,4.79
air,AiWa 11 EVI Block,Power input,65,-2,4.95
air,AiWa 11 EVI Block,Power input,65,-1,5.1
air,AiWa 11 EVI Block,Power input,65,0,5.08
air,AiWa 11 EVI Block,Power input,65,1,5.06
air,AiWa 11 EVI Block,Power input,65,2,5.01
air,AiWa 11 EVI Block,Power input,65,3,4.92
air,AiWa 11 EVI Block,Power input,65,4,4.82
air,AiWa 11 EVI Block,Power input,65,5,4.72
air,AiWa 11 EVI Block,Power input,65,6,4.63
air,AiWa 11 EVI Block,Power input,65,7,4.54
air,AiWa 11 EVI Block,Power input,65,8,4.64
air,AiWa 11 EVI Block,Power input,65,9,4.73
air,AiWa 11 EVI Block,Power input,65,10,4.83
air,AiWa 11 EVI Block,Power input,65,11,4.77
air,AiWa 11 EVI Block,Power input,65,12,4.74
air,AiWa 11 EVI Block,Power input,65,13,4.68
air,AiWa 11 EVI Block,Power input,65,14,4.63
air,AiWa 11 EVI Block,Power input,65,15,4.59
air,AiWa 11 EVI Block,Power input,65,16,4.55
air,AiWa 11 EVI Block,Power input,65,17,4.51
air,AiWa 11 EVI Block,Power input,65,18,4.49
air,AiWa 11 EVI Block,Power input,65,19,4.45
air,AiWa 11 EVI Block,Power input,65,20,4.41
air,AiWa 11 EVI Block,COP,35,-20,2.52
air,AiWa 11 EVI Block,COP,35,-19,2.56
air,AiWa 11 EVI Block,COP,35,-18,2.62
air,AiWa 11 EVI Block,COP,35,-17,2.66
air,AiWa 11 EVI Block,COP,35,-16,2.71
air,AiWa 11 EVI Block,COP,35,-15,2.79
air,AiWa 11 EVI Block,COP,35,-14,2.85
air,AiWa 11 EVI Block,COP,35,-13,2.91
air,AiWa 11 EVI Block,COP,35,-12,2.97
air,AiWa 11 EVI Block,COP,35,-11,3.03
air,AiWa 11 EVI Block,COP,35,-10,3.09
air,AiWa 11 EVI Block,COP,35,-9,3.15
air,AiWa 11 EVI Block,COP,35,-8,3.21
air,AiWa 11 EVI Block,COP,35,-7,3.33
air,AiWa 11 EVI Block,COP,35,-6,3.41
air,AiWa 11 EVI Block,COP,35,-5,3.49
air,AiWa 11 EVI Block,COP,35,-4,3.56
air,AiWa 11 EVI Block,COP,35,-3,3.64
air,AiWa 11 EVI Block,COP,35,-2,3.71
air,AiWa 11 EVI Block,COP,35,-1,3.79
air,AiWa 11 EVI Block,COP,35,0,3.86
air,AiWa 11 EVI Block,COP,35,1,3.98
air,AiWa 11 EVI Block,COP,35,2,4.1
air,AiWa 11 EVI Block,COP,35,3,4.32
air,AiWa 11 EVI Block,COP,35,4,4.55
air,AiWa 11 EVI Block,COP,35,5,4.81
air,AiWa 11 EVI Block,COP,35,6,5.04
air,AiWa 11 EVI Block,COP,35,7,5.3
air,AiWa 11 EVI Block,COP,35,8,5.44
air,AiWa 11 EVI Block,COP,35,9,5.59
air,AiWa 11 EVI Block,COP,35,10,5.73
air,AiWa 11 EVI Block,COP,35,11,5.85
air,AiWa 11 EVI Block,COP,35,12,5.96
air,AiWa 11 EVI Block,COP,35,13,6.16
air,AiWa 11 EVI Block,COP,35,14,6.32
air,AiWa 11 EVI Block,COP,35,15,6.46
air,AiWa 11 EVI Block,COP,35,16,6.57
air,AiWa 11 EVI Block,COP,35,17,6.72
air,AiWa 11 EVI Block,COP,35,18,6.82
air,AiWa 11 EVI Block,COP,35,19,6.95
air,AiWa 11 EVI Block,COP,35,20,7.09
air,AiWa 11 EVI Block,COP,45,-20,2.21
air,AiWa 11 EVI Block,COP,45,-19,2.24
air,AiWa 11 EVI Block,COP,45,-18,2.29
air,AiWa 11 EVI Block,COP,45,-17,2.33
air,AiWa 11 EVI Block,COP,45,-16,2.36
air,AiWa 11 EVI Block,COP,45,-15,2.43
air,AiWa 11 EVI Block,COP,45,-14,2.55
air,AiWa 11 EVI Block,COP,45,-13,2.6
air,AiWa 11 EVI Block,COP,45,-12,2.65
air,AiWa 11 EVI Block,COP,45,-11,2.7
air,AiWa 11 EVI Block,COP,45,-10,2.75
air,AiWa 11 EVI Block,COP,45,-9,2.8
air,AiWa 11 EVI Block,COP,45,-8,2.85
air,AiWa 11 EVI Block,COP,45,-7,2.95
air,AiWa 11 EVI Block,COP,45,-6,2.99
air,AiWa 11 EVI Block,COP,45,-5,3.01
air,AiWa 11 EVI Block,COP,45,-4,3.04
air,AiWa 11 EVI Block,COP,45,-3,3.06
air,AiWa 11 EVI Block,COP,45,-2,3.08
air,AiWa 11 EVI Block,COP,45,-1,3.12
air,AiWa 11 EVI Block,COP,45,0,3.17
air,AiWa 11 EVI Block,COP,45,1,3.27
air,AiWa 11 EVI Block,COP,45,2,3.37
air,AiWa 11 EVI Block,COP,45,3,3.54
air,AiWa 11 EVI Block,COP,45,4,3.73
air,AiWa 11 EVI Block,COP,45,5,3.95
air,AiWa 11 EVI Block,COP,45,6,4.14
air,AiWa 11 EVI Block,COP,45,7,4.35
air,AiWa 11 EVI Block,COP,45,8,4.46
air,AiWa 11 EVI Block,COP,45,9,4.59
air,AiWa 11 EVI Block,COP,45,10,4.7
air,AiWa 11 EVI Block,COP,45,11,4.81
air,AiWa 11 EVI Block,COP,45,12,4.9
air,AiWa 11 EVI Block,COP,45,13,5.06
air,AiWa 11 EVI Block,COP,45,14,5.19
air,AiWa 11 EVI Block,COP,45,15,5.3
air,AiWa 11 EVI Block,COP,45,16,5.39
air,AiWa 11 EVI Block,COP,45,17,5.51
air,AiWa 11 EVI Block,COP,45,18,5.6
air,AiWa 11 EVI Block,COP,45,19,5.71
air,AiWa 11 EVI Block,COP,45,20,5.82
air,AiWa 11 EVI Block,COP,55,-20,1.93
air,AiWa 11 EVI Block,COP,55,-19,1.96
air,AiWa 11 EVI Block,COP,55,-18,2.0
air,AiWa 11 EVI Block,COP,55,-17,2.03
air,AiWa 11 EVI Block,COP,55,-16,2.06
air,AiWa 11 EVI Block,COP,55,-15,2.11
air,AiWa 11 EVI Block,COP,55,-14,2.28
air,AiWa 11 EVI Block,COP,55,-13,2.32
air,AiWa 11 EVI Block,COP,55,-12,2.36
air,AiWa 11 EVI Block,COP,55,-11,2.4
air,AiWa 11 EVI Block,COP,55,-10,2.44
air,AiWa 11 EVI Block,COP,55,-9,2.48
air,AiWa 11 EVI Block,COP,55,-8,2.52
air,AiWa 11 EVI Block,COP,55,-7,2.61
air,AiWa 11 EVI Block,COP,55,-6,2.62
air,AiWa 11 EVI Block,COP,55,-5,2.61
air,AiWa 11 EVI Block,COP,55,-4,2.59
air,AiWa 11 EVI Block,COP,55,-3,2.58
air,AiWa 11 EVI Block,COP,55,-2,2.56
air,AiWa 11 EVI Block,COP,55,-1,2.56
air,AiWa 11 EVI Block,COP,55,0,2.61
air,AiWa 11 EVI Block,COP,55,1,2.68
air,AiWa 11 EVI Block,COP,55,2,2.76
air,AiWa 11 EVI Block,COP,55,3,2.91
air,AiWa 11 EVI Block,COP,55,4,3.07
air,AiWa 11 EVI Block,COP,55,5,3.24
air,AiWa 11 EVI Block,COP,55,6,3.4
air,AiWa 11 EVI Block,COP,55,7,3.57
air,AiWa 11 EVI Block,COP,55,8,3.67
air,AiWa 11 EVI Block,COP,55,9,3.77
air,AiWa 11 EVI Block,COP,55,10,3.86
air,AiWa 11 EVI Block,COP,55,11,3.95
air,AiWa 11 EVI Block,COP,55,12,4.02
air,AiWa 11 EVI Block,COP,55,13,4.16
air,AiWa 11 EVI Block,COP,55,14,4.26
air,AiWa 11 EVI Block,COP,55,15,4.35
air,AiWa 11 EVI Block,COP,55,16,4.43
air,AiWa 11 EVI Block,COP,55,17,4.53
air,AiWa 11 EVI Block,COP,55,18,4.6
air,AiWa 11 EVI Block,COP,55,19,4.69
air,AiWa 11 EVI Block,COP,55,20,4.78
air,AiWa 11 EVI Block,COP,65,-20,1.69
air,AiWa 11 EVI Block,COP,65,-19,1.72
air,AiWa 11 EVI Block,COP,65,-18,1.75
air,AiWa 11 EVI Block,COP,65,-17,1.77
air,AiWa 11 EVI Block,COP,65,-16,1.8
air,AiWa 11 EVI Block,COP,65,-15,1.84
air,AiWa 11 EVI Block,COP,65,-14,2.04
air,AiWa 11 EVI Block,COP,65,-13,2.08
air,AiWa 11 EVI Block,COP,65,-12,2.11
air,AiWa 11 EVI Block,COP,65,-11,2.14
air,AiWa 11 EVI Block,COP,65,-10,2.17
air,AiWa 11 EVI Block,COP,65,-9,2.21
air,AiWa 11 EVI Block,COP,65,-8,2.24
air,AiWa 11 EVI Block,COP,65,-7,2.3
air,AiWa 11 EVI Block,COP,65,-6,2.3
air,AiWa 11 EVI Block,COP,65,-5,2.25
air,AiWa 11 EVI Block,COP,65,-4,2.21
air,AiWa 11 EVI Block,COP,65,-3,2.17
air,AiWa 11 EVI Block,COP,65,-2,2.13
air,AiWa 11 EVI Block,COP,65,-1,2.1
air,AiWa 11 EVI Block,COP,65,0,2.14
air,AiWa 11 EVI Block,COP,65,1,2.2
air,AiWa 11 EVI Block,COP,65,2,2.27
air,AiWa 11 EVI Block,COP,65,3,2.39
air,AiWa 11 EVI Block,COP,65,4,2.52
air,AiWa 11 EVI Block,COP,65,5,2.66
air,AiWa 11 EVI Block,COP,65,6,2.79
air,AiWa 11 EVI Block,COP,65,7,2.94
air,AiWa 11 EVI Block,COP,65,8,3.01
air,AiWa 11 EVI Block,COP,65,9,3.1
air,AiWa 11 EVI Block,COP,65,10,3.17
air,AiWa 11 EVI Block,COP,65,11,3.24
air,AiWa 11 EVI Block,COP,65,12,3.3
air,AiWa 11 EVI Block,COP,65,13,3.41
air,AiWa 11 EVI Block,COP,65,14,3.5
air,AiWa 11 EVI Block,COP,65,15,3.57
air,AiWa 11 EVI Block,COP,65,16,3.64
air,AiWa 11 EVI Block,COP,65,17,3.72
air,AiWa 11 EVI Block,COP,65,18,3.78
air,AiWa 11 EVI Block,COP,65,19,3.85
air,AiWa 11 EVI Block,COP,65,20,3.92
air,AiWa 08 H Out,Heating capacity,35,-20,4.14
air,AiWa 08 H Out,Heating capacity,35,-19,4.17
air,AiWa 08 H Out,Heating capacity,35,-18,4.21
air,AiWa 08 H Out,Heating capacity,35,-17,4.24
air,AiWa 08 H Out,Heating capacity,35,-16,4.3
air,AiWa 08 H Out,Heating capacity,35,-15,4.34
air,AiWa 08 H Out,Heating capacity,35,-14,4.39
air,AiWa 08 H Out,Heating capacity,35,-13,4.45
air,AiWa 08 H Out,Heating capacity,35,-12,4.56
air,AiWa 08 H Out,Heating capacity,35,-11,4.69
air,AiWa 08 H Out,Heating capacity,35,-10,4.83
air,AiWa 08 H Out,Heating capacity,35,-9,4.98
air,AiWa 08 H Out,Heating capacity,35,-8,5.15
air,AiWa 08 H Out,Heating capacity,35,-7,5.34
air,AiWa 08 H Out,Heating capacity,35,-6,5.53
air,AiWa 08 H Out,Heating capacity,35,-5,5.68
air,AiWa 08 H Out,Heating capacity,35,-4,5.85
air,AiWa 08 H Out,Heating capacity,35,-3,6.14
air,AiWa 08 H Out,Heating capacity,35,-2,6.35
air,AiWa 08 H Out,Heating capacity,35,-1,6.65
air,AiWa 08 H Out,Heating capacity,35,0,6.95
air,AiWa 08 H Out,Heating capacity,35,1,7.25
air,AiWa 08 H Out,Heating capacity,35,2,7.56
air,AiWa 08 H Out,Heating capacity,35,3,7.88
air,AiWa 08 H Out,Heating capacity,35,4,8.22
air,AiWa 08 H Out,Heating capacity,35,5,8.56
air,AiWa 08 H Out,Heating capacity,35,6,8.91
air,AiWa 08 H Out,Heating capacity,35,7,9.29
air,AiWa 08 H Out,Heating capacity,35,8,9.8
air,AiWa 08 H Out,Heating capacity,35,9,10.21
air,AiWa 08 H Out,Heating capacity,35,10,10.65
air,AiWa 08 H Out,Heating capacity,35,11,11.0
air,AiWa 08 H Out,Heating capacity,35,12,11.29
air,AiWa 08 H Out,Heating capacity,35,13,11.56
air,AiWa 08 H Out,Heating capacity,35,14,11.76
air,AiWa 08 H Out,Heating capacity,35,15,11.91
air,AiWa 08 H Out,Heating capacity,35,16,12.05
air,AiWa 08 H Out,Heating capacity,35,17,12.17
air,AiWa 08 H Out,Heating capacity,35,18,12.29
air,AiWa 08 H Out,Heating capacity,35,19,12.35
air,AiWa 08 H Out,Heating capacity,35,20,12.43
air,AiWa 08 H Out,Heating capacity,45,-20,3.85
air,AiWa 08 H Out,Heating capacity,45,-19,3.86
air,AiWa 08 H Out,Heating capacity,45,-18,3.89
air,AiWa 08 H Out,Heating capacity,45,-17,3.92
air,AiWa 08 H Out,Heating capacity,45,-16,3.95
air,AiWa 08 H Out,Heating capacity,45,-15,3.98
air,AiWa 08 H Out,Heating capacity,45,-14,4.04
air,AiWa 08 H Out,Heating capacity,45,-13,4.17
air,AiWa 08 H Out,Heating capacity,45,-12,4.24
air,AiWa 08 H Out,Heating capacity,45,-11,4.36
air,AiWa 08 H Out,Heating capacity,45,-10,4.53
air,AiWa 08 H Out,Heating capacity,45,-9,4.7
air,AiWa 08 H Out,Heating capacity,45,-8,4.86
air,AiWa 08 H Out,Heating capacity,45,-7,5.03
air,AiWa 08 H Out,Heating capacity,45,-6,5.24
air,AiWa 08 H Out,Heating capacity,45,-5,5.44
air,AiWa 08 H Out,Heating capacity,45,-4,5.68
air,AiWa 08 H Out,Heating capacity,45,-3,5.85
air,AiWa 08 H Out,Heating capacity,45,-2,6.03
air,AiWa 08 H Out,Heating capacity,45,-1,6.32
air,AiWa 08 H Out,Heating capacity,45,0,6.61
air,AiWa 08 H Out,Heating capacity,45,1,6.9
air,AiWa 08 H Out,Heating capacity,45,2,7.27
air,AiWa 08 H Out,Heating capacity,45,3,7.52
air,AiWa 08 H Out,Heating capacity,45,4,7.78
air,AiWa 08 H Out,Heating capacity,45,5,8.1
air,AiWa 08 H Out,Heating capacity,45,6,8.51
air,AiWa 08 H Out,Heating capacity,45,7,8.92
air,AiWa 08 H Out,Heating capacity,45,8,9.21
air,AiWa 08 H Out,Heating capacity,45,9,9.49
air,AiWa 08 H Out,Heating capacity,45,10,9.78
air,AiWa 08 H Out,Heating capacity,45,11,10.06
air,AiWa 08 H Out,Heating capacity,45,12,10.33
air,AiWa 08 H Out,Heating capacity,45,13,10.54
air,AiWa 08 H Out,Heating capacity,45,14,10.69
air,AiWa 08 H Out,Heating capacity,45,15,10.88
air,AiWa 08 H Out,Heating capacity,45,16,11.02
air,AiWa 08 H Out,Heating capacity,45,17,11.18
air,AiWa 08 H Out,Heating capacity,45,18,11.29
air,AiWa 08 H Out,Heating capacity,45,19,11.41
air,AiWa 08 H Out,Heating capacity,45,20,11.53
air,AiWa 08 H Out,Heating capacity,55,-20,0.0
air,AiWa 08 H Out,Heating capacity,55,-19,0.0
air,AiWa 08 H Out,Heating capacity,55,-18,0.0
air,AiWa 08 H Out,Heating capacity,55,-17,0.0
air,AiWa 08 H Out,Heating capacity,55,-16,0.0
air,AiWa 08 H Out,Heating capacity,55,-15,3.69
air,AiWa 08 H Out,Heating capacity,55,-14,3.74
air,AiWa 08 H Out,Heating capacity,55,-13,3.94
air,AiWa 08 H Out,Heating capacity,55,-12,3.98
air,AiWa 08 H Out,Heating capacity,55,-11,4.07
air,AiWa 08 H Out,Heating capacity,55,-10,4.28
air,AiWa 08 H Out,Heating capacity,55,-9,4.46
air,AiWa 08 H Out,Heating capacity,55,-8,4.63
air,AiWa 08 H Out,Heating capacity,55,-7,4.78
air,AiWa 08 H Out,Heating capacity,55,-6,5.0
air,AiWa 08 H Out,Heating capacity,55,-5,5.21
air,AiWa 08 H Out,Heating capacity,55,-4,5.47
air,AiWa 08 H Out,Heating capacity,55,-3,5.66
air,AiWa 08 H Out,Heating capacity,55,-2,5.79
air,AiWa 08 H Out,Heating capacity,55,-1,6.04
air,AiWa 08 H Out,Heating capacity,55,0,6.33
air,AiWa 08 H Out,Heating capacity,55,1,6.62
air,AiWa 08 H Out,Heating capacity,55,2,6.9
air,AiWa 08 H Out,Heating capacity,55,3,7.2
air,AiWa 08 H Out,Heating capacity,55,4,7.4
air,AiWa 08 H Out,Heating capacity,55,5,7.75
air,AiWa 08 H Out,Heating capacity,55,6,8.18
air,AiWa 08 H Out,Heating capacity,55,7,8.43
air,AiWa 08 H Out,Heating capacity,55,8,8.74
air,AiWa 08 H Out,Heating capacity,55,9,8.95
air,AiWa 08 H Out,Heating capacity,55,10,9.13
air,AiWa 08 H Out,Heating capacity,55,11,9.33
air,AiWa 08 H Out,Heating capacity,55,12,9.54
air,AiWa 08 H Out,Heating capacity,55,13,9.71
air,AiWa 08 H Out,Heating capacity,55,14,9.86
air,AiWa 08 H Out,Heating capacity,55,15,10.04
air,AiWa 08 H Out,Heating capacity,55,16,10.18
air,AiWa 08 H Out,Heating capacity,55,17,10.36
air,AiWa 08 H Out,Heating capacity,55,18,10.5
air,AiWa 08 H Out,Heating capacity,55,19,10.56
air,AiWa 08 H Out,Heating capacity,55,20,10.59
air,AiWa 08 H Out,Power input,35,-20,1.74
air,AiWa 08 H Out,Power input,35,-19,1.71
air,AiWa 08 H Out,Power input,35,-18,1.69
air,AiWa 08 H Out,Power input,35,-17,1.65
air,AiWa 08 H Out,Power input,35,-16,1.63
air,AiWa 08 H Out,Power input,35,-15,1.6
air,AiWa 08 H Out,Power input,35,-14,1.59
air,AiWa 08 H Out,Power input,35,-13,1.59
air,AiWa 08 H Out,Power input,35,-12,1.58
air,AiWa 08 H Out,Power input,35,-11,1.58
air,AiWa 08 H Out,Power input,35,-10,1.58
air,AiWa 08 H Out,Power input,35,-9,1.58
air,AiWa 08 H Out,Power input,35,-8,1.58
air,AiWa 08 H Out,Power input,35,-7,1.57
air,AiWa 08 H Out,Power input,35,-6,1.61
air,AiWa 08 H Out,Power input,35,-5,1.64
air,AiWa 08 H Out,Power input,35,-4,1.66
air,AiWa 08 H Out,Power input,35,-3,1.7
air,AiWa 08 H Out,Power input,35,-2,1.73
air,AiWa 08 H Out,Power input,35,-1,1.75
air,AiWa 08 H Out,Power input,35,0,1.78
air,AiWa 08 H Out,Power input,35,1,1.81
air,AiWa 08 H Out,Power input,35,2,1.84
air,AiWa 08 H Out,Power input,35,3,1.83
air,AiWa 08 H Out,Power input,35,4,1.82
air,AiWa 08 H Out,Power input,35,5,1.8
air,AiWa 08 H Out,Power input,35,6,1.78
air,AiWa 08 H Out,Power input,35,7,1.76
air,AiWa 08 H Out,Power input,35,8,1.8
air,AiWa 08 H Out,Power input,35,9,1.81
air,AiWa 08 H Out,Power input,35,10,1.83
air,AiWa 08 H Out,Power input,35,11,1.85
air,AiWa 08 H Out,Power input,35,12,1.86
air,AiWa 08 H Out,Power input,35,13,1.87
air,AiWa 08 H Out,Power input,35,14,1.87
air,AiWa 08 H Out,Power input,35,15,1.86
air,AiWa 08 H Out,Power input,35,16,1.87
air,AiWa 08 H Out,Power input,35,17,1.87
air,AiWa 08 H Out,Power input,35,18,1.88
air,AiWa 08 H Out,Power input,35,19,1.88
air,AiWa 08 H Out,Power input,35,20,1.88
air,AiWa 08 H Out,Power input,45,-20,2.0
air,AiWa 08 H Out,Power input,45,-19,1.97
air,AiWa 08 H Out,Power input,45,-18,1.94
air,AiWa 08 H Out,Power input,45,-17,1.91
air,AiWa 08 H Out,Power input,45,-16,1.87
air,AiWa 08 H Out,Power input,45,-15,1.84
air,AiWa 08 H Out,Power input,45,-14,1.79
air,AiWa 08 H Out,Power input,45,-13,1.78
air,AiWa 08 H Out,Power input,45,-12,1.74
air,AiWa 08 H Out,Power input,45,-11,1.73
air,AiWa 08 H Out,Power input,45,-10,1.73
air,AiWa 08 H Out,Power input,45,-9,1.74
air,AiWa 08 H Out,Power input,45,-8,1.74
air,AiWa 08 H Out,Power input,45,-7,1.75
air,AiWa 08 H Out,Power input,45,-6,1.79
air,AiWa 08 H Out,Power input,45,-5,1.83
air,AiWa 08 H Out,Power input,45,-4,1.87
air,AiWa 08 H Out,Power input,45,-3,1.9
air,AiWa 08 H Out,Power input,45,-2,1.92
air,AiWa 08 H Out,Power input,45,-1,1.98
air,AiWa 08 H Out,Power input,45,0,2.04
air,AiWa 08 H Out,Power input,45,1,2.1
air,AiWa 08 H Out,Power input,45,2,2.18
air,AiWa 08 H Out,Power input,45,3,2.17
air,AiWa 08 H Out,Power input,45,4,2.18
air,AiWa 08 H Out,Power input,45,5,2.13
air,AiWa 08 H Out,Power input,45,6,2.13
air,AiWa 08 H Out,Power input,45,7,2.13
air,AiWa 08 H Out,Power input,45,8,2.12
air,AiWa 08 H Out,Power input,45,9,2.12
air,AiWa 08 H Out,Power input,45,10,2.12
air,AiWa 08 H Out,Power input,45,11,2.13
air,AiWa 08 H Out,Power input,45,12,2.14
air,AiWa 08 H Out,Power input,45,13,2.15
air,AiWa 08 H Out,Power input,45,14,2.14
air,AiWa 08 H Out,Power input,45,15,2.14
air,AiWa 08 H Out,Power input,45,16,2.15
air,AiWa 08 H Out,Power input,45,17,2.17
air,AiWa 08 H Out,Power input,45,18,2.18
air,AiWa 08 H Out,Power input,45,19,2.19
air,AiWa 08 H Out,Power input,45,20,2.2
air,AiWa 08 H Out,Power input,55,-20,
air,AiWa 08 H Out,Power input,55,-19,
air,AiWa 08 H Out,Power input,55,-18,
air,AiWa 08 H Out,Power input,55,-17,
air,AiWa 08 H Out,Power input,55,-16,
air,AiWa 08 H Out,Power input,55,-15,2.13
air,AiWa 08 H Out,Power input,55,-14,2.08
air,AiWa 08 H Out,Power input,55,-13,2.11
air,AiWa 08 H Out,Power input,55,-12,2.05
air,AiWa 08 H Out,Power input,55,-11,2.02
air,AiWa 08 H Out,Power input,55,-10,2.06
air,AiWa 08 H Out,Power input,55,-9,2.07
air,AiWa 08 H Out,Power input,55,-8,2.08
air,AiWa 08 H Out,Power input,55,-7,2.09
air,AiWa 08 H Out,Power input,55,-6,2.15
air,AiWa 08 H Out,Power input,55,-5,2.2
air,AiWa 08 H Out,Power input,55,-4,2.27
air,AiWa 08 H Out,Power input,55,-3,2.31
air,AiWa 08 H Out,Power input,55,-2,2.33
air,AiWa 08 H Out,Power input,55,-1,2.39
air,AiWa 08 H Out,Power input,55,0,2.46
air,AiWa 08 H Out,Power input,55,1,2.53
air,AiWa 08 H Out,Power input,55,2,2.6
air,AiWa 08 H Out,Power input,55,3,2.62
air,AiWa 08 H Out,Power input,55,4,2.61
air,AiWa 08 H Out,Power input,55,5,2.57
air,AiWa 08 H Out,Power input,55,6,2.58
air,AiWa 08 H Out,Power input,55,7,2.53
air,AiWa 08 H Out,Power input,55,8,2.54
air,AiWa 08 H Out,Power input,55,9,2.52
air,AiWa 08 H Out,Power input,55,10,2.49
air,AiWa 08 H Out,Power input,55,11,2.49
air,AiWa 08 H Out,Power input,55,12,2.49
air,AiWa 08 H Out,Power input,55,13,2.5
air,AiWa 08 H Out,Power input,55,14,2.49
air,AiWa 08 H Out,Power input,55,15,2.5
air,AiWa 08 H Out,Power input,55,16,2.51
air,AiWa 08 H Out,Power input,55,17,2.54
air,AiWa 08 H Out,Power input,55,18,2.56
air,AiWa 08 H Out,Power input,55,19,2.56
air,AiWa 08 H Out,Power input,55,20,2.56
air,AiWa 08 H Out,COP,35,-20,2.39
air,AiWa 08 H Out,COP,35,-19,2.44
air,AiWa 08 H Out,COP,35,-18,2.5
air,AiWa 08 H Out,COP,35,-17,2.57
air,AiWa 08 H Out,COP,35,-16,2.64
air,AiWa 08 H Out,COP,35,-15,2.72
air,AiWa 08 H Out,COP,35,-14,2.76
air,AiWa 08 H Out,COP,35,-13,2.8
air,AiWa 08 H Out,COP,35,-12,2.88
air,AiWa 08 H Out,COP,35,-11,2.96
air,AiWa 08 H Out,COP,35,-10,3.06
air,AiWa 08 H Out,COP,35,-9,3.16
air,AiWa 08 H Out,COP,35,-8,3.26
air,AiWa 08 H Out,COP,35,-7,3.39
air,AiWa 08 H Out,COP,35,-6,3.44
air,AiWa 08 H Out,COP,35,-5,3.46
air,AiWa 08 H Out,COP,35,-4,3.52
air,AiWa 08 H Out,COP,35,-3,3.62
air,AiWa 08 H Out,COP,35,-2,3.68
air,AiWa 08 H Out,COP,35,-1,3.8
air,AiWa 08 H Out,COP,35,0,3.9
air,AiWa 08 H Out,COP,35,1,4.01
air,AiWa 08 H Out,COP,35,2,4.1
air,AiWa 08 H Out,COP,35,3,4.3
air,AiWa 08 H Out,COP,35,4,4.5
air,AiWa 08 H Out,COP,35,5,4.76
air,AiWa 08 H Out,COP,35,6,5.0
air,AiWa 08 H Out,COP,35,7,5.29
air,AiWa 08 H Out,COP,35,8,5.46
air,AiWa 08 H Out,COP,35,9,5.63
air,AiWa 08 H Out,COP,35,10,5.82
air,AiWa 08 H Out,COP,35,11,5.96
air,AiWa 08 H Out,COP,35,12,6.08
air,AiWa 08 H Out,COP,35,13,6.19
air,AiWa 08 H Out,COP,35,14,6.3
air,AiWa 08 H Out,COP,35,15,6.39
air,AiWa 08 H Out,COP,35,16,6.45
air,AiWa 08 H Out,COP,35,17,6.49
air,AiWa 08 H Out,COP,35,18,6.54
air,AiWa 08 H Out,COP,35,19,6.57
air,AiWa 08 H Out,COP,35,20,6.6
air,AiWa 08 H Out,COP,45,-20,1.92
air,AiWa 08 H Out,COP,45,-19,1.96
air,AiWa 08 H Out,COP,45,-18,2.01
air,AiWa 08 H Out,COP,45,-17,2.06
air,AiWa 08 H Out,COP,45,-16,2.11
air,AiWa 08 H Out,COP,45,-15,2.17
air,AiWa 08 H Out,COP,45,-14,2.26
air,AiWa 08 H Out,COP,45,-13,2.34
air,AiWa 08 H Out,COP,45,-12,2.43
air,AiWa 08 H Out,COP,45,-11,2.52
air,AiWa 08 H Out,COP,45,-10,2.61
air,AiWa 08 H Out,COP,45,-9,2.7
air,AiWa 08 H Out,COP,45,-8,2.79
air,AiWa 08 H Out,COP,45,-7,2.88
air,AiWa 08 H Out,COP,45,-6,2.93
air,AiWa 08 H Out,COP,45,-5,2.98
air,AiWa 08 H Out,COP,45,-4,3.03
air,AiWa 08 H Out,COP,45,-3,3.08
air,AiWa 08 H Out,COP,45,-2,3.13
air,AiWa 08 H Out,COP,45,-1,3.19
air,AiWa 08 H Out,COP,45,0,3.24
air,AiWa 08 H Out,COP,45,1,3.29
air,AiWa 08 H Out,COP,45,2,3.34
air,AiWa 08 H Out,COP,45,3,3.46
air,AiWa 08 H Out,COP,45,4,3.57
air,AiWa 08 H Out,COP,45,5,3.81
air,AiWa 08 H Out,COP,45,6,4.0
air,AiWa 08 H Out,COP,45,7,4.2
air,AiWa 08 H Out,COP,45,8,4.33
air,AiWa 08 H Out,COP,45,9,4.47
air,AiWa 08 H Out,COP,45,10,4.62
air,AiWa 08 H Out,COP,45,11,4.73
air,AiWa 08 H Out,COP,45,12,4.83
air,AiWa 08 H Out,COP,45,13,4.91
air,AiWa 08 H Out,COP,45,14,5.0
air,AiWa 08 H Out,COP,45,15,5.07
air,AiWa 08 H Out,COP,45,16,5.12
air,AiWa 08 H Out,COP,45,17,5.16
air,AiWa 08 H Out,COP,45,18,5.19
air,AiWa 08 H Out,COP,45,19,5.22
air,AiWa 08 H Out,COP,45,20,5.24
air,AiWa 08 H Out,COP,55,-20,0.0
air,AiWa 08 H Out,COP,55,-19,0.0
air,AiWa 08 H Out,COP,55,-18,0.0
air,AiWa 08 H Out,COP,55,-17,0.0
air,AiWa 08 H Out,COP,55,-16,0.0
air,AiWa 08 H Out,COP,55,-15,1.73
air,AiWa 08 H Out,COP,55,-14,1.8
air,AiWa 08 H Out,COP,55,-13,1.87
air,AiWa 08 H Out,COP,55,-12,1.94
air,AiWa 08 H Out,COP,55,-11,2.01
air,AiWa 08 H Out,COP,55,-10,2.08
air,AiWa 08 H Out,COP,55,-9,2.15
air,AiWa 08 H Out,COP,55,-8,2.22
air,AiWa 08 H Out,COP,55,-7,2.29
air,AiWa 08 H Out,COP,55,-6,2.33
air,AiWa 08 H Out,COP,55,-5,2.37
air,AiWa 08 H Out,COP,55,-4,2.41
air,AiWa 08 H Out,COP,55,-3,2.46
air,AiWa 08 H Out,COP,55,-2,2.49
air,AiWa 08 H Out,COP,55,-1,2.53
air,AiWa 08 H Out,COP,55,0,2.57
air,AiWa 08 H Out,COP,55,1,2.61
air,AiWa 08 H Out,COP,55,2,2.65
air,AiWa 08 H Out,COP,55,3,2.75
air,AiWa 08 H Out,COP,55,4,2.84
air,AiWa 08 H Out,COP,55,5,3.02
air,AiWa 08 H Out,COP,55,6,3.17
air,AiWa 08 H Out,COP,55,7,3.33
air,AiWa 08 H Out,COP,55,8,3.44
air,AiWa 08 H Out,COP,55,9,3.55
air,AiWa 08 H Out,COP,55,10,3.67
air,AiWa 08 H Out,COP,55,11,3.75
air,AiWa 08 H Out,COP,55,12,3.82
air,AiWa 08 H Out,COP,55,13,3.89
air,AiWa 08 H Out,COP,55,14,3.96
air,AiWa 08 H Out,COP,55,15,4.02
air,AiWa 08 H Out,COP,55,16,4.05
air,AiWa 08 H Out,COP,55,17,4.08
air,AiWa 08 H Out,COP,55,18,4.11
air,AiWa 08 H Out,COP,55,19,4.13
air,AiWa 08 H Out,COP,55,20,4.14
air,AiWa 12 H Out,Heating capacity,35,-20,6.96
air,AiWa 12 H Out,Heating capacity,35,-19,7.01
air,AiWa 12 H Out,Heating capacity,35,-18,7.07
air,AiWa 12 H Out,Heating capacity,35,-17,7.13
air,AiWa 12 H Out,Heating capacity,35,-16,7.22
air,AiWa 12 H Out,Heating capacity,35,-15,7.29
air,AiWa 12 H Out,Heating capacity,35,-14,7.37
air,AiWa 12 H Out,Heating capacity,35,-13,7.47
air,AiWa 12 H Out,Heating capacity,35,-12,7.66
air,AiWa 12 H Out,Heating capacity,35,-11,7.87
air,AiWa 12 H Out,Heating capacity,35,-10,8.11
air,AiWa 12 H Out,Heating capacity,35,-9,8.37
air,AiWa 12 H Out,Heating capacity,35,-8,8.65
air,AiWa 12 H Out,Heating capacity,35,-7,8.96
air,AiWa 12 H Out,Heating capacity,35,-6,9.29
air,AiWa 12 H Out,Heating capacity,35,-5,9.53
air,AiWa 12 H Out,Heating capacity,35,-4,9.83
air,AiWa 12 H Out,Heating capacity,35,-3,10.32
air,AiWa 12 H Out,Heating capacity,35,-2,10.67
air,AiWa 12 H Out,Heating capacity,35,-1,11.18
air,AiWa 12 H Out,Heating capacity,35,0,11.68
air,AiWa 12 H Out,Heating capacity,35,1,12.18
air,AiWa 12 H Out,Heating capacity,35,2,12.7
air,AiWa 12 H Out,Heating capacity,35,3,13.24
air,AiWa 12 H Out,Heating capacity,35,4,13.8
air,AiWa 12 H Out,Heating capacity,35,5,14.38
air,AiWa 12 H Out,Heating capacity,35,6,14.97
air,AiWa 12 H Out,Heating capacity,35,7,15.61
air,AiWa 12 H Out,Heating capacity,35,8,16.46
air,AiWa 12 H Out,Heating capacity,35,9,17.15
air,AiWa 12 H Out,Heating capacity,35,10,17.89
air,AiWa 12 H Out,Heating capacity,35,11,18.48
air,AiWa 12 H Out,Heating capacity,35,12,18.97
air,AiWa 12 H Out,Heating capacity,35,13,19.41
air,AiWa 12 H Out,Heating capacity,35,14,19.76
air,AiWa 12 H Out,Heating capacity,35,15,20.0
air,AiWa 12 H Out,Heating capacity,35,16,20.25
air,AiWa 12 H Out,Heating capacity,35,17,20.45
air,AiWa 12 H Out,Heating capacity,35,18,20.64
air,AiWa 12 H Out,Heating capacity,35,19,20.74
air,AiWa 12 H Out,Heating capacity,35,20,20.89
air,AiWa 12 H Out,Heating capacity,45,-20,6.46
air,AiWa 12 H Out,Heating capacity,45,-19,6.49
air,AiWa 12 H Out,Heating capacity,45,-18,6.54
air,AiWa 12 H Out,Heating capacity,45,-17,6.59
air,AiWa 12 H Out,Heating capacity,45,-16,6.64
air,AiWa 12 H Out,Heating capacity,45,-15,6.68
air,AiWa 12 H Out,Heating capacity,45,-14,6.78
air,AiWa 12 H Out,Heating capacity,45,-13,7.0
air,AiWa 12 H Out,Heating capacity,45,-12,7.13
air,AiWa 12 H Out,Heating capacity,45,-11,7.32
air,AiWa 12 H Out,Heating capacity,45,-10,7.61
air,AiWa 12 H Out,Heating capacity,45,-9,7.89
air,AiWa 12 H Out,Heating capacity,45,-8,8.17
air,AiWa 12 H Out,Heating capacity,45,-7,8.45
air,AiWa 12 H Out,Heating capacity,45,-6,8.8
air,AiWa 12 H Out,Heating capacity,45,-5,9.14
air,AiWa 12 H Out,Heating capacity,45,-4,9.53
air,AiWa 12 H Out,Heating capacity,45,-3,9.83
air,AiWa 12 H Out,Heating capacity,45,-2,10.12
air,AiWa 12 H Out,Heating capacity,45,-1,10.62
air,AiWa 12 H Out,Heating capacity,45,0,11.11
air,AiWa 12 H Out,Heating capacity,45,1,11.6
air,AiWa 12 H Out,Heating capacity,45,2,12.21
air,AiWa 12 H Out,Heating capacity,45,3,12.64
air,AiWa 12 H Out,Heating capacity,45,4,13.07
air,AiWa 12 H Out,Heating capacity,45,5,13.6
air,AiWa 12 H Out,Heating capacity,45,6,14.29
air,AiWa 12 H Out,Heating capacity,45,7,14.99
air,AiWa 12 H Out,Heating capacity,45,8,15.47
air,AiWa 12 H Out,Heating capacity,45,9,15.95
air,AiWa 12 H Out,Heating capacity,45,10,16.43
air,AiWa 12 H Out,Heating capacity,45,11,16.91
air,AiWa 12 H Out,Heating capacity,45,12,17.35
air,AiWa 12 H Out,Heating capacity,45,13,17.71
air,AiWa 12 H Out,Heating capacity,45,14,17.96
air,AiWa 12 H Out,Heating capacity,45,15,18.28
air,AiWa 12 H Out,Heating capacity,45,16,18.51
air,AiWa 12 H Out,Heating capacity,45,17,18.77
air,AiWa 12 H Out,Heating capacity,45,18,18.97
air,AiWa 12 H Out,Heating capacity,45,19,19.17
air,AiWa 12 H Out,Heating capacity,45,20,19.36
air,AiWa 12 H Out,Heating capacity,55,-20,0.0
air,AiWa 12 H Out,Heating capacity,55,-19,0.0
air,AiWa 12 H Out,Heating capacity,55,-18,0.0
air,AiWa 12 H Out,Heating capacity,55,-17,0.0
air,AiWa 12 H Out,Heating capacity,55,-16,0.0
air,AiWa 12 H Out,Heating capacity,55,-15,6.19
air,AiWa 12 H Out,Heating capacity,55,-14,6.29
air,AiWa 12 H Out,Heating capacity,55,-13,6.62
air,AiWa 12 H Out,Heating capacity,55,-12,6.69
air,AiWa 12 H Out,Heating capacity,55,-11,6.83
air,AiWa 12 H Out,Heating capacity,55,-10,7.2
air,AiWa 12 H Out,Heating capacity,55,-9,7.5
air,AiWa 12 H Out,Heating capacity,55,-8,7.78
air,AiWa 12 H Out,Heating capacity,55,-7,8.03
air,AiWa 12 H Out,Heating capacity,55,-6,8.4
air,AiWa 12 H Out,Heating capacity,55,-5,8.75
air,AiWa 12 H Out,Heating capacity,55,-4,9.19
air,AiWa 12 H Out,Heating capacity,55,-3,9.52
air,AiWa 12 H Out,Heating capacity,55,-2,9.73
air,AiWa 12 H Out,Heating capacity,55,-1,10.15
air,AiWa 12 H Out,Heating capacity,55,0,10.64
air,AiWa 12 H Out,Heating capacity,55,1,11.12
air,AiWa 12 H Out,Heating capacity,55,2,11.6
air,AiWa 12 H Out,Heating capacity,55,3,12.09
air,AiWa 12 H Out,Heating capacity,55,4,12.43
air,AiWa 12 H Out,Heating capacity,55,5,13.02
air,AiWa 12 H Out,Heating capacity,55,6,13.74
air,AiWa 12 H Out,Heating capacity,55,7,14.15
air,AiWa 12 H Out,Heating capacity,55,8,14.68
air,AiWa 12 H Out,Heating capacity,55,9,15.04
air,AiWa 12 H Out,Heating capacity,55,10,15.33
air,AiWa 12 H Out,Heating capacity,55,11,15.68
air,AiWa 12 H Out,Heating capacity,55,12,16.02
air,AiWa 12 H Out,Heating capacity,55,13,16.32
air,AiWa 12 H Out,Heating capacity,55,14,16.56
air,AiWa 12 H Out,Heating capacity,55,15,16.87
air,AiWa 12 H Out,Heating capacity,55,16,17.1
air,AiWa 12 H Out,Heating capacity,55,17,17.4
air,AiWa 12 H Out,Heating capacity,55,18,17.64
air,AiWa 12 H Out,Heating capacity,55,19,17.74
air,AiWa 12 H Out,Heating capacity,55,20,17.79
air,AiWa 12 H Out,Power input,35,-20,2.85
air,AiWa 12 H Out,Power input,35,-19,2.81
air,AiWa 12 H Out,Power input,35,-18,2.76
air,AiWa 12 H Out,Power input,35,-17,2.71
air,AiWa 12 H Out,Power input,35,-16,2.67
air,AiWa 12 H Out,Power input,35,-15,2.62
air,AiWa 12 H Out,Power input,35,-14,2.61
air,AiWa 12 H Out,Power input,35,-13,2.6
air,AiWa 12 H Out,Power input,35,-12,2.6
air,AiWa 12 H Out,Power input,35,-11,2.59
air,AiWa 12 H Out,Power input,35,-10,2.59
air,AiWa 12 H Out,Power input,35,-9,2.59
air,AiWa 12 H Out,Power input,35,-8,2.59
air,AiWa 12 H Out,Power input,35,-7,2.58
air,AiWa 12 H Out,Power input,35,-6,2.64
air,AiWa 12 H Out,Power input,35,-5,2.69
air,AiWa 12 H Out,Power input,35,-4,2.73
air,AiWa 12 H Out,Power input,35,-3,2.78
air,AiWa 12 H Out,Power input,35,-2,2.83
air,AiWa 12 H Out,Power input,35,-1,2.87
air,AiWa 12 H Out,Power input,35,0,2.93
air,AiWa 12 H Out,Power input,35,1,2.97
air,AiWa 12 H Out,Power input,35,2,3.02
air,AiWa 12 H Out,Power input,35,3,3.01
air,AiWa 12 H Out,Power input,35,4,2.99
air,AiWa 12 H Out,Power input,35,5,2.95
air,AiWa 12 H Out,Power input,35,6,2.92
air,AiWa 12 H Out,Power input,35,7,2.88
air,AiWa 12 H Out,Power input,35,8,2.94
air,AiWa 12 H Out,Power input,35,9,2.97
air,AiWa 12 H Out,Power input,35,10,3.0
air,AiWa 12 H Out,Power input,35,11,3.03
air,AiWa 12 H Out,Power input,35,12,3.04
air,AiWa 12 H Out,Power input,35,13,3.06
air,AiWa 12 H Out,Power input,35,14,3.06
air,AiWa 12 H Out,Power input,35,15,3.06
air,AiWa 12 H Out,Power input,35,16,3.06
air,AiWa 12 H Out,Power input,35,17,3.07
air,AiWa 12 H Out,Power input,35,18,3.08
air,AiWa 12 H Out,Power input,35,19,3.08
air,AiWa 12 H Out,Power input,35,20,3.09
air,AiWa 12 H Out,Power input,45,-20,3.28
air,AiWa 12 H Out,Power input,45,-19,3.23
air,AiWa 12 H Out,Power input,45,-18,3.18
air,AiWa 12 H Out,Power input,45,-17,3.13
air,AiWa 12 H Out,Power input,45,-16,3.07
air,AiWa 12 H Out,Power input,45,-15,3.01
air,AiWa 12 H Out,Power input,45,-14,2.94
air,AiWa 12 H Out,Power input,45,-13,2.92
air,AiWa 12 H Out,Power input,45,-12,2.86
air,AiWa 12 H Out,Power input,45,-11,2.84
air,AiWa 12 H Out,Power input,45,-10,2.84
air,AiWa 12 H Out,Power input,45,-9,2.85
air,AiWa 12 H Out,Power input,45,-8,2.86
air,AiWa 12 H Out,Power input,45,-7,2.87
air,AiWa 12 H Out,Power input,45,-6,2.93
air,AiWa 12 H Out,Power input,45,-5,2.99
air,AiWa 12 H Out,Power input,45,-4,3.07
air,AiWa 12 H Out,Power input,45,-3,3.11
air,AiWa 12 H Out,Power input,45,-2,3.15
air,AiWa 12 H Out,Power input,45,-1,3.25
air,AiWa 12 H Out,Power input,45,0,3.35
air,AiWa 12 H Out,Power input,45,1,3.44
air,AiWa 12 H Out,Power input,45,2,3.57
air,AiWa 12 H Out,Power input,45,3,3.56
air,AiWa 12 H Out,Power input,45,4,3.57
air,AiWa 12 H Out,Power input,45,5,3.49
air,AiWa 12 H Out,Power input,45,6,3.49
air,AiWa 12 H Out,Power input,45,7,3.49
air,AiWa 12 H Out,Power input,45,8,3.48
air,AiWa 12 H Out,Power input,45,9,3.48
air,AiWa 12 H Out,Power input,45,10,3.47
air,AiWa 12 H Out,Power input,45,11,3.49
air,AiWa 12 H Out,Power input,45,12,3.51
air,AiWa 12 H Out,Power input,45,13,3.52
air,AiWa 12 H Out,Power input,45,14,3.51
air,AiWa 12 H Out,Power input,45,15,3.52
air,AiWa 12 H Out,Power input,45,16,3.53
air,AiWa 12 H Out,Power input,45,17,3.55
air,AiWa 12 H Out,Power input,45,18,3.57
air,AiWa 12 H Out,Power input,45,19,3.59
air,AiWa 12 H Out,Power input,45,20,3.61
air,AiWa 12 H Out,Power input,55,-20,
air,AiWa 12 H Out,Power input,55,-19,
air,AiWa 12 H Out,Power input,55,-18,
air,AiWa 12 H Out,Power input,55,-17,
air,AiWa 12 H Out,Power input,55,-16,
air,AiWa 12 H Out,Power input,55,-15,3.49
air,AiWa 12 H Out,Power input,55,-14,3.41
air,AiWa 12 H Out,Power input,55,-13,3.45
air,AiWa 12 H Out,Power input,55,-12,3.36
air,AiWa 12 H Out,Power input,55,-11,3.31
air,AiWa 12 H Out,Power input,55,-10,3.38
air,AiWa 12 H Out,Power input,55,-9,3.4
air,AiWa 12 H Out,Power input,55,-8,3.42
air,AiWa 12 H Out,Power input,55,-7,3.42
air,AiWa 12 H Out,Power input,55,-6,3.52
air,AiWa 12 H Out,Power input,55,-5,3.6
air,AiWa 12 H Out,Power input,55,-4,3.72
air,AiWa 12 H Out,Power input,55,-3,3.78
air,AiWa 12 H Out,Power input,55,-2,3.81
air,AiWa 12 H Out,Power input,55,-1,3.91
air,AiWa 12 H Out,Power input,55,0,4.03
air,AiWa 12 H Out,Power input,55,1,4.15
air,AiWa 12 H Out,Power input,55,2,4.27
air,AiWa 12 H Out,Power input,55,3,4.29
air,AiWa 12 H Out,Power input,55,4,4.28
air,AiWa 12 H Out,Power input,55,5,4.21
air,AiWa 12 H Out,Power input,55,6,4.23
air,AiWa 12 H Out,Power input,55,7,4.15
air,AiWa 12 H Out,Power input,55,8,4.17
air,AiWa 12 H Out,Power input,55,9,4.14
air,AiWa 12 H Out,Power input,55,10,4.08
air,AiWa 12 H Out,Power input,55,11,4.08
air,AiWa 12 H Out,Power input,55,12,4.09
air,AiWa 12 H Out,Power input,55,13,4.09
air,AiWa 12 H Out,Power input,55,14,4.08
air,AiWa 12 H Out,Power input,55,15,4.1
air,AiWa 12 H Out,Power input,55,16,4.12
air,AiWa 12 H Out,Power input,55,17,4.16
air,AiWa 12 H Out,Power input,55,18,4.19
air,AiWa 12 H Out,Power input,55,19,4.2
air,AiWa 12 H Out,Power input,55,20,4.2
air,AiWa 12 H Out,COP,35,-20,2.44
air,AiWa 12 H Out,COP,35,-19,2.49
air,AiWa 12 H Out,COP,35,-18,2.56
air,AiWa 12 H Out,COP,35,-17,2.63
air,AiWa 12 H Out,COP,35,-16,2.71
air,AiWa 12 H Out,COP,35,-15,2.78
air,AiWa 12 H Out,COP,35,-14,2.82
air,AiWa 12 H Out,COP,35,-13,2.87
air,AiWa 12 H Out,COP,35,-12,2.95
air,AiWa 12 H Out,COP,35,-11,3.03
air,AiWa 12 H Out,COP,35,-10,3.13
air,AiWa 12 H Out,COP,35,-9,3.24
air,AiWa 12 H Out,COP,35,-8,3.34
air,AiWa 12 H Out,COP,35,-7,3.47
air,AiWa 12 H Out,COP,35,-6,3.53
air,AiWa 12 H Out,COP,35,-5,3.54
air,AiWa 12 H Out,COP,35,-4,3.61
air,AiWa 12 H Out,COP,35,-3,3.71
air,AiWa 12 H Out,COP,35,-2,3.77
air,AiWa 12 H Out,COP,35,-1,3.89
air,AiWa 12 H Out,COP,35,0,3.99
air,AiWa 12 H Out,COP,35,1,4.1
air,AiWa 12 H Out,COP,35,2,4.2
air,AiWa 12 H Out,COP,35,3,4.4
air,AiWa 12 H Out,COP,35,4,4.61
air,AiWa 12 H Out,COP,35,5,4.88
air,AiWa 12 H Out,COP,35,6,5.13
air,AiWa 12 H Out,COP,35,7,5.42
air,AiWa 12 H Out,COP,35,8,5.59
air,AiWa 12 H Out,COP,35,9,5.77
air,AiWa 12 H Out,COP,35,10,5.96
air,AiWa 12 H Out,COP,35,11,6.11
air,AiWa 12 H Out,COP,35,12,6.23
air,AiWa 12 H Out,COP,35,13,6.34
air,AiWa 12 H Out,COP,35,14,6.45
air,AiWa 12 H Out,COP,35,15,6.55
air,AiWa 12 H Out,COP,35,16,6.61
air,AiWa 12 H Out,COP,35,17,6.65
air,AiWa 12 H Out,COP,35,18,6.7
air,AiWa 12 H Out,COP,35,19,6.73
air,AiWa 12 H Out,COP,35,20,6.76
air,AiWa 12 H Out,COP,45,-20,1.97
air,AiWa 12 H Out,COP,45,-19,2.01
air,AiWa 12 H Out,COP,45,-18,2.06
air,AiWa 12 H Out,COP,45,-17,2.11
air,AiWa 12 H Out,COP,45,-16,2.16
air,AiWa 12 H Out,COP,45,-15,2.22
air,AiWa 12 H Out,COP,45,-14,2.31
air,AiWa 12 H Out,COP,45,-13,2.4
air,AiWa 12 H Out,COP,45,-12,2.49
air,AiWa 12 H Out,COP,45,-11,2.58
air,AiWa 12 H Out,COP,45,-10,2.67
air,AiWa 12 H Out,COP,45,-9,2.76
air,AiWa 12 H Out,COP,45,-8,2.86
air,AiWa 12 H Out,COP,45,-7,2.95
air,AiWa 12 H Out,COP,45,-6,3.0
air,AiWa 12 H Out,COP,45,-5,3.05
air,AiWa 12 H Out,COP,45,-4,3.11
air,AiWa 12 H Out,COP,45,-3,3.16
air,AiWa 12 H Out,COP,45,-2,3.21
air,AiWa 12 H Out,COP,45,-1,3.26
air,AiWa 12 H Out,COP,45,0,3.32
air,AiWa 12 H Out,COP,45,1,3.37
air,AiWa 12 H Out,COP,45,2,3.42
air,AiWa 12 H Out,COP,45,3,3.55
air,AiWa 12 H Out,COP,45,4,3.66
air,AiWa 12 H Out,COP,45,5,3.9
air,AiWa 12 H Out,COP,45,6,4.1
air,AiWa 12 H Out,COP,45,7,4.3
air,AiWa 12 H Out,COP,45,8,4.44
air,AiWa 12 H Out,COP,45,9,4.58
air,AiWa 12 H Out,COP,45,10,4.74
air,AiWa 12 H Out,COP,45,11,4.85
air,AiWa 12 H Out,COP,45,12,4.95
air,AiWa 12 H Out,COP,45,13,5.03
air,AiWa 12 H Out,COP,45,14,5.12
air,AiWa 12 H Out,COP,45,15,5.2
air,AiWa 12 H Out,COP,45,16,5.25
air,AiWa 12 H Out,COP,45,17,5.28
air,AiWa 12 H Out,COP,45,18,5.32
air,AiWa 12 H Out,COP,45,19,5.34
air,AiWa 12 H Out,COP,45,20,5.37
air,AiWa 12 H Out,COP,55,-20,0.0
air,AiWa 12 H Out,COP,55,-19,0.0
air,AiWa 12 H Out,COP,55,-18,0.0
air,AiWa 12 H Out,COP,55,-17,0.0
air,AiWa 12 H Out,COP,55,-16,0.0
air,AiWa 12 H Out,COP,55,-15,1.77
air,AiWa 12 H Out,COP,55,-14,1.84
air,AiWa 12 H Out,COP,55,-13,1.92
air,AiWa 12 H Out,COP,55,-12,1.99
air,AiWa 12 H Out,COP,55,-11,2.06
air,AiWa 12 H Out,COP,55,-10,2.13
air,AiWa 12 H Out,COP,55,-9,2.2
air,AiWa 12 H Out,COP,55,-8,2.28
air,AiWa 12 H Out,COP,55,-7,2.35
air,AiWa 12 H Out,COP,55,-6,2.39
air,AiWa 12 H Out,COP,55,-5,2.43
air,AiWa 12 H Out,COP,55,-4,2.47
air,AiWa 12 H Out,COP,55,-3,2.51
air,AiWa 12 H Out,COP,55,-2,2.55
air,AiWa 12 H Out,COP,55,-1,2.59
air,AiWa 12 H Out,COP,55,0,2.64
air,AiWa 12 H Out,COP,55,1,2.68
air,AiWa 12 H Out,COP,55,2,2.72
air,AiWa 12 H Out,COP,55,3,2.82
air,AiWa 12 H Out,COP,55,4,2.91
air,AiWa 12 H Out,COP,55,5,3.1
air,AiWa 12 H Out,COP,55,6,3.25
air,AiWa 12 H Out,COP,55,7,3.41
air,AiWa 12 H Out,COP,55,8,3.52
air,AiWa 12 H Out,COP,55,9,3.63
air,AiWa 12 H Out,COP,55,10,3.76
air,AiWa 12 H Out,COP,55,11,3.84
air,AiWa 12 H Out,COP,55,12,3.92
air,AiWa 12 H Out,COP,55,13,3.99
air,AiWa 12 H Out,COP,55,14,4.06
air,AiWa 12 H Out,COP,55,15,4.12
air,AiWa 12 H Out,COP,55,16,4.15
air,AiWa 12 H Out,COP,55,17,4.18
air,AiWa 12 H Out,COP,55,18,4.21
air,AiWa 12 H Out,COP,55,19,4.23
air,AiWa 12 H Out,COP,55,20,4.24
air,AiWa 08 EVI H Out,Heating capacity,35,-20,5.2
air,AiWa 08 EVI H Out,Heating capacity,35,-19,5.31
air,AiWa 08 EVI H Out,Heating capacity,35,-18,5.41
air,AiWa 08 EVI H Out,Heating capacity,35,-17,5.52
air,AiWa 08 EVI H Out,Heating capacity,35,-16,5.62
air,AiWa 08 EVI H Out,Heating capacity,35,-15,5.81
air,AiWa 08 EVI H Out,Heating capacity,35,-14,5.94
air,AiWa 08 EVI H Out,Heating capacity,35,-13,6.08
air,AiWa 08 EVI H Out,Heating capacity,35,-12,6.21
air,AiWa 08 EVI H Out,Heating capacity,35,-11,6.34
air,AiWa 08 EVI H Out,Heating capacity,35,-10,6.47
air,AiWa 08 EVI H Out,Heating capacity,35,-9,6.61
air,AiWa 08 EVI H Out,Heating capacity,35,-8,6.74
air,AiWa 08 EVI H Out,Heating capacity,35,-7,6.98
air,AiWa 08 EVI H Out,Heating capacity,35,-6,7.09
air,AiWa 08 EVI H Out,Heating capacity,35,-5,7.19
air,AiWa 08 EVI H Out,Heating capacity,35,-4,7.29
air,AiWa 08 EVI H Out,Heating capacity,35,-3,7.39
air,AiWa 08 EVI H Out,Heating capacity,35,-2,7.5
air,AiWa 08 EVI H Out,Heating capacity,35,-1,7.6
air,AiWa 08 EVI H Out,Heating capacity,35,0,7.7
air,AiWa 08 EVI H Out,Heating capacity,35,1,7.89
air,AiWa 08 EVI H Out,Heating capacity,35,2,8.1
air,AiWa 08 EVI H Out,Heating capacity,35,3,8.35
air,AiWa 08 EVI H Out,Heating capacity,35,4,8.61
air,AiWa 08 EVI H Out,Heating capacity,35,5,8.9
air,AiWa 08 EVI H Out,Heating capacity,35,6,9.15
air,AiWa 08 EVI H Out,Heating capacity,35,7,9.45
air,AiWa 08 EVI H Out,Heating capacity,35,8,9.99
air,AiWa 08 EVI H Out,Heating capacity,35,9,10.41
air,AiWa 08 EVI H Out,Heating capacity,35,10,10.91
air,AiWa 08 EVI H Out,Heating capacity,35,11,11.05
air,AiWa 08 EVI H Out,Heating capacity,35,12,11.2
air,AiWa 08 EVI H Out,Heating capacity,35,13,11.48
air,AiWa 08 EVI H Out,Heating capacity,35,14,11.68
air,AiWa 08 EVI H Out,Heating capacity,35,15,11.87
air,AiWa 08 EVI H Out,Heating capacity,35,16,11.98
air,AiWa 08 EVI H Out,Heating capacity,35,17,12.15
air,AiWa 08 EVI H Out,Heating capacity,35,18,12.3
air,AiWa 08 EVI H Out,Heating capacity,35,19,12.44
air,AiWa 08 EVI H Out,Heating capacity,35,20,12.58
air,AiWa 08 EVI H Out,Heating capacity,45,-20,5.21
air,AiWa 08 EVI H Out,Heating capacity,45,-19,5.33
air,AiWa 08 EVI H Out,Heating capacity,45,-18,5.45
air,AiWa 08 EVI H Out,Heating capacity,45,-17,5.56
air,AiWa 08 EVI H Out,Heating capacity,45,-16,5.68
air,AiWa 08 EVI H Out,Heating capacity,45,-15,5.91
air,AiWa 08 EVI H Out,Heating capacity,45,-14,6.03
air,AiWa 08 EVI H Out,Heating capacity,45,-13,6.16
air,AiWa 08 EVI H Out,Heating capacity,45,-12,6.29
air,AiWa 08 EVI H Out,Heating capacity,45,-11,6.42
air,AiWa 08 EVI H Out,Heating capacity,45,-10,6.55
air,AiWa 08 EVI H Out,Heating capacity,45,-9,6.67
air,AiWa 08 EVI H Out,Heating capacity,45,-8,6.8
air,AiWa 08 EVI H Out,Heating capacity,45,-7,7.04
air,AiWa 08 EVI H Out,Heating capacity,45,-6,7.15
air,AiWa 08 EVI H Out,Heating capacity,45,-5,7.25
air,AiWa 08 EVI H Out,Heating capacity,45,-4,7.36
air,AiWa 08 EVI H Out,Heating capacity,45,-3,7.46
air,AiWa 08 EVI H Out,Heating capacity,45,-2,7.57
air,AiWa 08 EVI H Out,Heating capacity,45,-1,7.67
air,AiWa 08 EVI H Out,Heating capacity,45,0,7.78
air,AiWa 08 EVI H Out,Heating capacity,45,1,7.97
air,AiWa 08 EVI H Out,Heating capacity,45,2,8.16
air,AiWa 08 EVI H Out,Heating capacity,45,3,8.42
air,AiWa 08 EVI H Out,Heating capacity,45,4,8.69
air,AiWa 08 EVI H Out,Heating capacity,45,5,8.99
air,AiWa 08 EVI H Out,Heating capacity,45,6,9.24
air,AiWa 08 EVI H Out,Heating capacity,45,7,9.56
air,AiWa 08 EVI H Out,Heating capacity,45,8,10.02
air,AiWa 08 EVI H Out,Heating capacity,45,9,10.52
air,AiWa 08 EVI H Out,Heating capacity,45,10,11.02
air,AiWa 08 EVI H Out,Heating capacity,45,11,11.15
air,AiWa 08 EVI H Out,Heating capacity,45,12,11.27
air,AiWa 08 EVI H Out,Heating capacity,45,13,11.52
air,AiWa 08 EVI H Out,Heating capacity,45,14,11.69
air,AiWa 08 EVI H Out,Heating capacity,45,15,11.85
air,AiWa 08 EVI H Out,Heating capacity,45,16,11.95
air,AiWa 08 EVI H Out,Heating capacity,45,17,12.11
air,AiWa 08 EVI H Out,Heating capacity,45,18,12.25
air,AiWa 08 EVI H Out,Heating capacity,45,19,12.38
air,AiWa 08 EVI H Out,Heating capacity,45,20,12.62
air,AiWa 08 EVI H Out,Heating capacity,55,-20,5.38
air,AiWa 08 EVI H Out,Heating capacity,55,-19,5.49
air,AiWa 08 EVI H Out,Heating capacity,55,-18,5.6
air,AiWa 08 EVI H Out,Heating capacity,55,-17,5.71
air,AiWa 08 EVI H Out,Heating capacity,55,-16,5.82
air,AiWa 08 EVI H Out,Heating capacity,55,-15,6.03
air,AiWa 08 EVI H Out,Heating capacity,55,-14,6.15
air,AiWa 08 EVI H Out,Heating capacity,55,-13,6.27
air,AiWa 08 EVI H Out,Heating capacity,55,-12,6.39
air,AiWa 08 EVI H Out,Heating capacity,55,-11,6.51
air,AiWa 08 EVI H Out,Heating capacity,55,-10,6.63
air,AiWa 08 EVI H Out,Heating capacity,55,-9,6.75
air,AiWa 08 EVI H Out,Heating capacity,55,-8,6.87
air,AiWa 08 EVI H Out,Heating capacity,55,-7,7.1
air,AiWa 08 EVI H Out,Heating capacity,55,-6,7.21
air,AiWa 08 EVI H Out,Heating capacity,55,-5,7.32
air,AiWa 08 EVI H Out,Heating capacity,55,-4,7.43
air,AiWa 08 EVI H Out,Heating capacity,55,-3,7.54
air,AiWa 08 EVI H Out,Heating capacity,55,-2,7.65
air,AiWa 08 EVI H Out,Heating capacity,55,-1,7.76
air,AiWa 08 EVI H Out,Heating capacity,55,0,7.87
air,AiWa 08 EVI H Out,Heating capacity,55,1,8.06
air,AiWa 08 EVI H Out,Heating capacity,55,2,8.25
air,AiWa 08 EVI H Out,Heating capacity,55,3,8.53
air,AiWa 08 EVI H Out,Heating capacity,55,4,8.83
air,AiWa 08 EVI H Out,Heating capacity,55,5,9.15
air,AiWa 08 EVI H Out,Heating capacity,55,6,9.42
air,AiWa 08 EVI H Out,Heating capacity,55,7,9.74
air,AiWa 08 EVI H Out,Heating capacity,55,8,10.19
air,AiWa 08 EVI H Out,Heating capacity,55,9,10.69
air,AiWa 08 EVI H Out,Heating capacity,55,10,11.18
air,AiWa 08 EVI H Out,Heating capacity,55,11,11.3
air,AiWa 08 EVI H Out,Heating capacity,55,12,11.44
air,AiWa 08 EVI H Out,Heating capacity,55,13,11.69
air,AiWa 08 EVI H Out,Heating capacity,55,14,11.87
air,AiWa 08 EVI H Out,Heating capacity,55,15,12.02
air,AiWa 08 EVI H Out,Heating capacity,55,16,12.12
air,AiWa 08 EVI H Out,Heating capacity,55,17,12.28
air,AiWa 08 EVI H Out,Heating capacity,55,18,12.42
air,AiWa 08 EVI H Out,Heating capacity,55,19,12.55
air,AiWa 08 EVI H Out,Heating capacity,55,20,12.68
air,AiWa 08 EVI H Out,Heating capacity,65,-20,5.49
air,AiWa 08 EVI H Out,Heating capacity,65,-19,5.59
air,AiWa 08 EVI H Out,Heating capacity,65,-18,5.69
air,AiWa 08 EVI H Out,Heating capacity,65,-17,5.79
air,AiWa 08 EVI H Out,Heating capacity,65,-16,5.89
air,AiWa 08 EVI H Out,Heating capacity,65,-15,6.09
air,AiWa 08 EVI H Out,Heating capacity,65,-14,6.2
air,AiWa 08 EVI H Out,Heating capacity,65,-13,6.31
air,AiWa 08 EVI H Out,Heating capacity,65,-12,6.42
air,AiWa 08 EVI H Out,Heating capacity,65,-11,6.53
air,AiWa 08 EVI H Out,Heating capacity,65,-10,6.64
air,AiWa 08 EVI H Out,Heating capacity,65,-9,6.77
air,AiWa 08 EVI H Out,Heating capacity,65,-8,6.9
air,AiWa 08 EVI H Out,Heating capacity,65,-7,7.15
air,AiWa 08 EVI H Out,Heating capacity,65,-6,7.27
air,AiWa 08 EVI H Out,Heating capacity,65,-5,7.39
air,AiWa 08 EVI H Out,Heating capacity,65,-4,7.5
air,AiWa 08 EVI H Out,Heating capacity,65,-3,7.62
air,AiWa 08 EVI H Out,Heating capacity,65,-2,7.73
air,AiWa 08 EVI H Out,Heating capacity,65,-1,7.85
air,AiWa 08 EVI H Out,Heating capacity,65,0,7.97
air,AiWa 08 EVI H Out,Heating capacity,65,1,8.17
air,AiWa 08 EVI H Out,Heating capacity,65,2,8.34
air,AiWa 08 EVI H Out,Heating capacity,65,3,8.61
air,AiWa 08 EVI H Out,Heating capacity,65,4,8.9
air,AiWa 08 EVI H Out,Heating capacity,65,5,9.21
air,AiWa 08 EVI H Out,Heating capacity,65,6,9.47
air,AiWa 08 EVI H Out,Heating capacity,65,7,9.77
air,AiWa 08 EVI H Out,Heating capacity,65,8,10.23
air,AiWa 08 EVI H Out,Heating capacity,65,9,10.73
air,AiWa 08 EVI H Out,Heating capacity,65,10,11.22
air,AiWa 08 EVI H Out,Heating capacity,65,11,11.33
air,AiWa 08 EVI H Out,Heating capacity,65,12,11.46
air,AiWa 08 EVI H Out,Heating capacity,65,13,11.71
air,AiWa 08 EVI H Out,Heating capacity,65,14,11.88
air,AiWa 08 EVI H Out,Heating capacity,65,15,12.02
air,AiWa 08 EVI H Out,Heating capacity,65,16,12.12
air,AiWa 08 EVI H Out,Heating capacity,65,17,12.29
air,AiWa 08 EVI H Out,Heating capacity,65,18,12.42
air,AiWa 08 EVI H Out,Heating capacity,65,19,12.56
air,AiWa 08 EVI H Out,Heating capacity,65,20,12.69
air,AiWa 08 EVI H Out,Power input,35,-20,2.07
air,AiWa 08 EVI H Out,Power input,35,-19,2.07
air,AiWa 08 EVI H Out,Power input,35,-18,2.07
air,AiWa 08 EVI H Out,Power input,35,-17,2.07
air,AiWa 08 EVI H Out,Power input,35,-16,2.08
air,AiWa 08 EVI H Out,Power input,35,-15,2.08
air,AiWa 08 EVI H Out,Power input,35,-14,2.09
air,AiWa 08 EVI H Out,Power input,35,-13,2.09
air,AiWa 08 EVI H Out,Power input,35,-12,2.09
air,AiWa 08 EVI H Out,Power input,35,-11,2.09
air,AiWa 08 EVI H Out,Power input,35,-10,2.1
air,AiWa 08 EVI H Out,Power input,35,-9,2.1
air,AiWa 08 EVI H Out,Power input,35,-8,2.1
air,AiWa 08 EVI H Out,Power input,35,-7,2.1
air,AiWa 08 EVI H Out,Power input,35,-6,2.08
air,AiWa 08 EVI H Out,Power input,35,-5,2.06
air,AiWa 08 EVI H Out,Power input,35,-4,2.05
air,AiWa 08 EVI H Out,Power input,35,-3,2.03
air,AiWa 08 EVI H Out,Power input,35,-2,2.02
air,AiWa 08 EVI H Out,Power input,35,-1,2.0
air,AiWa 08 EVI H Out,Power input,35,0,1.99
air,AiWa 08 EVI H Out,Power input,35,1,1.98
air,AiWa 08 EVI H Out,Power input,35,2,1.98
air,AiWa 08 EVI H Out,Power input,35,3,1.93
air,AiWa 08 EVI H Out,Power input,35,4,1.89
air,AiWa 08 EVI H Out,Power input,35,5,1.85
air,AiWa 08 EVI H Out,Power input,35,6,1.82
air,AiWa 08 EVI H Out,Power input,35,7,1.78
air,AiWa 08 EVI H Out,Power input,35,8,1.84
air,AiWa 08 EVI H Out,Power input,35,9,1.86
air,AiWa 08 EVI H Out,Power input,35,10,1.9
air,AiWa 08 EVI H Out,Power input,35,11,1.89
air,AiWa 08 EVI H Out,Power input,35,12,1.88
air,AiWa 08 EVI H Out,Power input,35,13,1.86
air,AiWa 08 EVI H Out,Power input,35,14,1.85
air,AiWa 08 EVI H Out,Power input,35,15,1.84
air,AiWa 08 EVI H Out,Power input,35,16,1.82
air,AiWa 08 EVI H Out,Power input,35,17,1.81
air,AiWa 08 EVI H Out,Power input,35,18,1.8
air,AiWa 08 EVI H Out,Power input,35,19,1.79
air,AiWa 08 EVI H Out,Power input,35,20,1.78
air,AiWa 08 EVI H Out,Power input,45,-20,2.36
air,AiWa 08 EVI H Out,Power input,45,-19,2.38
air,AiWa 08 EVI H Out,Power input,45,-18,2.38
air,AiWa 08 EVI H Out,Power input,45,-17,2.39
air,AiWa 08 EVI H Out,Power input,45,-16,2.41
air,AiWa 08 EVI H Out,Power input,45,-15,2.43
air,AiWa 08 EVI H Out,Power input,45,-14,2.37
air,AiWa 08 EVI H Out,Power input,45,-13,2.37
air,AiWa 08 EVI H Out,Power input,45,-12,2.37
air,AiWa 08 EVI H Out,Power input,45,-11,2.38
air,AiWa 08 EVI H Out,Power input,45,-10,2.38
air,AiWa 08 EVI H Out,Power input,45,-9,2.39
