source,product,data_type,sink_temp,source_temp,0
air,AiWa 14 EVI H Out,Power input,65,11,5.82
air,AiWa 14 EVI H Out,Power input,65,12,5.77
air,AiWa 14 EVI H Out,Power input,65,13,5.71
air,AiWa 14 EVI H Out,Power input,65,14,5.65
air,AiWa 14 EVI H Out,Power input,65,15,5.59
air,AiWa 14 EVI H Out,Power input,65,16,5.55
air,AiWa 14 EVI H Out,Power input,65,17,5.5
air,AiWa 14 EVI H Out,Power input,65,18,5.47
air,AiWa 14 EVI H Out,Power input,65,19,5.42
air,AiWa 14 EVI H Out,Power input,65,20,5.38
air,AiWa 14 EVI H Out,COP,35,-20,2.58
air,AiWa 14 EVI H Out,COP,35,-19,2.63
air,AiWa 14 EVI H Out,COP,35,-18,2.68
air,AiWa 14 EVI H Out,COP,35,-17,2.73
air,AiWa 14 EVI H Out,COP,35,-16,2.77
air,AiWa 14 EVI H Out,COP,35,-15,2.86
air,AiWa 14 EVI H Out,COP,35,-14,2.92
air,AiWa 14 EVI H Out,COP,35,-13,2.98
air,AiWa 14 EVI H Out,COP,35,-12,3.04
air,AiWa 14 EVI H Out,COP,35,-11,3.1
air,AiWa 14 EVI H Out,COP,35,-10,3.17
air,AiWa 14 EVI H Out,COP,35,-9,3.23
air,AiWa 14 EVI H Out,COP,35,-8,3.29
air,AiWa 14 EVI H Out,COP,35,-7,3.41
air,AiWa 14 EVI H Out,COP,35,-6,3.49
air,AiWa 14 EVI H Out,COP,35,-5,3.57
air,AiWa 14 EVI H Out,COP,35,-4,3.65
air,AiWa 14 EVI H Out,COP,35,-3,3.73
air,AiWa 14 EVI H Out,COP,35,-2,3.8
air,AiWa 14 EVI H Out,COP,35,-1,3.89
air,AiWa 14 EVI H Out,COP,35,0,3.96
air,AiWa 14 EVI H Out,COP,35,1,4.07
air,AiWa 14 EVI H Out,COP,35,2,4.2
air,AiWa 14 EVI H Out,COP,35,3,4.42
air,AiWa 14 EVI H Out,COP,35,4,4.66
air,AiWa 14 EVI H Out,COP,35,5,4.93
air,AiWa 14 EVI H Out,COP,35,6,5.16
air,AiWa 14 EVI H Out,COP,35,7,5.43
air,AiWa 14 EVI H Out,COP,35,8,5.57
air,AiWa 14 EVI H Out,COP,35,9,5.73
air,AiWa 14 EVI H Out,COP,35,10,5.87
air,AiWa 14 EVI H Out,COP,35,11,6.0
air,AiWa 14 EVI H Out,COP,35,12,6.11
air,AiWa 14 EVI H Out,COP,35,13,6.31
air,AiWa 14 EVI H Out,COP,35,14,6.48
air,AiWa 14 EVI H Out,COP,35,15,6.61
air,AiWa 14 EVI H Out,COP,35,16,6.73
air,AiWa 14 EVI H Out,COP,35,17,6.88
air,AiWa 14 EVI H Out,COP,35,18,6.99
air,AiWa 14 EVI H Out,COP,35,19,7.12
air,AiWa 14 EVI H Out,COP,35,20,7.26
air,AiWa 14 EVI H Out,COP,45,-20,2.26
air,AiWa 14 EVI H Out,COP,45,-19,2.3
air,AiWa 14 EVI H Out,COP,45,-18,2.34
air,AiWa 14 EVI H Out,COP,45,-17,2.38
air,AiWa 14 EVI H Out,COP,45,-16,2.42
air,AiWa 14 EVI H Out,COP,45,-15,2.49
air,AiWa 14 EVI H Out,COP,45,-14,2.61
air,AiWa 14 EVI H Out,COP,45,-13,2.66
air,AiWa 14 EVI H Out,COP,45,-12,2.71
air,AiWa 14 EVI H Out,COP,45,-11,2.76
air,AiWa 14 EVI H Out,COP,45,-10,2.82
air,AiWa 14 EVI H Out,COP,45,-9,2.87
air,AiWa 14 EVI H Out,COP,45,-8,2.92
air,AiWa 14 EVI H Out,COP,45,-7,3.02
air,AiWa 14 EVI H Out,COP,45,-6,3.06
air,AiWa 14 EVI H Out,COP,45,-5,3.09
air,AiWa 14 EVI H Out,COP,45,-4,3.11
air,AiWa 14 EVI H Out,COP,45,-3,3.14
air,AiWa 14 EVI H Out,COP,45,-2,3.16
air,AiWa 14 EVI H Out,COP,45,-1,3.19
air,AiWa 14 EVI H Out,COP,45,0,3.25
air,AiWa 14 EVI H Out,COP,45,1,3.35
air,AiWa 14 EVI H Out,COP,45,2,3.45
air,AiWa 14 EVI H Out,COP,45,3,3.63
air,AiWa 14 EVI H Out,COP,45,4,3.82
air,AiWa 14 EVI H Out,COP,45,5,4.05
air,AiWa 14 EVI H Out,COP,45,6,4.24
air,AiWa 14 EVI H Out,COP,45,7,4.46
air,AiWa 14 EVI H Out,COP,45,8,4.57
air,AiWa 14 EVI H Out,COP,45,9,4.71
air,AiWa 14 EVI H Out,COP,45,10,4.82
air,AiWa 14 EVI H Out,COP,45,11,4.92
air,AiWa 14 EVI H Out,COP,45,12,5.02
air,AiWa 14 EVI H Out,COP,45,13,5.18
air,AiWa 14 EVI H Out,COP,45,14,5.32
air,AiWa 14 EVI H Out,COP,45,15,5.43
air,AiWa 14 EVI H Out,COP,45,16,5.52
air,AiWa 14 EVI H Out,COP,45,17,5.65
air,AiWa 14 EVI H Out,COP,45,18,5.74
air,AiWa 14 EVI H Out,COP,45,19,5.85
air,AiWa 14 EVI H Out,COP,45,20,5.96
air,AiWa 14 EVI H Out,COP,55,-20,1.98
air,AiWa 14 EVI H Out,COP,55,-19,2.01
air,AiWa 14 EVI H Out,COP,55,-18,2.05
air,AiWa 14 EVI H Out,COP,55,-17,2.08
air,AiWa 14 EVI H Out,COP,55,-16,2.11
air,AiWa 14 EVI H Out,COP,55,-15,2.17
air,AiWa 14 EVI H Out,COP,55,-14,2.34
air,AiWa 14 EVI H Out,COP,55,-13,2.38
air,AiWa 14 EVI H Out,COP,55,-12,2.42
air,AiWa 14 EVI H Out,COP,55,-11,2.46
air,AiWa 14 EVI H Out,COP,55,-10,2.5
air,AiWa 14 EVI H Out,COP,55,-9,2.54
air,AiWa 14 EVI H Out,COP,55,-8,2.59
air,AiWa 14 EVI H Out,COP,55,-7,2.67
air,AiWa 14 EVI H Out,COP,55,-6,2.68
air,AiWa 14 EVI H Out,COP,55,-5,2.67
air,AiWa 14 EVI H Out,COP,55,-4,2.66
air,AiWa 14 EVI H Out,COP,55,-3,2.64
air,AiWa 14 EVI H Out,COP,55,-2,2.63
air,AiWa 14 EVI H Out,COP,55,-1,2.62
air,AiWa 14 EVI H Out,COP,55,0,2.67
air,AiWa 14 EVI H Out,COP,55,1,2.75
air,AiWa 14 EVI H Out,COP,55,2,2.83
air,AiWa 14 EVI H Out,COP,55,3,2.98
air,AiWa 14 EVI H Out,COP,55,4,3.14
air,AiWa 14 EVI H Out,COP,55,5,3.32
air,AiWa 14 EVI H Out,COP,55,6,3.48
air,AiWa 14 EVI H Out,COP,55,7,3.66
air,AiWa 14 EVI H Out,COP,55,8,3.76
air,AiWa 14 EVI H Out,COP,55,9,3.86
air,AiWa 14 EVI H Out,COP,55,10,3.96
air,AiWa 14 EVI H Out,COP,55,11,4.04
air,AiWa 14 EVI H Out,COP,55,12,4.12
air,AiWa 14 EVI H Out,COP,55,13,4.26
air,AiWa 14 EVI H Out,COP,55,14,4.37
air,AiWa 14 EVI H Out,COP,55,15,4.46
air,AiWa 14 EVI H Out,COP,55,16,4.54
air,AiWa 14 EVI H Out,COP,55,17,4.64
air,AiWa 14 EVI H Out,COP,55,18,4.71
air,AiWa 14 EVI H Out,COP,55,19,4.8
air,AiWa 14 EVI H Out,COP,55,20,4.9
air,AiWa 14 EVI H Out,COP,65,-20,1.73
air,AiWa 14 EVI H Out,COP,65,-19,1.76
air,AiWa 14 EVI H Out,COP,65,-18,1.79
air,AiWa 14 EVI H Out,COP,65,-17,1.82
air,AiWa 14 EVI H Out,COP,65,-16,1.84
air,AiWa 14 EVI H Out,COP,65,-15,1.89
air,AiWa 14 EVI H Out,COP,65,-14,2.09
air,AiWa 14 EVI H Out,COP,65,-13,2.13
air,AiWa 14 EVI H Out,COP,65,-12,2.16
air,AiWa 14 EVI H Out,COP,65,-11,2.19
air,AiWa 14 EVI H Out,COP,65,-10,2.23
air,AiWa 14 EVI H Out,COP,65,-9,2.26
air,AiWa 14 EVI H Out,COP,65,-8,2.29
air,AiWa 14 EVI H Out,COP,65,-7,2.36
air,AiWa 14 EVI H Out,COP,65,-6,2.35
air,AiWa 14 EVI H Out,COP,65,-5,2.31
air,AiWa 14 EVI H Out,COP,65,-4,2.27
air,AiWa 14 EVI H Out,COP,65,-3,2.22
air,AiWa 14 EVI H Out,COP,65,-2,2.18
air,AiWa 14 EVI H Out,COP,65,-1,2.15
air,AiWa 14 EVI H Out,COP,65,0,2.19
air,AiWa 14 EVI H Out,COP,65,1,2.26
air,AiWa 14 EVI H Out,COP,65,2,2.33
air,AiWa 14 EVI H Out,COP,65,3,2.45
air,AiWa 14 EVI H Out,COP,65,4,2.58
air,AiWa 14 EVI H Out,COP,65,5,2.73
air,AiWa 14 EVI H Out,COP,65,6,2.86
air,AiWa 14 EVI H Out,COP,65,7,3.01
air,AiWa 14 EVI H Out,COP,65,8,3.08
air,AiWa 14 EVI H Out,COP,65,9,3.17
air,AiWa 14 EVI H Out,COP,65,10,3.25
air,AiWa 14 EVI H Out,COP,65,11,3.32
air,AiWa 14 EVI H Out,COP,65,12,3.38
air,AiWa 14 EVI H Out,COP,65,13,3.5
air,AiWa 14 EVI H Out,COP,65,14,3.59
air,AiWa 14 EVI H Out,COP,65,15,3.66
air,AiWa 14 EVI H Out,COP,65,16,3.72
air,AiWa 14 EVI H Out,COP,65,17,3.81
air,AiWa 14 EVI H Out,COP,65,18,3.87
air,AiWa 14 EVI H Out,COP,65,19,3.94
air,AiWa 14 EVI H Out,COP,65,20,4.02
air,AiWa 18 EVI H Out,Heating capacity,35,-20,11.88
air,AiWa 18 EVI H Out,Heating capacity,35,-19,12.12
air,AiWa 18 EVI H Out,Heating capacity,35,-18,12.36
air,AiWa 18 EVI H Out,Heating capacity,35,-17,12.6
air,AiWa 18 EVI H Out,Heating capacity,35,-16,12.84
air,AiWa 18 EVI H Out,Heating capacity,35,-15,13.27
air,AiWa 18 EVI H Out,Heating capacity,35,-14,13.57
air,AiWa 18 EVI H Out,Heating capacity,35,-13,13.88
air,AiWa 18 EVI H Out,Heating capacity,35,-12,14.18
air,AiWa 18 EVI H Out,Heating capacity,35,-11,14.48
air,AiWa 18 EVI H Out,Heating capacity,35,-10,14.79
air,AiWa 18 EVI H Out,Heating capacity,35,-9,15.09
air,AiWa 18 EVI H Out,Heating capacity,35,-8,15.39
air,AiWa 18 EVI H Out,Heating capacity,35,-7,15.95
air,AiWa 18 EVI H Out,Heating capacity,35,-6,16.19
air,AiWa 18 EVI H Out,Heating capacity,35,-5,16.42
air,AiWa 18 EVI H Out,Heating capacity,35,-4,16.65
air,AiWa 18 EVI H Out,Heating capacity,35,-3,16.89
air,AiWa 18 EVI H Out,Heating capacity,35,-2,17.12
air,AiWa 18 EVI H Out,Heating capacity,35,-1,17.35
air,AiWa 18 EVI H Out,Heating capacity,35,0,17.59
air,AiWa 18 EVI H Out,Heating capacity,35,1,18.02
air,AiWa 18 EVI H Out,Heating capacity,35,2,18.5
air,AiWa 18 EVI H Out,Heating capacity,35,3,19.06
air,AiWa 18 EVI H Out,Heating capacity,35,4,19.67
air,AiWa 18 EVI H Out,Heating capacity,35,5,20.34
air,AiWa 18 EVI H Out,Heating capacity,35,6,20.89
air,AiWa 18 EVI H Out,Heating capacity,35,7,21.58
air,AiWa 18 EVI H Out,Heating capacity,35,8,22.83
air,AiWa 18 EVI H Out,Heating capacity,35,9,23.79
air,AiWa 18 EVI H Out,Heating capacity,35,10,24.92
air,AiWa 18 EVI H Out,Heating capacity,35,11,25.24
air,AiWa 18 EVI H Out,Heating capacity,35,12,25.59
air,AiWa 18 EVI H Out,Heating capacity,35,13,26.22
air,AiWa 18 EVI H Out,Heating capacity,35,14,26.67
air,AiWa 18 EVI H Out,Heating capacity,35,15,27.11
air,AiWa 18 EVI H Out,Heating capacity,35,16,27.36
air,AiWa 18 EVI H Out,Heating capacity,35,17,27.76
air,AiWa 18 EVI H Out,Heating capacity,35,18,28.09
air,AiWa 18 EVI H Out,Heating capacity,35,19,28.41
air,AiWa 18 EVI H Out,Heating capacity,35,20,28.74
air,AiWa 18 EVI H Out,Heating capacity,45,-20,11.9
air,AiWa 18 EVI H Out,Heating capacity,45,-19,12.17
air,AiWa 18 EVI H Out,Heating capacity,45,-18,12.44
air,AiWa 18 EVI H Out,Heating capacity,45,-17,12.71
air,AiWa 18 EVI H Out,Heating capacity,45,-16,12.98
air,AiWa 18 EVI H Out,Heating capacity,45,-15,13.49
air,AiWa 18 EVI H Out,Heating capacity,45,-14,13.78
air,AiWa 18 EVI H Out,Heating capacity,45,-13,14.07
air,AiWa 18 EVI H Out,Heating capacity,45,-12,14.37
air,AiWa 18 EVI H Out,Heating capacity,45,-11,14.66
air,AiWa 18 EVI H Out,Heating capacity,45,-10,14.95
air,AiWa 18 EVI H Out,Heating capacity,45,-9,15.24
air,AiWa 18 EVI H Out,Heating capacity,45,-8,15.53
air,AiWa 18 EVI H Out,Heating capacity,45,-7,16.09
air,AiWa 18 EVI H Out,Heating capacity,45,-6,16.33
air,AiWa 18 EVI H Out,Heating capacity,45,-5,16.56
air,AiWa 18 EVI H Out,Heating capacity,45,-4,16.8
air,AiWa 18 EVI H Out,Heating capacity,45,-3,17.04
air,AiWa 18 EVI H Out,Heating capacity,45,-2,17.28
air,AiWa 18 EVI H Out,Heating capacity,45,-1,17.52
air,AiWa 18 EVI H Out,Heating capacity,45,0,17.76
air,AiWa 18 EVI H Out,Heating capacity,45,1,18.19
air,AiWa 18 EVI H Out,Heating capacity,45,2,18.63
air,AiWa 18 EVI H Out,Heating capacity,45,3,19.22
air,AiWa 18 EVI H Out,Heating capacity,45,4,19.85
air,AiWa 18 EVI H Out,Heating capacity,45,5,20.54
air,AiWa 18 EVI H Out,Heating capacity,45,6,21.11
air,AiWa 18 EVI H Out,Heating capacity,45,7,21.83
air,AiWa 18 EVI H Out,Heating capacity,45,8,22.89
air,AiWa 18 EVI H Out,Heating capacity,45,9,24.04
air,AiWa 18 EVI H Out,Heating capacity,45,10,25.17
air,AiWa 18 EVI H Out,Heating capacity,45,11,25.46
air,AiWa 18 EVI H Out,Heating capacity,45,12,25.75
air,AiWa 18 EVI H Out,Heating capacity,45,13,26.31
air,AiWa 18 EVI H Out,Heating capacity,45,14,26.7
air,AiWa 18 EVI H Out,Heating capacity,45,15,27.05
air,AiWa 18 EVI H Out,Heating capacity,45,16,27.28
air,AiWa 18 EVI H Out,Heating capacity,45,17,27.67
air,AiWa 18 EVI H Out,Heating capacity,45,18,27.97
air,AiWa 18 EVI H Out,Heating capacity,45,19,28.28
air,AiWa 18 EVI H Out,Heating capacity,45,20,28.82
air,AiWa 18 EVI H Out,Heating capacity,55,-20,12.29
air,AiWa 18 EVI H Out,Heating capacity,55,-19,12.54
air,AiWa 18 EVI H Out,Heating capacity,55,-18,12.79
air,AiWa 18 EVI H Out,Heating capacity,55,-17,13.04
air,AiWa 18 EVI H Out,Heating capacity,55,-16,13.29
air,AiWa 18 EVI H Out,Heating capacity,55,-15,13.77
air,AiWa 18 EVI H Out,Heating capacity,55,-14,14.05
air,AiWa 18 EVI H Out,Heating capacity,55,-13,14.32
air,AiWa 18 EVI H Out,Heating capacity,55,-12,14.6
air,AiWa 18 EVI H Out,Heating capacity,55,-11,14.87
air,AiWa 18 EVI H Out,Heating capacity,55,-10,15.15
air,AiWa 18 EVI H Out,Heating capacity,55,-9,15.42
air,AiWa 18 EVI H Out,Heating capacity,55,-8,15.69
air,AiWa 18 EVI H Out,Heating capacity,55,-7,16.22
air,AiWa 18 EVI H Out,Heating capacity,55,-6,16.47
air,AiWa 18 EVI H Out,Heating capacity,55,-5,16.72
air,AiWa 18 EVI H Out,Heating capacity,55,-4,16.97
air,AiWa 18 EVI H Out,Heating capacity,55,-3,17.22
air,AiWa 18 EVI H Out,Heating capacity,55,-2,17.47
air,AiWa 18 EVI H Out,Heating capacity,55,-1,17.72
air,AiWa 18 EVI H Out,Heating capacity,55,0,17.97
air,AiWa 18 EVI H Out,Heating capacity,55,1,18.42
air,AiWa 18 EVI H Out,Heating capacity,55,2,18.85
air,AiWa 18 EVI H Out,Heating capacity,55,3,19.48
air,AiWa 18 EVI H Out,Heating capacity,55,4,20.16
air,AiWa 18 EVI H Out,Heating capacity,55,5,20.89
air,AiWa 18 EVI H Out,Heating capacity,55,6,21.51
air,AiWa 18 EVI H Out,Heating capacity,55,7,22.24
air,AiWa 18 EVI H Out,Heating capacity,55,8,23.28
air,AiWa 18 EVI H Out,Heating capacity,55,9,24.42
air,AiWa 18 EVI H Out,Heating capacity,55,10,25.54
air,AiWa 18 EVI H Out,Heating capacity,55,11,25.81
air,AiWa 18 EVI H Out,Heating capacity,55,12,26.12
air,AiWa 18 EVI H Out,Heating capacity,55,13,26.7
air,AiWa 18 EVI H Out,Heating capacity,55,14,27.1
air,AiWa 18 EVI H Out,Heating capacity,55,15,27.45
air,AiWa 18 EVI H Out,Heating capacity,55,16,27.68
air,AiWa 18 EVI H Out,Heating capacity,55,17,28.05
air,AiWa 18 EVI H Out,Heating capacity,55,18,28.36
air,AiWa 18 EVI H Out,Heating capacity,55,19,28.66
air,AiWa 18 EVI H Out,Heating capacity,55,20,28.96
air,AiWa 18 EVI H Out,Heating capacity,65,-20,12.53
air,AiWa 18 EVI H Out,Heating capacity,65,-19,12.76
air,AiWa 18 EVI H Out,Heating capacity,65,-18,12.99
air,AiWa 18 EVI H Out,Heating capacity,65,-17,13.22
air,AiWa 18 EVI H Out,Heating capacity,65,-16,13.45
air,AiWa 18 EVI H Out,Heating capacity,65,-15,13.91
air,AiWa 18 EVI H Out,Heating capacity,65,-14,14.16
air,AiWa 18 EVI H Out,Heating capacity,65,-13,14.42
air,AiWa 18 EVI H Out,Heating capacity,65,-12,14.67
air,AiWa 18 EVI H Out,Heating capacity,65,-11,14.92
air,AiWa 18 EVI H Out,Heating capacity,65,-10,15.18
air,AiWa 18 EVI H Out,Heating capacity,65,-9,15.47
air,AiWa 18 EVI H Out,Heating capacity,65,-8,15.76
air,AiWa 18 EVI H Out,Heating capacity,65,-7,16.34
air,AiWa 18 EVI H Out,Heating capacity,65,-6,16.6
air,AiWa 18 EVI H Out,Heating capacity,65,-5,16.87
air,AiWa 18 EVI H Out,Heating capacity,65,-4,17.13
air,AiWa 18 EVI H Out,Heating capacity,65,-3,17.4
air,AiWa 18 EVI H Out,Heating capacity,65,-2,17.67
air,AiWa 18 EVI H Out,Heating capacity,65,-1,17.93
air,AiWa 18 EVI H Out,Heating capacity,65,0,18.2
air,AiWa 18 EVI H Out,Heating capacity,65,1,18.66
air,AiWa 18 EVI H Out,Heating capacity,65,2,19.05
air,AiWa 18 EVI H Out,Heating capacity,65,3,19.67
air,AiWa 18 EVI H Out,Heating capacity,65,4,20.32
air,AiWa 18 EVI H Out,Heating capacity,65,5,21.04
air,AiWa 18 EVI H Out,Heating capacity,65,6,21.63
air,AiWa 18 EVI H Out,Heating capacity,65,7,22.32
air,AiWa 18 EVI H Out,Heating capacity,65,8,23.37
air,AiWa 18 EVI H Out,Heating capacity,65,9,24.5
air,AiWa 18 EVI H Out,Heating capacity,65,10,25.62
air,AiWa 18 EVI H Out,Heating capacity,65,11,25.89
air,AiWa 18 EVI H Out,Heating capacity,65,12,26.18
air,AiWa 18 EVI H Out,Heating capacity,65,13,26.75
air,AiWa 18 EVI H Out,Heating capacity,65,14,27.14
air,AiWa 18 EVI H Out,Heating capacity,65,15,27.46
air,AiWa 18 EVI H Out,Heating capacity,65,16,27.69
air,AiWa 18 EVI H Out,Heating capacity,65,17,28.07
air,AiWa 18 EVI H Out,Heating capacity,65,18,28.38
air,AiWa 18 EVI H Out,Heating capacity,65,19,28.68
air,AiWa 18 EVI H Out,Heating capacity,65,20,28.99
air,AiWa 18 EVI H Out,Power input,35,-20,4.6
air,AiWa 18 EVI H Out,Power input,35,-19,4.62
air,AiWa 18 EVI H Out,Power input,35,-18,4.61
air,AiWa 18 EVI H Out,Power input,35,-17,4.62
air,AiWa 18 EVI H Out,Power input,35,-16,4.63
air,AiWa 18 EVI H Out,Power input,35,-15,4.64
air,AiWa 18 EVI H Out,Power input,35,-14,4.65
air,AiWa 18 EVI H Out,Power input,35,-13,4.66
air,AiWa 18 EVI H Out,Power input,35,-12,4.66
air,AiWa 18 EVI H Out,Power input,35,-11,4.67
air,AiWa 18 EVI H Out,Power input,35,-10,4.67
air,AiWa 18 EVI H Out,Power input,35,-9,4.68
air,AiWa 18 EVI H Out,Power input,35,-8,4.68
air,AiWa 18 EVI H Out,Power input,35,-7,4.68
air,AiWa 18 EVI H Out,Power input,35,-6,4.63
air,AiWa 18 EVI H Out,Power input,35,-5,4.6
air,AiWa 18 EVI H Out,Power input,35,-4,4.56
air,AiWa 18 EVI H Out,Power input,35,-3,4.53
air,AiWa 18 EVI H Out,Power input,35,-2,4.51
air,AiWa 18 EVI H Out,Power input,35,-1,4.46
air,AiWa 18 EVI H Out,Power input,35,0,4.44
air,AiWa 18 EVI H Out,Power input,35,1,4.42
air,AiWa 18 EVI H Out,Power input,35,2,4.4
air,AiWa 18 EVI H Out,Power input,35,3,4.31
air,AiWa 18 EVI H Out,Power input,35,4,4.22
air,AiWa 18 EVI H Out,Power input,35,5,4.13
air,AiWa 18 EVI H Out,Power input,35,6,4.05
air,AiWa 18 EVI H Out,Power input,35,7,3.97
air,AiWa 18 EVI H Out,Power input,35,8,4.1
air,AiWa 18 EVI H Out,Power input,35,9,4.15
air,AiWa 18 EVI H Out,Power input,35,10,4.25
air,AiWa 18 EVI H Out,Power input,35,11,4.21
air,AiWa 18 EVI H Out,Power input,35,12,4.19
air,AiWa 18 EVI H Out,Power input,35,13,4.15
air,AiWa 18 EVI H Out,Power input,35,14,4.12
air,AiWa 18 EVI H Out,Power input,35,15,4.1
air,AiWa 18 EVI H Out,Power input,35,16,4.07
air,AiWa 18 EVI H Out,Power input,35,17,4.04
air,AiWa 18 EVI H Out,Power input,35,18,4.02
air,AiWa 18 EVI H Out,Power input,35,19,3.99
air,AiWa 18 EVI H Out,Power input,35,20,3.96
air,AiWa 18 EVI H Out,Power input,45,-20,5.27
air,AiWa 18 EVI H Out,Power input,45,-19,5.3
air,AiWa 18 EVI H Out,Power input,45,-18,5.31
air,AiWa 18 EVI H Out,Power input,45,-17,5.34
air,AiWa 18 EVI H Out,Power input,45,-16,5.36
air,AiWa 18 EVI H Out,Power input,45,-15,5.42
air,AiWa 18 EVI H Out,Power input,45,-14,5.27
air,AiWa 18 EVI H Out,Power input,45,-13,5.28
air,AiWa 18 EVI H Out,Power input,45,-12,5.29
air,AiWa 18 EVI H Out,Power input,45,-11,5.3
air,AiWa 18 EVI H Out,Power input,45,-10,5.31
air,AiWa 18 EVI H Out,Power input,45,-9,5.32
air,AiWa 18 EVI H Out,Power input,45,-8,5.33
air,AiWa 18 EVI H Out,Power input,45,-7,5.33
air,AiWa 18 EVI H Out,Power input,45,-6,5.33
air,AiWa 18 EVI H Out,Power input,45,-5,5.36
air,AiWa 18 EVI H Out,Power input,45,-4,5.4
air,AiWa 18 EVI H Out,Power input,45,-3,5.43
air,AiWa 18 EVI H Out,Power input,45,-2,5.47
air,AiWa 18 EVI H Out,Power input,45,-1,5.49
air,AiWa 18 EVI H Out,Power input,45,0,5.46
air,AiWa 18 EVI H Out,Power input,45,1,5.44
air,AiWa 18 EVI H Out,Power input,45,2,5.4
air,AiWa 18 EVI H Out,Power input,45,3,5.29
air,AiWa 18 EVI H Out,Power input,45,4,5.19
air,AiWa 18 EVI H Out,Power input,45,5,5.07
air,AiWa 18 EVI H Out,Power input,45,6,4.98
air,AiWa 18 EVI H Out,Power input,45,7,4.9
air,AiWa 18 EVI H Out,Power input,45,8,5.01
air,AiWa 18 EVI H Out,Power input,45,9,5.11
air,AiWa 18 EVI H Out,Power input,45,10,5.22
air,AiWa 18 EVI H Out,Power input,45,11,5.17
air,AiWa 18 EVI H Out,Power input,45,12,5.13
air,AiWa 18 EVI H Out,Power input,45,13,5.08
air,AiWa 18 EVI H Out,Power input,45,14,5.02
air,AiWa 18 EVI H Out,Power input,45,15,4.98
air,AiWa 18 EVI H Out,Power input,45,16,4.94
air,AiWa 18 EVI H Out,Power input,45,17,4.9
air,AiWa 18 EVI H Out,Power input,45,18,4.87
air,AiWa 18 EVI H Out,Power input,45,19,4.83
air,AiWa 18 EVI H Out,Power input,45,20,4.83
air,AiWa 18 EVI H Out,Power input,55,-20,6.21
air,AiWa 18 EVI H Out,Power input,55,-19,6.24
air,AiWa 18 EVI H Out,Power input,55,-18,6.25
air,AiWa 18 EVI H Out,Power input,55,-17,6.27
air,AiWa 18 EVI H Out,Power input,55,-16,6.3
air,AiWa 18 EVI H Out,Power input,55,-15,6.36
air,AiWa 18 EVI H Out,Power input,55,-14,6.01
air,AiWa 18 EVI H Out,Power input,55,-13,6.02
air,AiWa 18 EVI H Out,Power input,55,-12,6.03
air,AiWa 18 EVI H Out,Power input,55,-11,6.04
air,AiWa 18 EVI H Out,Power input,55,-10,6.05
air,AiWa 18 EVI H Out,Power input,55,-9,6.06
air,AiWa 18 EVI H Out,Power input,55,-8,6.07
air,AiWa 18 EVI H Out,Power input,55,-7,6.08
air,AiWa 18 EVI H Out,Power input,55,-6,6.14
air,AiWa 18 EVI H Out,Power input,55,-5,6.26
air,AiWa 18 EVI H Out,Power input,55,-4,6.39
air,AiWa 18 EVI H Out,Power input,55,-3,6.52
air,AiWa 18 EVI H Out,Power input,55,-2,6.65
air,AiWa 18 EVI H Out,Power input,55,-1,6.76
air,AiWa 18 EVI H Out,Power input,55,0,6.73
air,AiWa 18 EVI H Out,Power input,55,1,6.7
air,AiWa 18 EVI H Out,Power input,55,2,6.66
air,AiWa 18 EVI H Out,Power input,55,3,6.54
air,AiWa 18 EVI H Out,Power input,55,4,6.42
air,AiWa 18 EVI H Out,Power input,55,5,6.29
air,AiWa 18 EVI H Out,Power input,55,6,6.18
air,AiWa 18 EVI H Out,Power input,55,7,6.07
air,AiWa 18 EVI H Out,Power input,55,8,6.2
air,AiWa 18 EVI H Out,Power input,55,9,6.32
air,AiWa 18 EVI H Out,Power input,55,10,6.45
air,AiWa 18 EVI H Out,Power input,55,11,6.39
air,AiWa 18 EVI H Out,Power input,55,12,6.34
air,AiWa 18 EVI H Out,Power input,55,13,6.27
air,AiWa 18 EVI H Out,Power input,55,14,6.21
air,AiWa 18 EVI H Out,Power input,55,15,6.16
air,AiWa 18 EVI H Out,Power input,55,16,6.1
air,AiWa 18 EVI H Out,Power input,55,17,6.05
air,AiWa 18 EVI H Out,Power input,55,18,6.02
air,AiWa 18 EVI H Out,Power input,55,19,5.97
air,AiWa 18 EVI H Out,Power input,55,20,5.92
air,AiWa 18 EVI H Out,Power input,65,-20,7.22
air,AiWa 18 EVI H Out,Power input,65,-19,7.25
air,AiWa 18 EVI H Out,Power input,65,-18,7.26
air,AiWa 18 EVI H Out,Power input,65,-17,7.28
air,AiWa 18 EVI H Out,Power input,65,-16,7.31
air,AiWa 18 EVI H Out,Power input,65,-15,7.37
air,AiWa 18 EVI H Out,Power input,65,-14,6.76
air,AiWa 18 EVI H Out,Power input,65,-13,6.78
air,AiWa 18 EVI H Out,Power input,65,-12,6.79
air,AiWa 18 EVI H Out,Power input,65,-11,6.8
air,AiWa 18 EVI H Out,Power input,65,-10,6.82
air,AiWa 18 EVI H Out,Power input,65,-9,6.84
air,AiWa 18 EVI H Out,Power input,65,-8,6.87
air,AiWa 18 EVI H Out,Power input,65,-7,6.92
air,AiWa 18 EVI H Out,Power input,65,-6,7.05
air,AiWa 18 EVI H Out,Power input,65,-5,7.31
air,AiWa 18 EVI H Out,Power input,65,-4,7.56
air,AiWa 18 EVI H Out,Power input,65,-3,7.83
air,AiWa 18 EVI H Out,Power input,65,-2,8.09
air,AiWa 18 EVI H Out,Power input,65,-1,8.33
air,AiWa 18 EVI H Out,Power input,65,0,8.3
air,AiWa 18 EVI H Out,Power input,65,1,8.27
air,AiWa 18 EVI H Out,Power input,65,2,8.19
air,AiWa 18 EVI H Out,Power input,65,3,8.03
air,AiWa 18 EVI H Out,Power input,65,4,7.88
air,AiWa 18 EVI H Out,Power input,65,5,7.71
air,AiWa 18 EVI H Out,Power input,65,6,7.57
air,AiWa 18 EVI H Out,Power input,65,7,7.42
air,AiWa 18 EVI H Out,Power input,65,8,7.58
air,AiWa 18 EVI H Out,Power input,65,9,7.72
air,AiWa 18 EVI H Out,Power input,65,10,7.89
air,AiWa 18 EVI H Out,Power input,65,11,7.8
air,AiWa 18 EVI H Out,Power input,65,12,7.74
air,AiWa 18 EVI H Out,Power input,65,13,7.65
air,AiWa 18 EVI H Out,Power input,65,14,7.57
air,AiWa 18 EVI H Out,Power input,65,15,7.5
air,AiWa 18 EVI H Out,Power input,65,16,7.43
air,AiWa 18 EVI H Out,Power input,65,17,7.37
air,AiWa 18 EVI H Out,Power input,65,18,7.33
air,AiWa 18 EVI H Out,Power input,65,19,7.27
air,AiWa 18 EVI H Out,Power input,65,20,7.21
air,AiWa 18 EVI H Out,COP,35,-20,2.58
air,AiWa 18 EVI H Out,COP,35,-19,2.63
air,AiWa 18 EVI H Out,COP,35,-18,2.68
air,AiWa 18 EVI H Out,COP,35,-17,2.73
air,AiWa 18 EVI H Out,COP,35,-16,2.77
air,AiWa 18 EVI H Out,COP,35,-15,2.86
air,AiWa 18 EVI H Out,COP,35,-14,2.92
air,AiWa 18 EVI H Out,COP,35,-13,2.98
air,AiWa 18 EVI H Out,COP,35,-12,3.04
air,AiWa 18 EVI H Out,COP,35,-11,3.1
air,AiWa 18 EVI H Out,COP,35,-10,3.17
air,AiWa 18 EVI H Out,COP,35,-9,3.23
air,AiWa 18 EVI H Out,COP,35,-8,3.29
air,AiWa 18 EVI H Out,COP,35,-7,3.41
air,AiWa 18 EVI H Out,COP,35,-6,3.49
air,AiWa 18 EVI H Out,COP,35,-5,3.57
air,AiWa 18 EVI H Out,COP,35,-4,3.65
air,AiWa 18 EVI H Out,COP,35,-3,3.73
air,AiWa 18 EVI H Out,COP,35,-2,3.8
air,AiWa 18 EVI H Out,COP,35,-1,3.89
air,AiWa 18 EVI H Out,COP,35,0,3.96
air,AiWa 18 EVI H Out,COP,35,1,4.07
air,AiWa 18 EVI H Out,COP,35,2,4.2
air,AiWa 18 EVI H Out,COP,35,3,4.42
air,AiWa 18 EVI H Out,COP,35,4,4.66
air,AiWa 18 EVI H Out,COP,35,5,4.93
air,AiWa 18 EVI H Out,COP,35,6,5.16
air,AiWa 18 EVI H Out,COP,35,7,5.43
air,AiWa 18 EVI H Out,COP,35,8,5.57
air,AiWa 18 EVI H Out,COP,35,9,5.73
air,AiWa 18 EVI H Out,COP,35,10,5.87
air,AiWa 18 EVI H Out,COP,35,11,6.0
air,AiWa 18 EVI H Out,COP,35,12,6.11
air,AiWa 18 EVI H Out,COP,35,13,6.31
air,AiWa 18 EVI H Out,COP,35,14,6.48
air,AiWa 18 EVI H Out,COP,35,15,6.61
air,AiWa 18 EVI H Out,COP,35,16,6.73
air,AiWa 18 EVI H Out,COP,35,17,6.88
air,AiWa 18 EVI H Out,COP,35,18,6.99
air,AiWa 18 EVI H Out,COP,35,19,7.12
air,AiWa 18 EVI H Out,COP,35,20,7.26
air,AiWa 18 EVI H Out,COP,45,-20,2.26
air,AiWa 18 EVI H Out,COP,45,-19,2.3
air,AiWa 18 EVI H Out,COP,45,-18,2.34
air,AiWa 18 EVI H Out,COP,45,-17,2.38
air,AiWa 18 EVI H Out,COP,45,-16,2.42
air,AiWa 18 EVI H Out,COP,45,-15,2.49
air,AiWa 18 EVI H Out,COP,45,-14,2.61
air,AiWa 18 EVI H Out,COP,45,-13,2.66
air,AiWa 18 EVI H Out,COP,45,-12,2.71
air,AiWa 18 EVI H Out,COP,45,-11,2.76
air,AiWa 18 EVI H Out,COP,45,-10,2.82
air,AiWa 18 EVI H Out,COP,45,-9,2.87
air,AiWa 18 EVI H Out,COP,45,-8,2.92
air,AiWa 18 EVI H Out,COP,45,-7,3.02
air,AiWa 18 EVI H Out,COP,45,-6,3.06
air,AiWa 18 EVI H Out,COP,45,-5,3.09
air,AiWa 18 EVI H Out,COP,45,-4,3.11
air,AiWa 18 EVI H Out,COP,45,-3,3.14
air,AiWa 18 EVI H Out,COP,45,-2,3.16
air,AiWa 18 EVI H Out,COP,45,-1,3.19
air,AiWa 18 EVI H Out,COP,45,0,3.25
air,AiWa 18 EVI H Out,COP,45,1,3.35
air,AiWa 18 EVI H Out,COP,45,2,3.45
air,AiWa 18 EVI H Out,COP,45,3,3.63
air,AiWa 18 EVI H Out,COP,45,4,3.82
air,AiWa 18 EVI H Out,COP,45,5,4.05
air,AiWa 18 EVI H Out,COP,45,6,4.24
air,AiWa 18 EVI H Out,COP,45,7,4.46
air,AiWa 18 EVI H Out,COP,45,8,4.57
air,AiWa 18 EVI H Out,COP,45,9,4.71
air,AiWa 18 EVI H Out,COP,45,10,4.82
air,AiWa 18 EVI H Out,COP,45,11,4.92
air,AiWa 18 EVI H Out,COP,45,12,5.02
air,AiWa 18 EVI H Out,COP,45,13,5.18
air,AiWa 18 EVI H Out,COP,45,14,5.32
air,AiWa 18 EVI H Out,COP,45,15,5.43
air,AiWa 18 EVI H Out,COP,45,16,5.52
air,AiWa 18 EVI H Out,COP,45,17,5.65
air,AiWa 18 EVI H Out,COP,45,18,5.74
air,AiWa 18 EVI H Out,COP,45,19,5.85
air,AiWa 18 EVI H Out,COP,45,20,5.96
air,AiWa 18 EVI H Out,COP,55,-20,1.98
air,AiWa 18 EVI H Out,COP,55,-19,2.01
air,AiWa 18 EVI H Out,COP,55,-18,2.05
air,AiWa 18 EVI H Out,COP,55,-17,2.08
air,AiWa 18 EVI H Out,COP,55,-16,2.11
air,AiWa 18 EVI H Out,COP,55,-15,2.17
air,AiWa 18 EVI H Out,COP,55,-14,2.34
air,AiWa 18 EVI H Out,COP,55,-13,2.38
air,AiWa 18 EVI H Out,COP,55,-12,2.42
air,AiWa 18 EVI H Out,COP,55,-11,2.46
air,AiWa 18 EVI H Out,COP,55,-10,2.5
air,AiWa 18 EVI H Out,COP,55,-9,2.54
air,AiWa 18 EVI H Out,COP,55,-8,2.59
air,AiWa 18 EVI H Out,COP,55,-7,2.67
air,AiWa 18 EVI H Out,COP,55,-6,2.68
air,AiWa 18 EVI H Out,COP,55,-5,2.67
air,AiWa 18 EVI H Out,COP,55,-4,2.66
air,AiWa 18 EVI H Out,COP,55,-3,2.64
air,AiWa 18 EVI H Out,COP,55,-2,2.63
air,AiWa 18 EVI H Out,COP,55,-1,2.62
air,AiWa 18 EVI H Out,COP,55,0,2.67
air,AiWa 18 EVI H Out,COP,55,1,2.75
air,AiWa 18 EVI H Out,COP,55,2,2.83
air,AiWa 18 EVI H Out,COP,55,3,2.98
air,AiWa 18 EVI H Out,COP,55,4,3.14
air,AiWa 18 EVI H Out,COP,55,5,3.32
air,AiWa 18 EVI H Out,COP,55,6,3.48
air,AiWa 18 EVI H Out,COP,55,7,3.66
air,AiWa 18 EVI H Out,COP,55,8,3.76
air,AiWa 18 EVI H Out,COP,55,9,3.86
air,AiWa 18 EVI H Out,COP,55,10,3.96
air,AiWa 18 EVI H Out,COP,55,11,4.04
air,AiWa 18 EVI H Out,COP,55,12,4.12
air,AiWa 18 EVI H Out,COP,55,13,4.26
air,AiWa 18 EVI H Out,COP,55,14,4.37
air,AiWa 18 EVI H Out,COP,55,15,4.46
air,AiWa 18 EVI H Out,COP,55,16,4.54
air,AiWa 18 EVI H Out,COP,55,17,4.64
air,AiWa 18 EVI H Out,COP,55,18,4.71
air,AiWa 18 EVI H Out,COP,55,19,4.8
air,AiWa 18 EVI H Out,COP,55,20,4.9
air,AiWa 18 EVI H Out,COP,65,-20,1.73
air,AiWa 18 EVI H Out,COP,65,-19,1.76
air,AiWa 18 EVI H Out,COP,65,-18,1.79
air,AiWa 18 EVI H Out,COP,65,-17,1.82
air,AiWa 18 EVI H Out,COP,65,-16,1.84
air,AiWa 18 EVI H Out,COP,65,-15,1.89
air,AiWa 18 EVI H Out,COP,65,-14,2.09
air,AiWa 18 EVI H Out,COP,65,-13,2.13
air,AiWa 18 EVI H Out,COP,65,-12,2.16
air,AiWa 18 EVI H Out,COP,65,-11,2.19
air,AiWa 18 EVI H Out,COP,65,-10,2.23
air,AiWa 18 EVI H Out,COP,65,-9,2.26
air,AiWa 18 EVI H Out,COP,65,-8,2.29
air,AiWa 18 EVI H Out,COP,65,-7,2.36
air,AiWa 18 EVI H Out,COP,65,-6,2.35
air,AiWa 18 EVI H Out,COP,65,-5,2.31
air,AiWa 18 EVI H Out,COP,65,-4,2.27
air,AiWa 18 EVI H Out,COP,65,-3,2.22
air,AiWa 18 EVI H Out,COP,65,-2,2.18
air,AiWa 18 EVI H Out,COP,65,-1,2.15
air,AiWa 18 EVI H Out,COP,65,0,2.19
air,AiWa 18 EVI H Out,COP,65,1,2.26
air,AiWa 18 EVI H Out,COP,65,2,2.33
air,AiWa 18 EVI H Out,COP,65,3,2.45
air,AiWa 18 EVI H Out,COP,65,4,2.58
air,AiWa 18 EVI H Out,COP,65,5,2.73
air,AiWa 18 EVI H Out,COP,65,6,2.86
air,AiWa 18 EVI H Out,COP,65,7,3.01
air,AiWa 18 EVI H Out,COP,65,8,3.08
air,AiWa 18 EVI H Out,COP,65,9,3.17
air,AiWa 18 EVI H Out,COP,65,10,3.25
air,AiWa 18 EVI H Out,COP,65,11,3.32
air,AiWa 18 EVI H Out,COP,65,12,3.38
air,AiWa 18 EVI H Out,COP,65,13,3.5
air,AiWa 18 EVI H Out,COP,65,14,3.59
air,AiWa 18 EVI H Out,COP,65,15,3.66
air,AiWa 18 EVI H Out,COP,65,16,3.72
air,AiWa 18 EVI H Out,COP,65,17,3.81
air,AiWa 18 EVI H Out,COP,65,18,3.87
air,AiWa 18 EVI H Out,COP,65,19,3.94
air,AiWa 18 EVI H Out,COP,65,20,4.02
air,AiWa 23 EVI H Out,Heating capacity,35,-20,15.09
air,AiWa 23 EVI H Out,Heating capacity,35,-19,15.39
air,AiWa 23 EVI H Out,Heating capacity,35,-18,15.7
air,AiWa 23 EVI H Out,Heating capacity,35,-17,16.0
air,AiWa 23 EVI H Out,Heating capacity,35,-16,16.31
air,AiWa 23 EVI H Out,Heating capacity,35,-15,16.86
air,AiWa 23 EVI H Out,Heating capacity,35,-14,17.24
air,AiWa 23 EVI H Out,Heating capacity,35,-13,17.63
air,AiWa 23 EVI H Out,Heating capacity,35,-12,18.01
air,AiWa 23 EVI H Out,Heating capacity,35,-11,18.4
air,AiWa 23 EVI H Out,Heating capacity,35,-10,18.78
air,AiWa 23 EVI H Out,Heating capacity,35,-9,19.17
air,AiWa 23 EVI H Out,Heating capacity,35,-8,19.55
air,AiWa 23 EVI H Out,Heating capacity,35,-7,20.26
air,AiWa 23 EVI H Out,Heating capacity,35,-6,20.56
air,AiWa 23 EVI H Out,Heating capacity,35,-5,20.86
air,AiWa 23 EVI H Out,Heating capacity,35,-4,21.15
air,AiWa 23 EVI H Out,Heating capacity,35,-3,21.45
air,AiWa 23 EVI H Out,Heating capacity,35,-2,21.75
air,AiWa 23 EVI H Out,Heating capacity,35,-1,22.04
air,AiWa 23 EVI H Out,Heating capacity,35,0,22.34
air,AiWa 23 EVI H Out,Heating capacity,35,1,22.89
air,AiWa 23 EVI H Out,Heating capacity,35,2,23.5
air,AiWa 23 EVI H Out,Heating capacity,35,3,24.22
air,AiWa 23 EVI H Out,Heating capacity,35,4,24.99
air,AiWa 23 EVI H Out,Heating capacity,35,5,25.84
air,AiWa 23 EVI H Out,Heating capacity,35,6,26.53
air,AiWa 23 EVI H Out,Heating capacity,35,7,27.42
air,AiWa 23 EVI H Out,Heating capacity,35,8,29.0
air,AiWa 23 EVI H Out,Heating capacity,35,9,30.22
air,AiWa 23 EVI H Out,Heating capacity,35,10,31.65
air,AiWa 23 EVI H Out,Heating capacity,35,11,32.06
air,AiWa 23 EVI H Out,Heating capacity,35,12,32.51
air,AiWa 23 EVI H Out,Heating capacity,35,13,33.3
air,AiWa 23 EVI H Out,Heating capacity,35,14,33.88
air,AiWa 23 EVI H Out,Heating capacity,35,15,34.43
air,AiWa 23 EVI H Out,Heating capacity,35,16,34.75
air,AiWa 23 EVI H Out,Heating capacity,35,17,35.26
air,AiWa 23 EVI H Out,Heating capacity,35,18,35.68
air,AiWa 23 EVI H Out,Heating capacity,35,19,36.09
air,AiWa 23 EVI H Out,Heating capacity,35,20,36.51
air,AiWa 23 EVI H Out,Heating capacity,45,-20,15.11
air,AiWa 23 EVI H Out,Heating capacity,45,-19,15.46
air,AiWa 23 EVI H Out,Heating capacity,45,-18,15.8
air,AiWa 23 EVI H Out,Heating capacity,45,-17,16.15
air,AiWa 23 EVI H Out,Heating capacity,45,-16,16.49
air,AiWa 23 EVI H Out,Heating capacity,45,-15,17.14
air,AiWa 23 EVI H Out,Heating capacity,45,-14,17.51
air,AiWa 23 EVI H Out,Heating capacity,45,-13,17.88
air,AiWa 23 EVI H Out,Heating capacity,45,-12,18.25
air,AiWa 23 EVI H Out,Heating capacity,45,-11,18.62
air,AiWa 23 EVI H Out,Heating capacity,45,-10,18.99
air,AiWa 23 EVI H Out,Heating capacity,45,-9,19.36
air,AiWa 23 EVI H Out,Heating capacity,45,-8,19.73
air,AiWa 23 EVI H Out,Heating capacity,45,-7,20.43
air,AiWa 23 EVI H Out,Heating capacity,45,-6,20.74
air,AiWa 23 EVI H Out,Heating capacity,45,-5,21.04
air,AiWa 23 EVI H Out,Heating capacity,45,-4,21.34
air,AiWa 23 EVI H Out,Heating capacity,45,-3,21.65
air,AiWa 23 EVI H Out,Heating capacity,45,-2,21.95
air,AiWa 23 EVI H Out,Heating capacity,45,-1,22.25
air,AiWa 23 EVI H Out,Heating capacity,45,0,22.56
air,AiWa 23 EVI H Out,Heating capacity,45,1,23.11
air,AiWa 23 EVI H Out,Heating capacity,45,2,23.67
air,AiWa 23 EVI H Out,Heating capacity,45,3,24.41
air,AiWa 23 EVI H Out,Heating capacity,45,4,25.21
air,AiWa 23 EVI H Out,Heating capacity,45,5,26.09
air,AiWa 23 EVI H Out,Heating capacity,45,6,26.81
air,AiWa 23 EVI H Out,Heating capacity,45,7,27.74
air,AiWa 23 EVI H Out,Heating capacity,45,8,29.08
air,AiWa 23 EVI H Out,Heating capacity,45,9,30.54
air,AiWa 23 EVI H Out,Heating capacity,45,10,31.97
air,AiWa 23 EVI H Out,Heating capacity,45,11,32.34
air,AiWa 23 EVI H Out,Heating capacity,45,12,32.71
air,AiWa 23 EVI H Out,Heating capacity,45,13,33.42
air,AiWa 23 EVI H Out,Heating capacity,45,14,33.92
air,AiWa 23 EVI H Out,Heating capacity,45,15,34.37
air,AiWa 23 EVI H Out,Heating capacity,45,16,34.66
air,AiWa 23 EVI H Out,Heating capacity,45,17,35.15
air,AiWa 23 EVI H Out,Heating capacity,45,18,35.54
air,AiWa 23 EVI H Out,Heating capacity,45,19,35.92
air,AiWa 23 EVI H Out,Heating capacity,45,20,36.61
air,AiWa 23 EVI H Out,Heating capacity,55,-20,15.61
air,AiWa 23 EVI H Out,Heating capacity,55,-19,15.93
air,AiWa 23 EVI H Out,Heating capacity,55,-18,16.25
air,AiWa 23 EVI H Out,Heating capacity,55,-17,16.57
air,AiWa 23 EVI H Out,Heating capacity,55,-16,16.89
air,AiWa 23 EVI H Out,Heating capacity,55,-15,17.5
air,AiWa 23 EVI H Out,Heating capacity,55,-14,17.85
air,AiWa 23 EVI H Out,Heating capacity,55,-13,18.19
air,AiWa 23 EVI H Out,Heating capacity,55,-12,18.54
air,AiWa 23 EVI H Out,Heating capacity,55,-11,18.89
air,AiWa 23 EVI H Out,Heating capacity,55,-10,19.24
air,AiWa 23 EVI H Out,Heating capacity,55,-9,19.59
air,AiWa 23 EVI H Out,Heating capacity,55,-8,19.94
air,AiWa 23 EVI H Out,Heating capacity,55,-7,20.61
air,AiWa 23 EVI H Out,Heating capacity,55,-6,20.92
air,AiWa 23 EVI H Out,Heating capacity,55,-5,21.24
air,AiWa 23 EVI H Out,Heating capacity,55,-4,21.56
air,AiWa 23 EVI H Out,Heating capacity,55,-3,21.87
air,AiWa 23 EVI H Out,Heating capacity,55,-2,22.19
air,AiWa 23 EVI H Out,Heating capacity,55,-1,22.51
air,AiWa 23 EVI H Out,Heating capacity,55,0,22.83
air,AiWa 23 EVI H Out,Heating capacity,55,1,23.39
air,AiWa 23 EVI H Out,Heating capacity,55,2,23.95
air,AiWa 23 EVI H Out,Heating capacity,55,3,24.75
air,AiWa 23 EVI H Out,Heating capacity,55,4,25.61
air,AiWa 23 EVI H Out,Heating capacity,55,5,26.54
air,AiWa 23 EVI H Out,Heating capacity,55,6,27.32
air,AiWa 23 EVI H Out,Heating capacity,55,7,28.25
air,AiWa 23 EVI H Out,Heating capacity,55,8,29.58
air,AiWa 23 EVI H Out,Heating capacity,55,9,31.02
air,AiWa 23 EVI H Out,Heating capacity,55,10,32.44
air,AiWa 23 EVI H Out,Heating capacity,55,11,32.79
air,AiWa 23 EVI H Out,Heating capacity,55,12,33.18
air,AiWa 23 EVI H Out,Heating capacity,55,13,33.91
air,AiWa 23 EVI H Out,Heating capacity,55,14,34.43
air,AiWa 23 EVI H Out,Heating capacity,55,15,34.87
air,AiWa 23 EVI H Out,Heating capacity,55,16,35.16
air,AiWa 23 EVI H Out,Heating capacity,55,17,35.64
air,AiWa 23 EVI H Out,Heating capacity,55,18,36.02
air,AiWa 23 EVI H Out,Heating capacity,55,19,36.4
air,AiWa 23 EVI H Out,Heating capacity,55,20,36.78
air,AiWa 23 EVI H Out,Heating capacity,65,-20,15.91
air,AiWa 23 EVI H Out,Heating capacity,65,-19,16.21
air,AiWa 23 EVI H Out,Heating capacity,65,-18,16.5
air,AiWa 23 EVI H Out,Heating capacity,65,-17,16.79
air,AiWa 23 EVI H Out,Heating capacity,65,-16,17.08
air,AiWa 23 EVI H Out,Heating capacity,65,-15,17.67
air,AiWa 23 EVI H Out,Heating capacity,65,-14,17.99
air,AiWa 23 EVI H Out,Heating capacity,65,-13,18.31
air,AiWa 23 EVI H Out,Heating capacity,65,-12,18.63
air,AiWa 23 EVI H Out,Heating capacity,65,-11,18.96
air,AiWa 23 EVI H Out,Heating capacity,65,-10,19.28
air,AiWa 23 EVI H Out,Heating capacity,65,-9,19.65
air,AiWa 23 EVI H Out,Heating capacity,65,-8,20.02
air,AiWa 23 EVI H Out,Heating capacity,65,-7,20.75
air,AiWa 23 EVI H Out,Heating capacity,65,-6,21.09
air,AiWa 23 EVI H Out,Heating capacity,65,-5,21.43
air,AiWa 23 EVI H Out,Heating capacity,65,-4,21.77
air,AiWa 23 EVI H Out,Heating capacity,65,-3,22.1
air,AiWa 23 EVI H Out,Heating capacity,65,-2,22.44
air,AiWa 23 EVI H Out,Heating capacity,65,-1,22.78
air,AiWa 23 EVI H Out,Heating capacity,65,0,23.11
air,AiWa 23 EVI H Out,Heating capacity,65,1,23.7
air,AiWa 23 EVI H Out,Heating capacity,65,2,24.2
air,AiWa 23 EVI H Out,Heating capacity,65,3,24.98
air,AiWa 23 EVI H Out,Heating capacity,65,4,25.81
air,AiWa 23 EVI H Out,Heating capacity,65,5,26.72
air,AiWa 23 EVI H Out,Heating capacity,65,6,27.48
air,AiWa 23 EVI H Out,Heating capacity,65,7,28.35
air,AiWa 23 EVI H Out,Heating capacity,65,8,29.68
air,AiWa 23 EVI H Out,Heating capacity,65,9,31.12
air,AiWa 23 EVI H Out,Heating capacity,65,10,32.55
air,AiWa 23 EVI H Out,Heating capacity,65,11,32.88
air,AiWa 23 EVI H Out,Heating capacity,65,12,33.25
air,AiWa 23 EVI H Out,Heating capacity,65,13,33.97
air,AiWa 23 EVI H Out,Heating capacity,65,14,34.47
air,AiWa 23 EVI H Out,Heating capacity,65,15,34.88
air,AiWa 23 EVI H Out,Heating capacity,65,16,35.17
air,AiWa 23 EVI H Out,Heating capacity,65,17,35.66
air,AiWa 23 EVI H Out,Heating capacity,65,18,36.05
air,AiWa 23 EVI H Out,Heating capacity,65,19,36.44
air,AiWa 23 EVI H Out,Heating capacity,65,20,36.83
air,AiWa 23 EVI H Out,Power input,35,-20,5.71
air,AiWa 23 EVI H Out,Power input,35,-19,5.73
air,AiWa 23 EVI H Out,Power input,35,-18,5.72
air,AiWa 23 EVI H Out,Power input,35,-17,5.73
air,AiWa 23 EVI H Out,Power input,35,-16,5.74
air,AiWa 23 EVI H Out,Power input,35,-15,5.76
air,AiWa 23 EVI H Out,Power input,35,-14,5.77
air,AiWa 23 EVI H Out,Power input,35,-13,5.78
air,AiWa 23 EVI H Out,Power input,35,-12,5.78
air,AiWa 23 EVI H Out,Power input,35,-11,5.79
air,AiWa 23 EVI H Out,Power input,35,-10,5.8
air,AiWa 23 EVI H Out,Power input,35,-9,5.8
air,AiWa 23 EVI H Out,Power input,35,-8,5.81
air,AiWa 23 EVI H Out,Power input,35,-7,5.8
air,AiWa 23 EVI H Out,Power input,35,-6,5.75
air,AiWa 23 EVI H Out,Power input,35,-5,5.7
air,AiWa 23 EVI H Out,Power input,35,-4,5.66
air,AiWa 23 EVI H Out,Power input,35,-3,5.62
air,AiWa 23 EVI H Out,Power input,35,-2,5.59
air,AiWa 23 EVI H Out,Power input,35,-1,5.54
air,AiWa 23 EVI H Out,Power input,35,0,5.51
air,AiWa 23 EVI H Out,Power input,35,1,5.49
air,AiWa 23 EVI H Out,Power input,35,2,5.47
air,AiWa 23 EVI H Out,Power input,35,3,5.35
air,AiWa 23 EVI H Out,Power input,35,4,5.24
air,AiWa 23 EVI H Out,Power input,35,5,5.12
air,AiWa 23 EVI H Out,Power input,35,6,5.02
air,AiWa 23 EVI H Out,Power input,35,7,4.93
air,AiWa 23 EVI H Out,Power input,35,8,5.08
air,AiWa 23 EVI H Out,Power input,35,9,5.15
air,AiWa 23 EVI H Out,Power input,35,10,5.27
air,AiWa 23 EVI H Out,Power input,35,11,5.22
air,AiWa 23 EVI H Out,Power input,35,12,5.2
air,AiWa 23 EVI H Out,Power input,35,13,5.15
air,AiWa 23 EVI H Out,Power input,35,14,5.11
air,AiWa 23 EVI H Out,Power input,35,15,5.09
air,AiWa 23 EVI H Out,Power input,35,16,5.05
air,AiWa 23 EVI H Out,Power input,35,17,5.01
air,AiWa 23 EVI H Out,Power input,35,18,4.99
air,AiWa 23 EVI H Out,Power input,35,19,4.95
air,AiWa 23 EVI H Out,Power input,35,20,4.91
air,AiWa 23 EVI H Out,Power input,45,-20,6.53
air,AiWa 23 EVI H Out,Power input,45,-19,6.57
air,AiWa 23 EVI H Out,Power input,45,-18,6.58
air,AiWa 23 EVI H Out,Power input,45,-17,6.62
air,AiWa 23 EVI H Out,Power input,45,-16,6.65
air,AiWa 23 EVI H Out,Power input,45,-15,6.73
air,AiWa 23 EVI H Out,Power input,45,-14,6.54
air,AiWa 23 EVI H Out,Power input,45,-13,6.56
air,AiWa 23 EVI H Out,Power input,45,-12,6.57
air,AiWa 23 EVI H Out,Power input,45,-11,6.58
air,AiWa 23 EVI H Out,Power input,45,-10,6.59
air,AiWa 23 EVI H Out,Power input,45,-9,6.6
air,AiWa 23 EVI H Out,Power input,45,-8,6.61
air,AiWa 23 EVI H Out,Power input,45,-7,6.61
air,AiWa 23 EVI H Out,Power input,45,-6,6.62
air,AiWa 23 EVI H Out,Power input,45,-5,6.66
air,AiWa 23 EVI H Out,Power input,45,-4,6.7
air,AiWa 23 EVI H Out,Power input,45,-3,6.74
air,AiWa 23 EVI H Out,Power input,45,-2,6.79
air,AiWa 23 EVI H Out,Power input,45,-1,6.81
air,AiWa 23 EVI H Out,Power input,45,0,6.78
air,AiWa 23 EVI H Out,Power input,45,1,6.75
air,AiWa 23 EVI H Out,Power input,45,2,6.7
air,AiWa 23 EVI H Out,Power input,45,3,6.57
air,AiWa 23 EVI H Out,Power input,45,4,6.44
air,AiWa 23 EVI H Out,Power input,45,5,6.3
air,AiWa 23 EVI H Out,Power input,45,6,6.18
air,AiWa 23 EVI H Out,Power input,45,7,6.07
air,AiWa 23 EVI H Out,Power input,45,8,6.21
air,AiWa 23 EVI H Out,Power input,45,9,6.34
air,AiWa 23 EVI H Out,Power input,45,10,6.48
air,AiWa 23 EVI H Out,Power input,45,11,6.42
air,AiWa 23 EVI H Out,Power input,45,12,6.37
air,AiWa 23 EVI H Out,Power input,45,13,6.3
air,AiWa 23 EVI H Out,Power input,45,14,6.23
air,AiWa 23 EVI H Out,Power input,45,15,6.18
air,AiWa 23 EVI H Out,Power input,45,16,6.13
air,AiWa 23 EVI H Out,Power input,45,17,6.08
air,AiWa 23 EVI H Out,Power input,45,18,6.05
air,AiWa 23 EVI H Out,Power input,45,19,6.0
air,AiWa 23 EVI H Out,Power input,45,20,6.0
air,AiWa 23 EVI H Out,Power input,55,-20,7.7
air,AiWa 23 EVI H Out,Power input,55,-19,7.74
air,AiWa 23 EVI H Out,Power input,55,-18,7.75
air,AiWa 23 EVI H Out,Power input,55,-17,7.78
air,AiWa 23 EVI H Out,Power input,55,-16,7.82
air,AiWa 23 EVI H Out,Power input,55,-15,7.89
air,AiWa 23 EVI H Out,Power input,55,-14,7.45
air,AiWa 23 EVI H Out,Power input,55,-13,7.47
air,AiWa 23 EVI H Out,Power input,55,-12,7.48
air,AiWa 23 EVI H Out,Power input,55,-11,7.49
air,AiWa 23 EVI H Out,Power input,55,-10,7.51
air,AiWa 23 EVI H Out,Power input,55,-9,7.52
air,AiWa 23 EVI H Out,Power input,55,-8,7.53
air,AiWa 23 EVI H Out,Power input,55,-7,7.54
air,AiWa 23 EVI H Out,Power input,55,-6,7.61
air,AiWa 23 EVI H Out,Power input,55,-5,7.77
air,AiWa 23 EVI H Out,Power input,55,-4,7.93
air,AiWa 23 EVI H Out,Power input,55,-3,8.09
air,AiWa 23 EVI H Out,Power input,55,-2,8.25
air,AiWa 23 EVI H Out,Power input,55,-1,8.39
air,AiWa 23 EVI H Out,Power input,55,0,8.35
air,AiWa 23 EVI H Out,Power input,55,1,8.32
air,AiWa 23 EVI H Out,Power input,55,2,8.26
air,AiWa 23 EVI H Out,Power input,55,3,8.11
air,AiWa 23 EVI H Out,Power input,55,4,7.96
air,AiWa 23 EVI H Out,Power input,55,5,7.8
air,AiWa 23 EVI H Out,Power input,55,6,7.67
air,AiWa 23 EVI H Out,Power input,55,7,7.53
air,AiWa 23 EVI H Out,Power input,55,8,7.69
air,AiWa 23 EVI H Out,Power input,55,9,7.84
air,AiWa 23 EVI H Out,Power input,55,10,8.01
air,AiWa 23 EVI H Out,Power input,55,11,7.92
air,AiWa 23 EVI H Out,Power input,55,12,7.87
air,AiWa 23 EVI H Out,Power input,55,13,7.78
air,AiWa 23 EVI H Out,Power input,55,14,7.7
air,AiWa 23 EVI H Out,Power input,55,15,7.64
air,AiWa 23 EVI H Out,Power input,55,16,7.57
air,AiWa 23 EVI H Out,Power input,55,17,7.5
air,AiWa 23 EVI H Out,Power input,55,18,7.47
air,AiWa 23 EVI H Out,Power input,55,19,7.4
air,AiWa 23 EVI H Out,Power input,55,20,7.34
air,AiWa 23 EVI H Out,Power input,65,-20,8.96
air,AiWa 23 EVI H Out,Power input,65,-19,9.0
air,AiWa 23 EVI H Out,Power input,65,-18,9.0
air,AiWa 23 EVI H Out,Power input,65,-17,9.03
air,AiWa 23 EVI H Out,Power input,65,-16,9.06
air,AiWa 23 EVI H Out,Power input,65,-15,9.15
air,AiWa 23 EVI H Out,Power input,65,-14,8.39
air,AiWa 23 EVI H Out,Power input,65,-13,8.41
air,AiWa 23 EVI H Out,Power input,65,-12,8.43
air,AiWa 23 EVI H Out,Power input,65,-11,8.44
air,AiWa 23 EVI H Out,Power input,65,-10,8.46
air,AiWa 23 EVI H Out,Power input,65,-9,8.49
air,AiWa 23 EVI H Out,Power input,65,-8,8.53
air,AiWa 23 EVI H Out,Power input,65,-7,8.59
air,AiWa 23 EVI H Out,Power input,65,-6,8.75
air,AiWa 23 EVI H Out,Power input,65,-5,9.07
air,AiWa 23 EVI H Out,Power input,65,-4,9.38
air,AiWa 23 EVI H Out,Power input,65,-3,9.71
air,AiWa 23 EVI H Out,Power input,65,-2,10.04
air,AiWa 23 EVI H Out,Power input,65,-1,10.34
air,AiWa 23 EVI H Out,Power input,65,0,10.3
air,AiWa 23 EVI H Out,Power input,65,1,10.26
air,AiWa 23 EVI H Out,Power input,65,2,10.17
air,AiWa 23 EVI H Out,Power input,65,3,9.97
air,AiWa 23 EVI H Out,Power input,65,4,9.78
air,AiWa 23 EVI H Out,Power input,65,5,9.57
air,AiWa 23 EVI H Out,Power input,65,6,9.4
air,AiWa 23 EVI H Out,Power input,65,7,9.21
air,AiWa 23 EVI H Out,Power input,65,8,9.4
air,AiWa 23 EVI H Out,Power input,65,9,9.58
air,AiWa 23 EVI H Out,Power input,65,10,9.78
air,AiWa 23 EVI H Out,Power input,65,11,9.68
air,AiWa 23 EVI H Out,Power input,65,12,9.6
air,AiWa 23 EVI H Out,Power input,65,13,9.49
air,AiWa 23 EVI H Out,Power input,65,14,9.39
air,AiWa 23 EVI H Out,Power input,65,15,9.3
air,AiWa 23 EVI H Out,Power input,65,16,9.22
air,AiWa 23 EVI H Out,Power input,65,17,9.14
air,AiWa 23 EVI H Out,Power input,65,18,9.1
air,AiWa 23 EVI H Out,Power input,65,19,9.02
air,AiWa 23 EVI H Out,Power input,65,20,8.95
air,AiWa 23 EVI H Out,COP,35,-20,2.64
air,AiWa 23 EVI H Out,COP,35,-19,2.69
air,AiWa 23 EVI H Out,COP,35,-18,2.75
air,AiWa 23 EVI H Out,COP,35,-17,2.79
air,AiWa 23 EVI H Out,COP,35,-16,2.84
air,AiWa 23 EVI H Out,COP,35,-15,2.93
air,AiWa 23 EVI H Out,COP,35,-14,2.99
air,AiWa 23 EVI H Out,COP,35,-13,3.05
air,AiWa 23 EVI H Out,COP,35,-12,3.11
air,AiWa 23 EVI H Out,COP,35,-11,3.18
air,AiWa 23 EVI H Out,COP,35,-10,3.24
air,AiWa 23 EVI H Out,COP,35,-9,3.3
air,AiWa 23 EVI H Out,COP,35,-8,3.37
air,AiWa 23 EVI H Out,COP,35,-7,3.49
air,AiWa 23 EVI H Out,COP,35,-6,3.58
air,AiWa 23 EVI H Out,COP,35,-5,3.66
air,AiWa 23 EVI H Out,COP,35,-4,3.74
air,AiWa 23 EVI H Out,COP,35,-3,3.81
air,AiWa 23 EVI H Out,COP,35,-2,3.89
air,AiWa 23 EVI H Out,COP,35,-1,3.98
air,AiWa 23 EVI H Out,COP,35,0,4.05
air,AiWa 23 EVI H Out,COP,35,1,4.17
air,AiWa 23 EVI H Out,COP,35,2,4.3
air,AiWa 23 EVI H Out,COP,35,3,4.53
air,AiWa 23 EVI H Out,COP,35,4,4.77
air,AiWa 23 EVI H Out,COP,35,5,5.05
air,AiWa 23 EVI H Out,COP,35,6,5.28
air,AiWa 23 EVI H Out,COP,35,7,5.56
air,AiWa 23 EVI H Out,COP,35,8,5.7
air,AiWa 23 EVI H Out,COP,35,9,5.87
air,AiWa 23 EVI H Out,COP,35,10,6.01
air,AiWa 23 EVI H Out,COP,35,11,6.14
air,AiWa 23 EVI H Out,COP,35,12,6.25
air,AiWa 23 EVI H Out,COP,35,13,6.46
air,AiWa 23 EVI H Out,COP,35,14,6.63
air,AiWa 23 EVI H Out,COP,35,15,6.77
air,AiWa 23 EVI H Out,COP,35,16,6.89
air,AiWa 23 EVI H Out,COP,35,17,7.04
air,AiWa 23 EVI H Out,COP,35,18,7.16
air,AiWa 23 EVI H Out,COP,35,19,7.29
air,AiWa 23 EVI H Out,COP,35,20,7.43
air,AiWa 23 EVI H Out,COP,45,-20,2.31
air,AiWa 23 EVI H Out,COP,45,-19,2.35
air,AiWa 23 EVI H Out,COP,45,-18,2.4
air,AiWa 23 EVI H Out,COP,45,-17,2.44
air,AiWa 23 EVI H Out,COP,45,-16,2.48
air,AiWa 23 EVI H Out,COP,45,-15,2.55
air,AiWa 23 EVI H Out,COP,45,-14,2.68
air,AiWa 23 EVI H Out,COP,45,-13,2.73
air,AiWa 23 EVI H Out,COP,45,-12,2.78
air,AiWa 23 EVI H Out,COP,45,-11,2.83
air,AiWa 23 EVI H Out,COP,45,-10,2.88
air,AiWa 23 EVI H Out,COP,45,-9,2.93
air,AiWa 23 EVI H Out,COP,45,-8,2.99
air,AiWa 23 EVI H Out,COP,45,-7,3.09
air,AiWa 23 EVI H Out,COP,45,-6,3.13
air,AiWa 23 EVI H Out,COP,45,-5,3.16
air,AiWa 23 EVI H Out,COP,45,-4,3.19
air,AiWa 23 EVI H Out,COP,45,-3,3.21
air,AiWa 23 EVI H Out,COP,45,-2,3.23
air,AiWa 23 EVI H Out,COP,45,-1,3.27
air,AiWa 23 EVI H Out,COP,45,0,3.33
air,AiWa 23 EVI H Out,COP,45,1,3.43
air,AiWa 23 EVI H Out,COP,45,2,3.53
air,AiWa 23 EVI H Out,COP,45,3,3.72
air,AiWa 23 EVI H Out,COP,45,4,3.92
air,AiWa 23 EVI H Out,COP,45,5,4.14
air,AiWa 23 EVI H Out,COP,45,6,4.34
air,AiWa 23 EVI H Out,COP,45,7,4.57
air,AiWa 23 EVI H Out,COP,45,8,4.68
air,AiWa 23 EVI H Out,COP,45,9,4.82
air,AiWa 23 EVI H Out,COP,45,10,4.93
air,AiWa 23 EVI H Out,COP,45,11,5.04
air,AiWa 23 EVI H Out,COP,45,12,5.14
air,AiWa 23 EVI H Out,COP,45,13,5.31
air,AiWa 23 EVI H Out,COP,45,14,5.44
air,AiWa 23 EVI H Out,COP,45,15,5.56
air,AiWa 23 EVI H Out,COP,45,16,5.65
air,AiWa 23 EVI H Out,COP,45,17,5.78
air,AiWa 23 EVI H Out,COP,45,18,5.88
air,AiWa 23 EVI H Out,COP,45,19,5.99
air,AiWa 23 EVI H Out,COP,45,20,6.1
air,AiWa 23 EVI H Out,COP,55,-20,2.03
air,AiWa 23 EVI H Out,COP,55,-19,2.06
air,AiWa 23 EVI H Out,COP,55,-18,2.1
air,AiWa 23 EVI H Out,COP,55,-17,2.13
air,AiWa 23 EVI H Out,COP,55,-16,2.16
air,AiWa 23 EVI H Out,COP,55,-15,2.22
air,AiWa 23 EVI H Out,COP,55,-14,2.39
air,AiWa 23 EVI H Out,COP,55,-13,2.44
air,AiWa 23 EVI H Out,COP,55,-12,2.48
air,AiWa 23 EVI H Out,COP,55,-11,2.52
air,AiWa 23 EVI H Out,COP,55,-10,2.56
air,AiWa 23 EVI H Out,COP,55,-9,2.61
air,AiWa 23 EVI H Out,COP,55,-8,2.65
air,AiWa 23 EVI H Out,COP,55,-7,2.73
air,AiWa 23 EVI H Out,COP,55,-6,2.75
air,AiWa 23 EVI H Out,COP,55,-5,2.73
air,AiWa 23 EVI H Out,COP,55,-4,2.72
air,AiWa 23 EVI H Out,COP,55,-3,2.7
air,AiWa 23 EVI H Out,COP,55,-2,2.69
air,AiWa 23 EVI H Out,COP,55,-1,2.68
air,AiWa 23 EVI H Out,COP,55,0,2.73
air,AiWa 23 EVI H Out,COP,55,1,2.81
air,AiWa 23 EVI H Out,COP,55,2,2.9
air,AiWa 23 EVI H Out,COP,55,3,3.05
air,AiWa 23 EVI H Out,COP,55,4,3.21
