source,product,data_type,sink_temp,source_temp,0
air,AiWa 23 EVI H Out,COP,55,5,3.4
air,AiWa 23 EVI H Out,COP,55,6,3.56
air,AiWa 23 EVI H Out,COP,55,7,3.75
air,AiWa 23 EVI H Out,COP,55,8,3.84
air,AiWa 23 EVI H Out,COP,55,9,3.96
air,AiWa 23 EVI H Out,COP,55,10,4.05
air,AiWa 23 EVI H Out,COP,55,11,4.14
air,AiWa 23 EVI H Out,COP,55,12,4.22
air,AiWa 23 EVI H Out,COP,55,13,4.36
air,AiWa 23 EVI H Out,COP,55,14,4.47
air,AiWa 23 EVI H Out,COP,55,15,4.57
air,AiWa 23 EVI H Out,COP,55,16,4.64
air,AiWa 23 EVI H Out,COP,55,17,4.75
air,AiWa 23 EVI H Out,COP,55,18,4.82
air,AiWa 23 EVI H Out,COP,55,19,4.92
air,AiWa 23 EVI H Out,COP,55,20,5.01
air,AiWa 23 EVI H Out,COP,65,-20,1.78
air,AiWa 23 EVI H Out,COP,65,-19,1.8
air,AiWa 23 EVI H Out,COP,65,-18,1.83
air,AiWa 23 EVI H Out,COP,65,-17,1.86
air,AiWa 23 EVI H Out,COP,65,-16,1.88
air,AiWa 23 EVI H Out,COP,65,-15,1.93
air,AiWa 23 EVI H Out,COP,65,-14,2.14
air,AiWa 23 EVI H Out,COP,65,-13,2.18
air,AiWa 23 EVI H Out,COP,65,-12,2.21
air,AiWa 23 EVI H Out,COP,65,-11,2.25
air,AiWa 23 EVI H Out,COP,65,-10,2.28
air,AiWa 23 EVI H Out,COP,65,-9,2.31
air,AiWa 23 EVI H Out,COP,65,-8,2.35
air,AiWa 23 EVI H Out,COP,65,-7,2.42
air,AiWa 23 EVI H Out,COP,65,-6,2.41
air,AiWa 23 EVI H Out,COP,65,-5,2.36
air,AiWa 23 EVI H Out,COP,65,-4,2.32
air,AiWa 23 EVI H Out,COP,65,-3,2.28
air,AiWa 23 EVI H Out,COP,65,-2,2.24
air,AiWa 23 EVI H Out,COP,65,-1,2.2
air,AiWa 23 EVI H Out,COP,65,0,2.24
air,AiWa 23 EVI H Out,COP,65,1,2.31
air,AiWa 23 EVI H Out,COP,65,2,2.38
air,AiWa 23 EVI H Out,COP,65,3,2.51
air,AiWa 23 EVI H Out,COP,65,4,2.64
air,AiWa 23 EVI H Out,COP,65,5,2.79
air,AiWa 23 EVI H Out,COP,65,6,2.92
air,AiWa 23 EVI H Out,COP,65,7,3.08
air,AiWa 23 EVI H Out,COP,65,8,3.16
air,AiWa 23 EVI H Out,COP,65,9,3.25
air,AiWa 23 EVI H Out,COP,65,10,3.33
air,AiWa 23 EVI H Out,COP,65,11,3.4
air,AiWa 23 EVI H Out,COP,65,12,3.46
air,AiWa 23 EVI H Out,COP,65,13,3.58
air,AiWa 23 EVI H Out,COP,65,14,3.67
air,AiWa 23 EVI H Out,COP,65,15,3.75
air,AiWa 23 EVI H Out,COP,65,16,3.81
air,AiWa 23 EVI H Out,COP,65,17,3.9
air,AiWa 23 EVI H Out,COP,65,18,3.96
air,AiWa 23 EVI H Out,COP,65,19,4.04
air,AiWa 23 EVI H Out,COP,65,20,4.12
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-20,14.19
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-19,14.47
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-18,14.76
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-17,15.05
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-16,15.34
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-15,15.85
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-14,16.22
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-13,16.58
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-12,16.94
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-11,17.3
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-10,17.67
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-9,18.03
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-8,18.39
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-7,19.06
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-6,19.34
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-5,19.62
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-4,19.89
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-3,20.17
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-2,20.45
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,-1,20.73
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,0,21.01
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,1,21.52
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,2,22.1
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,3,22.77
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,4,23.5
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,5,24.3
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,6,24.95
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,7,25.78
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,8,27.27
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,9,28.42
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,10,29.77
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,11,30.15
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,12,30.57
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,13,31.32
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,14,31.86
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,15,32.38
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,16,32.68
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,17,33.16
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,18,33.55
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,19,33.94
air,AiWa 23 EVI H-Twin Out,Heating capacity,35,20,34.33
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-20,14.21
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-19,14.54
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-18,14.86
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-17,15.18
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-16,15.51
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-15,16.11
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-14,16.46
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-13,16.81
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-12,17.16
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-11,17.51
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-10,17.86
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-9,18.21
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-8,18.56
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-7,19.22
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-6,19.5
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-5,19.79
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-4,20.07
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-3,20.36
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-2,20.64
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,-1,20.93
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,0,21.21
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,1,21.73
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,2,22.26
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,3,22.96
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,4,23.71
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,5,24.53
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,6,25.22
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,7,26.08
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,8,27.35
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,9,28.72
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,10,30.07
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,11,30.41
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,12,30.76
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,13,31.43
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,14,31.9
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,15,32.32
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,16,32.59
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,17,33.05
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,18,33.42
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,19,33.78
air,AiWa 23 EVI H-Twin Out,Heating capacity,45,20,34.43
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-20,14.68
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-19,14.98
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-18,15.28
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-17,15.58
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-16,15.88
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-15,16.45
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-14,16.78
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-13,17.11
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-12,17.44
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-11,17.77
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-10,18.09
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-9,18.42
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-8,18.75
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-7,19.38
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-6,19.68
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-5,19.97
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-4,20.27
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-3,20.57
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-2,20.87
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,-1,21.17
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,0,21.47
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,1,22.0
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,2,22.52
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,3,23.27
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,4,24.08
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,5,24.96
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,6,25.69
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,7,26.56
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,8,27.82
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,9,29.17
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,10,30.51
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,11,30.84
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,12,31.2
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,13,31.89
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,14,32.38
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,15,32.8
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,16,33.06
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,17,33.51
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,18,33.87
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,19,34.23
air,AiWa 23 EVI H-Twin Out,Heating capacity,55,20,34.59
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-20,14.97
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-19,15.24
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-18,15.52
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-17,15.79
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-16,16.07
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-15,16.62
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-14,16.92
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-13,17.22
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-12,17.52
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-11,17.83
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-10,18.13
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-9,18.48
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-8,18.82
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-7,19.52
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-6,19.83
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-5,20.15
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-4,20.47
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-3,20.79
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-2,21.1
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,-1,21.42
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,0,21.74
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,1,22.29
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,2,22.76
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,3,23.49
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,4,24.28
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,5,25.13
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,6,25.84
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,7,26.66
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,8,27.92
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,9,29.27
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,10,30.61
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,11,30.92
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,12,31.27
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,13,31.95
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,14,32.42
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,15,32.8
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,16,33.07
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,17,33.53
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,18,33.9
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,19,34.26
air,AiWa 23 EVI H-Twin Out,Heating capacity,65,20,34.63
air,AiWa 23 EVI H-Twin Out,Power input,35,-20,5.25
air,AiWa 23 EVI H-Twin Out,Power input,35,-19,5.26
air,AiWa 23 EVI H-Twin Out,Power input,35,-18,5.25
air,AiWa 23 EVI H-Twin Out,Power input,35,-17,5.27
air,AiWa 23 EVI H-Twin Out,Power input,35,-16,5.28
air,AiWa 23 EVI H-Twin Out,Power input,35,-15,5.3
air,AiWa 23 EVI H-Twin Out,Power input,35,-14,5.3
air,AiWa 23 EVI H-Twin Out,Power input,35,-13,5.31
air,AiWa 23 EVI H-Twin Out,Power input,35,-12,5.32
air,AiWa 23 EVI H-Twin Out,Power input,35,-11,5.32
air,AiWa 23 EVI H-Twin Out,Power input,35,-10,5.33
air,AiWa 23 EVI H-Twin Out,Power input,35,-9,5.33
air,AiWa 23 EVI H-Twin Out,Power input,35,-8,5.34
air,AiWa 23 EVI H-Twin Out,Power input,35,-7,5.33
air,AiWa 23 EVI H-Twin Out,Power input,35,-6,5.29
air,AiWa 23 EVI H-Twin Out,Power input,35,-5,5.24
air,AiWa 23 EVI H-Twin Out,Power input,35,-4,5.2
air,AiWa 23 EVI H-Twin Out,Power input,35,-3,5.17
air,AiWa 23 EVI H-Twin Out,Power input,35,-2,5.14
air,AiWa 23 EVI H-Twin Out,Power input,35,-1,5.09
air,AiWa 23 EVI H-Twin Out,Power input,35,0,5.07
air,AiWa 23 EVI H-Twin Out,Power input,35,1,5.04
air,AiWa 23 EVI H-Twin Out,Power input,35,2,5.02
air,AiWa 23 EVI H-Twin Out,Power input,35,3,4.92
air,AiWa 23 EVI H-Twin Out,Power input,35,4,4.82
air,AiWa 23 EVI H-Twin Out,Power input,35,5,4.71
air,AiWa 23 EVI H-Twin Out,Power input,35,6,4.62
air,AiWa 23 EVI H-Twin Out,Power input,35,7,4.53
air,AiWa 23 EVI H-Twin Out,Power input,35,8,4.67
air,AiWa 23 EVI H-Twin Out,Power input,35,9,4.73
air,AiWa 23 EVI H-Twin Out,Power input,35,10,4.84
air,AiWa 23 EVI H-Twin Out,Power input,35,11,4.8
air,AiWa 23 EVI H-Twin Out,Power input,35,12,4.78
air,AiWa 23 EVI H-Twin Out,Power input,35,13,4.74
air,AiWa 23 EVI H-Twin Out,Power input,35,14,4.7
air,AiWa 23 EVI H-Twin Out,Power input,35,15,4.67
air,AiWa 23 EVI H-Twin Out,Power input,35,16,4.64
air,AiWa 23 EVI H-Twin Out,Power input,35,17,4.6
air,AiWa 23 EVI H-Twin Out,Power input,35,18,4.58
air,AiWa 23 EVI H-Twin Out,Power input,35,19,4.55
air,AiWa 23 EVI H-Twin Out,Power input,35,20,4.51
air,AiWa 23 EVI H-Twin Out,Power input,45,-20,6.0
air,AiWa 23 EVI H-Twin Out,Power input,45,-19,6.04
air,AiWa 23 EVI H-Twin Out,Power input,45,-18,6.05
air,AiWa 23 EVI H-Twin Out,Power input,45,-17,6.08
air,AiWa 23 EVI H-Twin Out,Power input,45,-16,6.12
air,AiWa 23 EVI H-Twin Out,Power input,45,-15,6.18
air,AiWa 23 EVI H-Twin Out,Power input,45,-14,6.01
air,AiWa 23 EVI H-Twin Out,Power input,45,-13,6.03
air,AiWa 23 EVI H-Twin Out,Power input,45,-12,6.04
air,AiWa 23 EVI H-Twin Out,Power input,45,-11,6.05
air,AiWa 23 EVI H-Twin Out,Power input,45,-10,6.06
air,AiWa 23 EVI H-Twin Out,Power input,45,-9,6.07
air,AiWa 23 EVI H-Twin Out,Power input,45,-8,6.07
air,AiWa 23 EVI H-Twin Out,Power input,45,-7,6.08
air,AiWa 23 EVI H-Twin Out,Power input,45,-6,6.08
air,AiWa 23 EVI H-Twin Out,Power input,45,-5,6.12
air,AiWa 23 EVI H-Twin Out,Power input,45,-4,6.16
air,AiWa 23 EVI H-Twin Out,Power input,45,-3,6.2
air,AiWa 23 EVI H-Twin Out,Power input,45,-2,6.24
air,AiWa 23 EVI H-Twin Out,Power input,45,-1,6.26
air,AiWa 23 EVI H-Twin Out,Power input,45,0,6.23
air,AiWa 23 EVI H-Twin Out,Power input,45,1,6.2
air,AiWa 23 EVI H-Twin Out,Power input,45,2,6.16
air,AiWa 23 EVI H-Twin Out,Power input,45,3,6.04
air,AiWa 23 EVI H-Twin Out,Power input,45,4,5.92
air,AiWa 23 EVI H-Twin Out,Power input,45,5,5.79
air,AiWa 23 EVI H-Twin Out,Power input,45,6,5.68
air,AiWa 23 EVI H-Twin Out,Power input,45,7,5.58
air,AiWa 23 EVI H-Twin Out,Power input,45,8,5.71
air,AiWa 23 EVI H-Twin Out,Power input,45,9,5.83
air,AiWa 23 EVI H-Twin Out,Power input,45,10,5.96
air,AiWa 23 EVI H-Twin Out,Power input,45,11,5.9
air,AiWa 23 EVI H-Twin Out,Power input,45,12,5.85
air,AiWa 23 EVI H-Twin Out,Power input,45,13,5.79
air,AiWa 23 EVI H-Twin Out,Power input,45,14,5.73
air,AiWa 23 EVI H-Twin Out,Power input,45,15,5.68
air,AiWa 23 EVI H-Twin Out,Power input,45,16,5.63
air,AiWa 23 EVI H-Twin Out,Power input,45,17,5.59
air,AiWa 23 EVI H-Twin Out,Power input,45,18,5.56
air,AiWa 23 EVI H-Twin Out,Power input,45,19,5.51
air,AiWa 23 EVI H-Twin Out,Power input,45,20,5.51
air,AiWa 23 EVI H-Twin Out,Power input,55,-20,7.08
air,AiWa 23 EVI H-Twin Out,Power input,55,-19,7.11
air,AiWa 23 EVI H-Twin Out,Power input,55,-18,7.12
air,AiWa 23 EVI H-Twin Out,Power input,55,-17,7.15
air,AiWa 23 EVI H-Twin Out,Power input,55,-16,7.18
air,AiWa 23 EVI H-Twin Out,Power input,55,-15,7.25
air,AiWa 23 EVI H-Twin Out,Power input,55,-14,6.85
air,AiWa 23 EVI H-Twin Out,Power input,55,-13,6.86
air,AiWa 23 EVI H-Twin Out,Power input,55,-12,6.87
air,AiWa 23 EVI H-Twin Out,Power input,55,-11,6.89
air,AiWa 23 EVI H-Twin Out,Power input,55,-10,6.9
air,AiWa 23 EVI H-Twin Out,Power input,55,-9,6.91
air,AiWa 23 EVI H-Twin Out,Power input,55,-8,6.92
air,AiWa 23 EVI H-Twin Out,Power input,55,-7,6.93
air,AiWa 23 EVI H-Twin Out,Power input,55,-6,7.0
air,AiWa 23 EVI H-Twin Out,Power input,55,-5,7.14
air,AiWa 23 EVI H-Twin Out,Power input,55,-4,7.29
air,AiWa 23 EVI H-Twin Out,Power input,55,-3,7.44
air,AiWa 23 EVI H-Twin Out,Power input,55,-2,7.59
air,AiWa 23 EVI H-Twin Out,Power input,55,-1,7.71
air,AiWa 23 EVI H-Twin Out,Power input,55,0,7.68
air,AiWa 23 EVI H-Twin Out,Power input,55,1,7.64
air,AiWa 23 EVI H-Twin Out,Power input,55,2,7.59
air,AiWa 23 EVI H-Twin Out,Power input,55,3,7.45
air,AiWa 23 EVI H-Twin Out,Power input,55,4,7.32
air,AiWa 23 EVI H-Twin Out,Power input,55,5,7.17
air,AiWa 23 EVI H-Twin Out,Power input,55,6,7.05
air,AiWa 23 EVI H-Twin Out,Power input,55,7,6.92
air,AiWa 23 EVI H-Twin Out,Power input,55,8,7.07
air,AiWa 23 EVI H-Twin Out,Power input,55,9,7.21
air,AiWa 23 EVI H-Twin Out,Power input,55,10,7.36
air,AiWa 23 EVI H-Twin Out,Power input,55,11,7.28
air,AiWa 23 EVI H-Twin Out,Power input,55,12,7.23
air,AiWa 23 EVI H-Twin Out,Power input,55,13,7.15
air,AiWa 23 EVI H-Twin Out,Power input,55,14,7.08
air,AiWa 23 EVI H-Twin Out,Power input,55,15,7.02
air,AiWa 23 EVI H-Twin Out,Power input,55,16,6.96
air,AiWa 23 EVI H-Twin Out,Power input,55,17,6.9
air,AiWa 23 EVI H-Twin Out,Power input,55,18,6.86
air,AiWa 23 EVI H-Twin Out,Power input,55,19,6.8
air,AiWa 23 EVI H-Twin Out,Power input,55,20,6.75
air,AiWa 23 EVI H-Twin Out,Power input,65,-20,8.24
air,AiWa 23 EVI H-Twin Out,Power input,65,-19,8.27
air,AiWa 23 EVI H-Twin Out,Power input,65,-18,8.27
air,AiWa 23 EVI H-Twin Out,Power input,65,-17,8.3
air,AiWa 23 EVI H-Twin Out,Power input,65,-16,8.33
air,AiWa 23 EVI H-Twin Out,Power input,65,-15,8.41
air,AiWa 23 EVI H-Twin Out,Power input,65,-14,7.71
air,AiWa 23 EVI H-Twin Out,Power input,65,-13,7.73
air,AiWa 23 EVI H-Twin Out,Power input,65,-12,7.74
air,AiWa 23 EVI H-Twin Out,Power input,65,-11,7.76
air,AiWa 23 EVI H-Twin Out,Power input,65,-10,7.77
air,AiWa 23 EVI H-Twin Out,Power input,65,-9,7.8
air,AiWa 23 EVI H-Twin Out,Power input,65,-8,7.84
air,AiWa 23 EVI H-Twin Out,Power input,65,-7,7.89
air,AiWa 23 EVI H-Twin Out,Power input,65,-6,8.04
air,AiWa 23 EVI H-Twin Out,Power input,65,-5,8.33
air,AiWa 23 EVI H-Twin Out,Power input,65,-4,8.62
air,AiWa 23 EVI H-Twin Out,Power input,65,-3,8.92
air,AiWa 23 EVI H-Twin Out,Power input,65,-2,9.23
air,AiWa 23 EVI H-Twin Out,Power input,65,-1,9.5
air,AiWa 23 EVI H-Twin Out,Power input,65,0,9.47
air,AiWa 23 EVI H-Twin Out,Power input,65,1,9.43
air,AiWa 23 EVI H-Twin Out,Power input,65,2,9.34
air,AiWa 23 EVI H-Twin Out,Power input,65,3,9.16
air,AiWa 23 EVI H-Twin Out,Power input,65,4,8.99
air,AiWa 23 EVI H-Twin Out,Power input,65,5,8.79
air,AiWa 23 EVI H-Twin Out,Power input,65,6,8.63
air,AiWa 23 EVI H-Twin Out,Power input,65,7,8.46
air,AiWa 23 EVI H-Twin Out,Power input,65,8,8.64
air,AiWa 23 EVI H-Twin Out,Power input,65,9,8.81
air,AiWa 23 EVI H-Twin Out,Power input,65,10,8.99
air,AiWa 23 EVI H-Twin Out,Power input,65,11,8.89
air,AiWa 23 EVI H-Twin Out,Power input,65,12,8.83
air,AiWa 23 EVI H-Twin Out,Power input,65,13,8.73
air,AiWa 23 EVI H-Twin Out,Power input,65,14,8.63
air,AiWa 23 EVI H-Twin Out,Power input,65,15,8.55
air,AiWa 23 EVI H-Twin Out,Power input,65,16,8.48
air,AiWa 23 EVI H-Twin Out,Power input,65,17,8.4
air,AiWa 23 EVI H-Twin Out,Power input,65,18,8.36
air,AiWa 23 EVI H-Twin Out,Power input,65,19,8.29
air,AiWa 23 EVI H-Twin Out,Power input,65,20,8.22
air,AiWa 23 EVI H-Twin Out,COP,35,-20,2.7
air,AiWa 23 EVI H-Twin Out,COP,35,-19,2.75
air,AiWa 23 EVI H-Twin Out,COP,35,-18,2.81
air,AiWa 23 EVI H-Twin Out,COP,35,-17,2.86
air,AiWa 23 EVI H-Twin Out,COP,35,-16,2.91
air,AiWa 23 EVI H-Twin Out,COP,35,-15,2.99
air,AiWa 23 EVI H-Twin Out,COP,35,-14,3.06
air,AiWa 23 EVI H-Twin Out,COP,35,-13,3.12
air,AiWa 23 EVI H-Twin Out,COP,35,-12,3.19
air,AiWa 23 EVI H-Twin Out,COP,35,-11,3.25
air,AiWa 23 EVI H-Twin Out,COP,35,-10,3.32
air,AiWa 23 EVI H-Twin Out,COP,35,-9,3.38
air,AiWa 23 EVI H-Twin Out,COP,35,-8,3.44
air,AiWa 23 EVI H-Twin Out,COP,35,-7,3.57
air,AiWa 23 EVI H-Twin Out,COP,35,-6,3.66
air,AiWa 23 EVI H-Twin Out,COP,35,-5,3.74
air,AiWa 23 EVI H-Twin Out,COP,35,-4,3.82
air,AiWa 23 EVI H-Twin Out,COP,35,-3,3.9
air,AiWa 23 EVI H-Twin Out,COP,35,-2,3.98
air,AiWa 23 EVI H-Twin Out,COP,35,-1,4.07
air,AiWa 23 EVI H-Twin Out,COP,35,0,4.15
air,AiWa 23 EVI H-Twin Out,COP,35,1,4.27
air,AiWa 23 EVI H-Twin Out,COP,35,2,4.4
air,AiWa 23 EVI H-Twin Out,COP,35,3,4.63
air,AiWa 23 EVI H-Twin Out,COP,35,4,4.88
air,AiWa 23 EVI H-Twin Out,COP,35,5,5.16
air,AiWa 23 EVI H-Twin Out,COP,35,6,5.41
air,AiWa 23 EVI H-Twin Out,COP,35,7,5.69
air,AiWa 23 EVI H-Twin Out,COP,35,8,5.84
air,AiWa 23 EVI H-Twin Out,COP,35,9,6.0
air,AiWa 23 EVI H-Twin Out,COP,35,10,6.15
air,AiWa 23 EVI H-Twin Out,COP,35,11,6.28
air,AiWa 23 EVI H-Twin Out,COP,35,12,6.4
air,AiWa 23 EVI H-Twin Out,COP,35,13,6.61
air,AiWa 23 EVI H-Twin Out,COP,35,14,6.78
air,AiWa 23 EVI H-Twin Out,COP,35,15,6.93
air,AiWa 23 EVI H-Twin Out,COP,35,16,7.05
air,AiWa 23 EVI H-Twin Out,COP,35,17,7.21
air,AiWa 23 EVI H-Twin Out,COP,35,18,7.32
air,AiWa 23 EVI H-Twin Out,COP,35,19,7.46
air,AiWa 23 EVI H-Twin Out,COP,35,20,7.61
air,AiWa 23 EVI H-Twin Out,COP,45,-20,2.37
air,AiWa 23 EVI H-Twin Out,COP,45,-19,2.41
air,AiWa 23 EVI H-Twin Out,COP,45,-18,2.46
air,AiWa 23 EVI H-Twin Out,COP,45,-17,2.5
air,AiWa 23 EVI H-Twin Out,COP,45,-16,2.54
air,AiWa 23 EVI H-Twin Out,COP,45,-15,2.61
air,AiWa 23 EVI H-Twin Out,COP,45,-14,2.74
air,AiWa 23 EVI H-Twin Out,COP,45,-13,2.79
air,AiWa 23 EVI H-Twin Out,COP,45,-12,2.84
air,AiWa 23 EVI H-Twin Out,COP,45,-11,2.9
air,AiWa 23 EVI H-Twin Out,COP,45,-10,2.95
air,AiWa 23 EVI H-Twin Out,COP,45,-9,3.0
air,AiWa 23 EVI H-Twin Out,COP,45,-8,3.05
air,AiWa 23 EVI H-Twin Out,COP,45,-7,3.16
air,AiWa 23 EVI H-Twin Out,COP,45,-6,3.21
air,AiWa 23 EVI H-Twin Out,COP,45,-5,3.23
air,AiWa 23 EVI H-Twin Out,COP,45,-4,3.26
air,AiWa 23 EVI H-Twin Out,COP,45,-3,3.29
air,AiWa 23 EVI H-Twin Out,COP,45,-2,3.31
air,AiWa 23 EVI H-Twin Out,COP,45,-1,3.34
air,AiWa 23 EVI H-Twin Out,COP,45,0,3.41
air,AiWa 23 EVI H-Twin Out,COP,45,1,3.51
air,AiWa 23 EVI H-Twin Out,COP,45,2,3.61
air,AiWa 23 EVI H-Twin Out,COP,45,3,3.8
air,AiWa 23 EVI H-Twin Out,COP,45,4,4.01
air,AiWa 23 EVI H-Twin Out,COP,45,5,4.24
air,AiWa 23 EVI H-Twin Out,COP,45,6,4.44
air,AiWa 23 EVI H-Twin Out,COP,45,7,4.67
air,AiWa 23 EVI H-Twin Out,COP,45,8,4.79
air,AiWa 23 EVI H-Twin Out,COP,45,9,4.93
air,AiWa 23 EVI H-Twin Out,COP,45,10,5.05
air,AiWa 23 EVI H-Twin Out,COP,45,11,5.16
air,AiWa 23 EVI H-Twin Out,COP,45,12,5.26
air,AiWa 23 EVI H-Twin Out,COP,45,13,5.43
air,AiWa 23 EVI H-Twin Out,COP,45,14,5.57
air,AiWa 23 EVI H-Twin Out,COP,45,15,5.69
air,AiWa 23 EVI H-Twin Out,COP,45,16,5.79
air,AiWa 23 EVI H-Twin Out,COP,45,17,5.92
air,AiWa 23 EVI H-Twin Out,COP,45,18,6.01
air,AiWa 23 EVI H-Twin Out,COP,45,19,6.13
air,AiWa 23 EVI H-Twin Out,COP,45,20,6.25
air,AiWa 23 EVI H-Twin Out,COP,55,-20,2.07
air,AiWa 23 EVI H-Twin Out,COP,55,-19,2.11
air,AiWa 23 EVI H-Twin Out,COP,55,-18,2.15
air,AiWa 23 EVI H-Twin Out,COP,55,-17,2.18
air,AiWa 23 EVI H-Twin Out,COP,55,-16,2.21
air,AiWa 23 EVI H-Twin Out,COP,55,-15,2.27
air,AiWa 23 EVI H-Twin Out,COP,55,-14,2.45
air,AiWa 23 EVI H-Twin Out,COP,55,-13,2.49
air,AiWa 23 EVI H-Twin Out,COP,55,-12,2.54
air,AiWa 23 EVI H-Twin Out,COP,55,-11,2.58
air,AiWa 23 EVI H-Twin Out,COP,55,-10,2.62
air,AiWa 23 EVI H-Twin Out,COP,55,-9,2.67
air,AiWa 23 EVI H-Twin Out,COP,55,-8,2.71
air,AiWa 23 EVI H-Twin Out,COP,55,-7,2.8
air,AiWa 23 EVI H-Twin Out,COP,55,-6,2.81
air,AiWa 23 EVI H-Twin Out,COP,55,-5,2.8
air,AiWa 23 EVI H-Twin Out,COP,55,-4,2.78
air,AiWa 23 EVI H-Twin Out,COP,55,-3,2.77
air,AiWa 23 EVI H-Twin Out,COP,55,-2,2.75
air,AiWa 23 EVI H-Twin Out,COP,55,-1,2.75
air,AiWa 23 EVI H-Twin Out,COP,55,0,2.8
air,AiWa 23 EVI H-Twin Out,COP,55,1,2.88
air,AiWa 23 EVI H-Twin Out,COP,55,2,2.97
air,AiWa 23 EVI H-Twin Out,COP,55,3,3.12
air,AiWa 23 EVI H-Twin Out,COP,55,4,3.29
air,AiWa 23 EVI H-Twin Out,COP,55,5,3.48
air,AiWa 23 EVI H-Twin Out,COP,55,6,3.64
air,AiWa 23 EVI H-Twin Out,COP,55,7,3.84
air,AiWa 23 EVI H-Twin Out,COP,55,8,3.93
air,AiWa 23 EVI H-Twin Out,COP,55,9,4.05
air,AiWa 23 EVI H-Twin Out,COP,55,10,4.15
air,AiWa 23 EVI H-Twin Out,COP,55,11,4.23
air,AiWa 23 EVI H-Twin Out,COP,55,12,4.32
air,AiWa 23 EVI H-Twin Out,COP,55,13,4.46
air,AiWa 23 EVI H-Twin Out,COP,55,14,4.57
air,AiWa 23 EVI H-Twin Out,COP,55,15,4.67
air,AiWa 23 EVI H-Twin Out,COP,55,16,4.75
air,AiWa 23 EVI H-Twin Out,COP,55,17,4.86
air,AiWa 23 EVI H-Twin Out,COP,55,18,4.94
air,AiWa 23 EVI H-Twin Out,COP,55,19,5.03
air,AiWa 23 EVI H-Twin Out,COP,55,20,5.13
air,AiWa 23 EVI H-Twin Out,COP,65,-20,1.82
air,AiWa 23 EVI H-Twin Out,COP,65,-19,1.84
air,AiWa 23 EVI H-Twin Out,COP,65,-18,1.88
air,AiWa 23 EVI H-Twin Out,COP,65,-17,1.9
air,AiWa 23 EVI H-Twin Out,COP,65,-16,1.93
air,AiWa 23 EVI H-Twin Out,COP,65,-15,1.98
air,AiWa 23 EVI H-Twin Out,COP,65,-14,2.19
air,AiWa 23 EVI H-Twin Out,COP,65,-13,2.23
air,AiWa 23 EVI H-Twin Out,COP,65,-12,2.26
air,AiWa 23 EVI H-Twin Out,COP,65,-11,2.3
air,AiWa 23 EVI H-Twin Out,COP,65,-10,2.33
air,AiWa 23 EVI H-Twin Out,COP,65,-9,2.37
air,AiWa 23 EVI H-Twin Out,COP,65,-8,2.4
air,AiWa 23 EVI H-Twin Out,COP,65,-7,2.47
air,AiWa 23 EVI H-Twin Out,COP,65,-6,2.47
air,AiWa 23 EVI H-Twin Out,COP,65,-5,2.42
air,AiWa 23 EVI H-Twin Out,COP,65,-4,2.37
air,AiWa 23 EVI H-Twin Out,COP,65,-3,2.33
air,AiWa 23 EVI H-Twin Out,COP,65,-2,2.29
air,AiWa 23 EVI H-Twin Out,COP,65,-1,2.25
air,AiWa 23 EVI H-Twin Out,COP,65,0,2.3
air,AiWa 23 EVI H-Twin Out,COP,65,1,2.36
air,AiWa 23 EVI H-Twin Out,COP,65,2,2.44
air,AiWa 23 EVI H-Twin Out,COP,65,3,2.56
air,AiWa 23 EVI H-Twin Out,COP,65,4,2.7
air,AiWa 23 EVI H-Twin Out,COP,65,5,2.86
air,AiWa 23 EVI H-Twin Out,COP,65,6,2.99
air,AiWa 23 EVI H-Twin Out,COP,65,7,3.15
air,AiWa 23 EVI H-Twin Out,COP,65,8,3.23
air,AiWa 23 EVI H-Twin Out,COP,65,9,3.32
air,AiWa 23 EVI H-Twin Out,COP,65,10,3.4
air,AiWa 23 EVI H-Twin Out,COP,65,11,3.48
air,AiWa 23 EVI H-Twin Out,COP,65,12,3.54
air,AiWa 23 EVI H-Twin Out,COP,65,13,3.66
air,AiWa 23 EVI H-Twin Out,COP,65,14,3.76
air,AiWa 23 EVI H-Twin Out,COP,65,15,3.84
air,AiWa 23 EVI H-Twin Out,COP,65,16,3.9
air,AiWa 23 EVI H-Twin Out,COP,65,17,3.99
air,AiWa 23 EVI H-Twin Out,COP,65,18,4.05
air,AiWa 23 EVI H-Twin Out,COP,65,19,4.13
air,AiWa 23 EVI H-Twin Out,COP,65,20,4.21
air,AiWa 08 H In,Heating capacity,35,-20,4.14
air,AiWa 08 H In,Heating capacity,35,-19,4.17
air,AiWa 08 H In,Heating capacity,35,-18,4.21
air,AiWa 08 H In,Heating capacity,35,-17,4.24
air,AiWa 08 H In,Heating capacity,35,-16,4.3
air,AiWa 08 H In,Heating capacity,35,-15,4.34
air,AiWa 08 H In,Heating capacity,35,-14,4.39
air,AiWa 08 H In,Heating capacity,35,-13,4.45
air,AiWa 08 H In,Heating capacity,35,-12,4.56
air,AiWa 08 H In,Heating capacity,35,-11,4.69
air,AiWa 08 H In,Heating capacity,35,-10,4.83
air,AiWa 08 H In,Heating capacity,35,-9,4.98
air,AiWa 08 H In,Heating capacity,35,-8,5.15
air,AiWa 08 H In,Heating capacity,35,-7,5.34
air,AiWa 08 H In,Heating capacity,35,-6,5.53
air,AiWa 08 H In,Heating capacity,35,-5,5.68
air,AiWa 08 H In,Heating capacity,35,-4,5.85
air,AiWa 08 H In,Heating capacity,35,-3,6.14
air,AiWa 08 H In,Heating capacity,35,-2,6.35
air,AiWa 08 H In,Heating capacity,35,-1,6.65
air,AiWa 08 H In,Heating capacity,35,0,6.95
air,AiWa 08 H In,Heating capacity,35,1,7.25
air,AiWa 08 H In,Heating capacity,35,2,7.56
air,AiWa 08 H In,Heating capacity,35,3,7.88
air,AiWa 08 H In,Heating capacity,35,4,8.22
air,AiWa 08 H In,Heating capacity,35,5,8.56
air,AiWa 08 H In,Heating capacity,35,6,8.91
air,AiWa 08 H In,Heating capacity,35,7,9.29
air,AiWa 08 H In,Heating capacity,35,8,9.8
air,AiWa 08 H In,Heating capacity,35,9,10.21
air,AiWa 08 H In,Heating capacity,35,10,10.65
air,AiWa 08 H In,Heating capacity,35,11,11.0
air,AiWa 08 H In,Heating capacity,35,12,11.29
air,AiWa 08 H In,Heating capacity,35,13,11.56
air,AiWa 08 H In,Heating capacity,35,14,11.76
air,AiWa 08 H In,Heating capacity,35,15,11.91
air,AiWa 08 H In,Heating capacity,35,16,12.05
air,AiWa 08 H In,Heating capacity,35,17,12.17
air,AiWa 08 H In,Heating capacity,35,18,12.29
air,AiWa 08 H In,Heating capacity,35,19,12.35
air,AiWa 08 H In,Heating capacity,35,20,12.43
air,AiWa 08 H In,Heating capacity,45,-20,3.85
air,AiWa 08 H In,Heating capacity,45,-19,3.86
air,AiWa 08 H In,Heating capacity,45,-18,3.89
air,AiWa 08 H In,Heating capacity,45,-17,3.92
air,AiWa 08 H In,Heating capacity,45,-16,3.95
air,AiWa 08 H In,Heating capacity,45,-15,3.98
air,AiWa 08 H In,Heating capacity,45,-14,4.04
air,AiWa 08 H In,Heating capacity,45,-13,4.17
air,AiWa 08 H In,Heating capacity,45,-12,4.24
air,AiWa 08 H In,Heating capacity,45,-11,4.36
air,AiWa 08 H In,Heating capacity,45,-10,4.53
air,AiWa 08 H In,Heating capacity,45,-9,4.7
air,AiWa 08 H In,Heating capacity,45,-8,4.86
air,AiWa 08 H In,Heating capacity,45,-7,5.03
air,AiWa 08 H In,Heating capacity,45,-6,5.24
air,AiWa 08 H In,Heating capacity,45,-5,5.44
air,AiWa 08 H In,Heating capacity,45,-4,5.68
air,AiWa 08 H In,Heating capacity,45,-3,5.85
air,AiWa 08 H In,Heating capacity,45,-2,6.03
air,AiWa 08 H In,Heating capacity,45,-1,6.32
air,AiWa 08 H In,Heating capacity,45,0,6.61
air,AiWa 08 H In,Heating capacity,45,1,6.9
air,AiWa 08 H In,Heating capacity,45,2,7.27
air,AiWa 08 H In,Heating capacity,45,3,7.52
air,AiWa 08 H In,Heating capacity,45,4,7.78
air,AiWa 08 H In,Heating capacity,45,5,8.1
air,AiWa 08 H In,Heating capacity,45,6,8.51
air,AiWa 08 H In,Heating capacity,45,7,8.92
air,AiWa 08 H In,Heating capacity,45,8,9.21
air,AiWa 08 H In,Heating capacity,45,9,9.49
air,AiWa 08 H In,Heating capacity,45,10,9.78
air,AiWa 08 H In,Heating capacity,45,11,10.06
air,AiWa 08 H In,Heating capacity,45,12,10.33
air,AiWa 08 H In,Heating capacity,45,13,10.54
air,AiWa 08 H In,Heating capacity,45,14,10.69
air,AiWa 08 H In,Heating capacity,45,15,10.88
air,AiWa 08 H In,Heating capacity,45,16,11.02
air,AiWa 08 H In,Heating capacity,45,17,11.18
air,AiWa 08 H In,Heating capacity,45,18,11.29
air,AiWa 08 H In,Heating capacity,45,19,11.41
air,AiWa 08 H In,Heating capacity,45,20,11.53
air,AiWa 08 H In,Heating capacity,55,-20,0.0
air,AiWa 08 H In,Heating capacity,55,-19,0.0
air,AiWa 08 H In,Heating capacity,55,-18,0.0
air,AiWa 08 H In,Heating capacity,55,-17,0.0
air,AiWa 08 H In,Heating capacity,55,-16,0.0
air,AiWa 08 H In,Heating capacity,55,-15,3.69
air,AiWa 08 H In,Heating capacity,55,-14,3.74
air,AiWa 08 H In,Heating capacity,55,-13,3.94
air,AiWa 08 H In,Heating capacity,55,-12,3.98
air,AiWa 08 H In,Heating capacity,55,-11,4.07
air,AiWa 08 H In,Heating capacity,55,-10,4.28
air,AiWa 08 H In,Heating capacity,55,-9,4.46
air,AiWa 08 H In,Heating capacity,55,-8,4.63
air,AiWa 08 H In,Heating capacity,55,-7,4.78
air,AiWa 08 H In,Heating capacity,55,-6,5.0
air,AiWa 08 H In,Heating capacity,55,-5,5.21
air,AiWa 08 H In,Heating capacity,55,-4,5.47
air,AiWa 08 H In,Heating capacity,55,-3,5.66
air,AiWa 08 H In,Heating capacity,55,-2,5.79
air,AiWa 08 H In,Heating capacity,55,-1,6.04
air,AiWa 08 H In,Heating capacity,55,0,6.33
air,AiWa 08 H In,Heating capacity,55,1,6.62
air,AiWa 08 H In,Heating capacity,55,2,6.9
air,AiWa 08 H In,Heating capacity,55,3,7.2
air,AiWa 08 H In,Heating capacity,55,4,7.4
air,AiWa 08 H In,Heating capacity,55,5,7.75
air,AiWa 08 H In,Heating capacity,55,6,8.18
air,AiWa 08 H In,Heating capacity,55,7,8.43
air,AiWa 08 H In,Heating capacity,55,8,8.74
air,AiWa 08 H In,Heating capacity,55,9,8.95
air,AiWa 08 H In,Heating capacity,55,10,9.13
air,AiWa 08 H In,Heating capacity,55,11,9.33
air,AiWa 08 H In,Heating capacity,55,12,9.54
air,AiWa 08 H In,Heating capacity,55,13,9.71
air,AiWa 08 H In,Heating capacity,55,14,9.86
air,AiWa 08 H In,Heating capacity,55,15,10.04
air,AiWa 08 H In,Heating capacity,55,16,10.18
air,AiWa 08 H In,Heating capacity,55,17,10.36
air,AiWa 08 H In,Heating capacity,55,18,10.5
air,AiWa 08 H In,Heating capacity,55,19,10.56
air,AiWa 08 H In,Heating capacity,55,20,10.59
air,AiWa 08 H In,Power input,35,-20,1.74
air,AiWa 08 H In,Power input,35,-19,1.71
air,AiWa 08 H In,Power input,35,-18,1.69
air,AiWa 08 H In,Power input,35,-17,1.65
air,AiWa 08 H In,Power input,35,-16,1.63
air,AiWa 08 H In,Power input,35,-15,1.6
air,AiWa 08 H In,Power input,35,-14,1.59
air,AiWa 08 H In,Power input,35,-13,1.59
air,AiWa 08 H In,Power input,35,-12,1.58
air,AiWa 08 H In,Power input,35,-11,1.58
air,AiWa 08 H In,Power input,35,-10,1.58
air,AiWa 08 H In,Power input,35,-9,1.58
air,AiWa 08 H In,Power input,35,-8,1.58
air,AiWa 08 H In,Power input,35,-7,1.57
air,AiWa 08 H In,Power input,35,-6,1.61
air,AiWa 08 H In,Power input,35,-5,1.64
air,AiWa 08 H In,Power input,35,-4,1.66
air,AiWa 08 H In,Power input,35,-3,1.7
air,AiWa 08 H In,Power input,35,-2,1.73
air,AiWa 08 H In,Power input,35,-1,1.75
air,AiWa 08 H In,Power input,35,0,1.78
air,AiWa 08 H In,Power input,35,1,1.81
air,AiWa 08 H In,Power input,35,2,1.84
air,AiWa 08 H In,Power input,35,3,1.83
air,AiWa 08 H In,Power input,35,4,1.82
air,AiWa 08 H In,Power input,35,5,1.8
air,AiWa 08 H In,Power input,35,6,1.78
air,AiWa 08 H In,Power input,35,7,1.76
air,AiWa 08 H In,Power input,35,8,1.8
air,AiWa 08 H In,Power input,35,9,1.81
air,AiWa 08 H In,Power input,35,10,1.83
air,AiWa 08 H In,Power input,35,11,1.85
air,AiWa 08 H In,Power input,35,12,1.86
air,AiWa 08 H In,Power input,35,13,1.87
air,AiWa 08 H In,Power input,35,14,1.87
air,AiWa 08 H In,Power input,35,15,1.86
air,AiWa 08 H In,Power input,35,16,1.87
air,AiWa 08 H In,Power input,35,17,1.87
air,AiWa 08 H In,Power input,35,18,1.88
air,AiWa 08 H In,Power input,35,19,1.88
air,AiWa 08 H In,Power input,35,20,1.88
air,AiWa 08 H In,Power input,45,-20,2.0
air,AiWa 08 H In,Power input,45,-19,1.97
air,AiWa 08 H In,Power input,45,-18,1.94
air,AiWa 08 H In,Power input,45,-17,1.91
air,AiWa 08 H In,Power input,45,-16,1.87
air,AiWa 08 H In,Power input,45,-15,1.84
air,AiWa 08 H In,Power input,45,-14,1.79
air,AiWa 08 H In,Power input,45,-13,1.78
air,AiWa 08 H In,Power input,45,-12,1.74
air,AiWa 08 H In,Power input,45,-11,1.73
air,AiWa 08 H In,Power input,45,-10,1.73
air,AiWa 08 H In,Power input,45,-9,1.74
air,AiWa 08 H In,Power input,45,-8,1.74
air,AiWa 08 H In,Power input,45,-7,1.75
air,AiWa 08 H In,Power input,45,-6,1.79
air,AiWa 08 H In,Power input,45,-5,1.83
air,AiWa 08 H In,Power input,45,-4,1.87
air,AiWa 08 H In,Power input,45,-3,1.9
air,AiWa 08 H In,Power input,45,-2,1.92
air,AiWa 08 H In,Power input,45,-1,1.98
air,AiWa 08 H In,Power input,45,0,2.04
air,AiWa 08 H In,Power input,45,1,2.1
air,AiWa 08 H In,Power input,45,2,2.18
air,AiWa 08 H In,Power input,45,3,2.17
air,AiWa 08 H In,Power input,45,4,2.18
air,AiWa 08 H In,Power input,45,5,2.13
air,AiWa 08 H In,Power input,45,6,2.13
air,AiWa 08 H In,Power input,45,7,2.13
air,AiWa 08 H In,Power input,45,8,2.12
air,AiWa 08 H In,Power input,45,9,2.12
air,AiWa 08 H In,Power input,45,10,2.12
air,AiWa 08 H In,Power input,45,11,2.13
air,AiWa 08 H In,Power input,45,12,2.14
air,AiWa 08 H In,Power input,45,13,2.15
air,AiWa 08 H In,Power input,45,14,2.14
air,AiWa 08 H In,Power input,45,15,2.14
air,AiWa 08 H In,Power input,45,16,2.15
air,AiWa 08 H In,Power input,45,17,2.17
air,AiWa 08 H In,Power input,45,18,2.18
air,AiWa 08 H In,Power input,45,19,2.19
air,AiWa 08 H In,Power input,45,20,2.2
air,AiWa 08 H In,Power input,55,-20,
air,AiWa 08 H In,Power input,55,-19,
air,AiWa 08 H In,Power input,55,-18,
air,AiWa 08 H In,Power input,55,-17,
air,AiWa 08 H In,Power input,55,-16,
air,AiWa 08 H In,Power input,55,-15,2.13
air,AiWa 08 H In,Power input,55,-14,2.08
air,AiWa 08 H In,Power input,55,-13,2.11
air,AiWa 08 H In,Power input,55,-12,2.05
air,AiWa 08 H In,Power input,55,-11,2.02
air,AiWa 08 H In,Power input,55,-10,2.06
air,AiWa 08 H In,Power input,55,-9,2.07
air,AiWa 08 H In,Power input,55,-8,2.08
air,AiWa 08 H In,Power input,55,-7,2.09
air,AiWa 08 H In,Power input,55,-6,2.15
air,AiWa 08 H In,Power input,55,-5,2.2
air,AiWa 08 H In,Power input,55,-4,2.27
air,AiWa 08 H In,Power input,55,-3,2.31
air,AiWa 08 H In,Power input,55,-2,2.33
air,AiWa 08 H In,Power input,55,-1,2.39
air,AiWa 08 H In,Power input,55,0,2.46
air,AiWa 08 H In,Power input,55,1,2.53
air,AiWa 08 H In,Power input,55,2,2.6
air,AiWa 08 H In,Power input,55,3,2.62
air,AiWa 08 H In,Power input,55,4,2.61
air,AiWa 08 H In,Power input,55,5,2.57
air,AiWa 08 H In,Power input,55,6,2.58
air,AiWa 08 H In,Power input,55,7,2.53
air,AiWa 08 H In,Power input,55,8,2.54
air,AiWa 08 H In,Power input,55,9,2.52
air,AiWa 08 H In,Power input,55,10,2.49
air,AiWa 08 H In,Power input,55,11,2.49
air,AiWa 08 H In,Power input,55,12,2.49
air,AiWa 08 H In,Power input,55,13,2.5
air,AiWa 08 H In,Power input,55,14,2.49
air,AiWa 08 H In,Power input,55,15,2.5
air,AiWa 08 H In,Power input,55,16,2.51
air,AiWa 08 H In,Power input,55,17,2.54
air,AiWa 08 H In,Power input,55,18,2.56
air,AiWa 08 H In,Power input,55,19,2.56
air,AiWa 08 H In,Power input,55,20,2.56
air,AiWa 08 H In,COP,35,-20,2.39
air,AiWa 08 H In,COP,35,-19,2.44
air,AiWa 08 H In,COP,35,-18,2.5
air,AiWa 08 H In,COP,35,-17,2.57
air,AiWa 08 H In,COP,35,-16,2.64
air,AiWa 08 H In,COP,35,-15,2.72
air,AiWa 08 H In,COP,35,-14,2.76
air,AiWa 08 H In,COP,35,-13,2.8
air,AiWa 08 H In,COP,35,-12,2.88
air,AiWa 08 H In,COP,35,-11,2.96
air,AiWa 08 H In,COP,35,-10,3.06
air,AiWa 08 H In,COP,35,-9,3.16
air,AiWa 08 H In,COP,35,-8,3.26
air,AiWa 08 H In,COP,35,-7,3.39
air,AiWa 08 H In,COP,35,-6,3.44
air,AiWa 08 H In,COP,35,-5,3.46
air,AiWa 08 H In,COP,35,-4,3.52
air,AiWa 08 H In,COP,35,-3,3.62
air,AiWa 08 H In,COP,35,-2,3.68
air,AiWa 08 H In,COP,35,-1,3.8
air,AiWa 08 H In,COP,35,0,3.9
air,AiWa 08 H In,COP,35,1,4.01
air,AiWa 08 H In,COP,35,2,4.1
air,AiWa 08 H In,COP,35,3,4.3
air,AiWa 08 H In,COP,35,4,4.5
air,AiWa 08 H In,COP,35,5,4.76
air,AiWa 08 H In,COP,35,6,5.0
air,AiWa 08 H In,COP,35,7,5.29
air,AiWa 08 H In,COP,35,8,5.46
air,AiWa 08 H In,COP,35,9,5.63
air,AiWa 08 H In,COP,35,10,5.82
air,AiWa 08 H In,COP,35,11,5.96
air,AiWa 08 H In,COP,35,12,6.08
air,AiWa 08 H In,COP,35,13,6.19
air,AiWa 08 H In,COP,35,14,6.3
air,AiWa 08 H In,COP,35,15,6.39
air,AiWa 08 H In,COP,35,16,6.45
air,AiWa 08 H In,COP,35,17,6.49
air,AiWa 08 H In,COP,35,18,6.54
air,AiWa 08 H In,COP,35,19,6.57
air,AiWa 08 H In,COP,35,20,6.6
air,AiWa 08 H In,COP,45,-20,1.92
air,AiWa 08 H In,COP,45,-19,1.96
air,AiWa 08 H In,COP,45,-18,2.01
air,AiWa 08 H In,COP,45,-17,2.06
air,AiWa 08 H In,COP,45,-16,2.11
air,AiWa 08 H In,COP,45,-15,2.17
air,AiWa 08 H In,COP,45,-14,2.26
air,AiWa 08 H In,COP,45,-13,2.34
air,AiWa 08 H In,COP,45,-12,2.43
air,AiWa 08 H In,COP,45,-11,2.52
air,AiWa 08 H In,COP,45,-10,2.61
air,AiWa 08 H In,COP,45,-9,2.7
air,AiWa 08 H In,COP,45,-8,2.79
air,AiWa 08 H In,COP,45,-7,2.88
air,AiWa 08 H In,COP,45,-6,2.93
air,AiWa 08 H In,COP,45,-5,2.98
air,AiWa 08 H In,COP,45,-4,3.03
air,AiWa 08 H In,COP,45,-3,3.08
air,AiWa 08 H In,COP,45,-2,3.13
air,AiWa 08 H In,COP,45,-1,3.19
air,AiWa 08 H In,COP,45,0,3.24
air,AiWa 08 H In,COP,45,1,3.29
air,AiWa 08 H In,COP,45,2,3.34
air,AiWa 08 H In,COP,45,3,3.46
air,AiWa 08 H In,COP,45,4,3.57
air,AiWa 08 H In,COP,45,5,3.81
air,AiWa 08 H In,COP,45,6,4.0
air,AiWa 08 H In,COP,45,7,4.2
air,AiWa 08 H In,COP,45,8,4.33
air,AiWa 08 H In,COP,45,9,4.47
air,AiWa 08 H In,COP,45,10,4.62
air,AiWa 08 H In,COP,45,11,4.73
air,AiWa 08 H In,COP,45,12,4.83
air,AiWa 08 H In,COP,45,13,4.91
air,AiWa 08 H In,COP,45,14,5.0
air,AiWa 08 H In,COP,45,15,5.07
air,AiWa 08 H In,COP,45,16,5.12
air,AiWa 08 H In,COP,45,17,5.16
air,AiWa 08 H In,COP,45,18,5.19
air,AiWa 08 H In,COP,45,19,5.22
air,AiWa 08 H In,COP,45,20,5.24
air,AiWa 08 H In,COP,55,-20,0.0
air,AiWa 08 H In,COP,55,-19,0.0
air,AiWa 08 H In,COP,55,-18,0.0
air,AiWa 08 H In,COP,55,-17,0.0
air,AiWa 08 H In,COP,55,-16,0.0
air,AiWa 08 H In,COP,55,-15,1.73
air,AiWa 08 H In,COP,55,-14,1.8
air,AiWa 08 H In,COP,55,-13,1.87
air,AiWa 08 H In,COP,55,-12,1.94
air,AiWa 08 H In,COP,55,-11,2.01
air,AiWa 08 H In,COP,55,-10,2.08
air,AiWa 08 H In,COP,55,-9,2.15
air,AiWa 08 H In,COP,55,-8,2.22
air,AiWa 08 H In,COP,55,-7,2.29
air,AiWa 08 H In,COP,55,-6,2.33
air,AiWa 08 H In,COP,55,-5,2.37
air,AiWa 08 H In,COP,55,-4,2.41
air,AiWa 08 H In,COP,55,-3,2.46
air,AiWa 08 H In,COP,55,-2,2.49
air,AiWa 08 H In,COP,55,-1,2.53
air,AiWa 08 H In,COP,55,0,2.57
air,AiWa 08 H In,COP,55,1,2.61
air,AiWa 08 H In,COP,55,2,2.65
air,AiWa 08 H In,COP,55,3,2.75
air,AiWa 08 H In,COP,55,4,2.84
air,AiWa 08 H In,COP,55,5,3.02
air,AiWa 08 H In,COP,55,6,3.17
air,AiWa 08 H In,COP,55,7,3.33
air,AiWa 08 H In,COP,55,8,3.44
air,AiWa 08 H In,COP,55,9,3.55
air,AiWa 08 H In,COP,55,10,3.67
air,AiWa 08 H In,COP,55,11,3.75
air,AiWa 08 H In,COP,55,12,3.82
air,AiWa 08 H In,COP,55,13,3.89
air,AiWa 08 H In,COP,55,14,3.96
air,AiWa 08 H In,COP,55,15,4.02
air,AiWa 08 H In,COP,55,16,4.05
air,AiWa 08 H In,COP,55,17,4.08
air,AiWa 08 H In,COP,55,18,4.11
air,AiWa 08 H In,COP,55,19,4.13
air,AiWa 08 H In,COP,55,20,4.14
air,AiWa 12 H In,Heating capacity,35,-20,6.96
air,AiWa 12 H In,Heating capacity,35,-19,7.01
air,AiWa 12 H In,Heating capacity,35,-18,7.07
air,AiWa 12 H In,Heating capacity,35,-17,7.13
air,AiWa 12 H In,Heating capacity,35,-16,7.22
air,AiWa 12 H In,Heating capacity,35,-15,7.29
air,AiWa 12 H In,Heating capacity,35,-14,7.37
air,AiWa 12 H In,Heating capacity,35,-13,7.47
air,AiWa 12 H In,Heating capacity,35,-12,7.66
air,AiWa 12 H In,Heating capacity,35,-11,7.87
air,AiWa 12 H In,Heating capacity,35,-10,8.11
air,AiWa 12 H In,Heating capacity,35,-9,8.37
air,AiWa 12 H In,Heating capacity,35,-8,8.65
air,AiWa 12 H In,Heating capacity,35,-7,8.96
air,AiWa 12 H In,Heating capacity,35,-6,9.29
air,AiWa 12 H In,Heating capacity,35,-5,9.53
air,AiWa 12 H In,Heating capacity,35,-4,9.83
air,AiWa 12 H In,Heating capacity,35,-3,10.32
air,AiWa 12 H In,Heating capacity,35,-2,10.67
air,AiWa 12 H In,Heating capacity,35,-1,11.18
air,AiWa 12 H In,Heating capacity,35,0,11.68
air,AiWa 12 H In,Heating capacity,35,1,12.18
air,AiWa 12 H In,Heating capacity,35,2,12.7
air,AiWa 12 H In,Heating capacity,35,3,13.24
air,AiWa 12 H In,Heating capacity,35,4,13.8
air,AiWa 12 H In,Heating capacity,35,5,14.38
air,AiWa 12 H In,Heating capacity,35,6,14.97
air,AiWa 12 H In,Heating capacity,35,7,15.61
air,AiWa 12 H In,Heating capacity,35,8,16.46
air,AiWa 12 H In,Heating capacity,35,9,17.15
air,AiWa 12 H In,Heating capacity,35,10,17.89
air,AiWa 12 H In,Heating capacity,35,11,18.48
air,AiWa 12 H In,Heating capacity,35,12,18.97
air,AiWa 12 H In,Heating capacity,35,13,19.41
air,AiWa 12 H In,Heating capacity,35,14,19.76
air,AiWa 12 H In,Heating capacity,35,15,20.0
air,AiWa 12 H In,Heating capacity,35,16,20.25
air,AiWa 12 H In,Heating capacity,35,17,20.45
air,AiWa 12 H In,Heating capacity,35,18,20.64
air,AiWa 12 H In,Heating capacity,35,19,20.74
air,AiWa 12 H In,Heating capacity,35,20,20.89
air,AiWa 12 H In,Heating capacity,45,-20,6.46
air,AiWa 12 H In,Heating capacity,45,-19,6.49
air,AiWa 12 H In,Heating capacity,45,-18,6.54
air,AiWa 12 H In,Heating capacity,45,-17,6.59
air,AiWa 12 H In,Heating capacity,45,-16,6.64
air,AiWa 12 H In,Heating capacity,45,-15,6.68
air,AiWa 12 H In,Heating capacity,45,-14,6.78
air,AiWa 12 H In,Heating capacity,45,-13,7.0
air,AiWa 12 H In,Heating capacity,45,-12,7.13
air,AiWa 12 H In,Heating capacity,45,-11,7.32
air,AiWa 12 H In,Heating capacity,45,-10,7.61
air,AiWa 12 H In,Heating capacity,45,-9,7.89
air,AiWa 12 H In,Heating capacity,45,-8,8.17
air,AiWa 12 H In,Heating capacity,45,-7,8.45
air,AiWa 12 H In,Heating capacity,45,-6,8.8
air,AiWa 12 H In,Heating capacity,45,-5,9.14
air,AiWa 12 H In,Heating capacity,45,-4,9.53
air,AiWa 12 H In,Heating capacity,45,-3,9.83
air,AiWa 12 H In,Heating capacity,45,-2,10.12
air,AiWa 12 H In,Heating capacity,45,-1,10.62
air,AiWa 12 H In,Heating capacity,45,0,11.11
air,AiWa 12 H In,Heating capacity,45,1,11.6
air,AiWa 12 H In,Heating capacity,45,2,12.21
air,AiWa 12 H In,Heating capacity,45,3,12.64
air,AiWa 12 H In,Heating capacity,45,4,13.07
air,AiWa 12 H In,Heating capacity,45,5,13.6
air,AiWa 12 H In,Heating capacity,45,6,14.29
air,AiWa 12 H In,Heating capacity,45,7,14.99
air,AiWa 12 H In,Heating capacity,45,8,15.47
air,AiWa 12 H In,Heating capacity,45,9,15.95
air,AiWa 12 H In,Heating capacity,45,10,16.43
air,AiWa 12 H In,Heating capacity,45,11,16.91
air,AiWa 12 H In,Heating capacity,45,12,17.35
air,AiWa 12 H In,Heating capacity,45,13,17.71
air,AiWa 12 H In,Heating capacity,45,14,17.96
air,AiWa 12 H In,Heating capacity,45,15,18.28
air,AiWa 12 H In,Heating capacity,45,16,18.51
air,AiWa 12 H In,Heating capacity,45,17,18.77
air,AiWa 12 H In,Heating capacity,45,18,18.97
air,AiWa 12 H In,Heating capacity,45,19,19.17
air,AiWa 12 H In,Heating capacity,45,20,19.36
air,AiWa 12 H In,Heating capacity,55,-20,0.0
air,AiWa 12 H In,Heating capacity,55,-19,0.0
air,AiWa 12 H In,Heating capacity,55,-18,0.0
air,AiWa 12 H In,Heating capacity,55,-17,0.0
air,AiWa 12 H In,Heating capacity,55,-16,0.0
air,AiWa 12 H In,Heating capacity,55,-15,6.19
air,AiWa 12 H In,Heating capacity,55,-14,6.29
air,AiWa 12 H In,Heating capacity,55,-13,6.62
air,AiWa 12 H In,Heating capacity,55,-12,6.69
air,AiWa 12 H In,Heating capacity,55,-11,6.83
air,AiWa 12 H In,Heating capacity,55,-10,7.2
air,AiWa 12 H In,Heating capacity,55,-9,7.5
air,AiWa 12 H In,Heating capacity,55,-8,7.78
air,AiWa 12 H In,Heating capacity,55,-7,8.03
air,AiWa 12 H In,Heating capacity,55,-6,8.4
air,AiWa 12 H In,Heating capacity,55,-5,8.75
air,AiWa 12 H In,Heating capacity,55,-4,9.19
air,AiWa 12 H In,Heating capacity,55,-3,9.52
air,AiWa 12 H In,Heating capacity,55,-2,9.73
air,AiWa 12 H In,Heating capacity,55,-1,10.15
air,AiWa 12 H In,Heating capacity,55,0,10.64
air,AiWa 12 H In,Heating capacity,55,1,11.12
air,AiWa 12 H In,Heating capacity,55,2,11.6
air,AiWa 12 H In,Heating capacity,55,3,12.09
air,AiWa 12 H In,Heating capacity,55,4,12.43
air,AiWa 12 H In,Heating capacity,55,5,13.02
air,AiWa 12 H In,Heating capacity,55,6,13.74
air,AiWa 12 H In,Heating capacity,55,7,14.15
air,AiWa 12 H In,Heating capacity,55,8,14.68
air,AiWa 12 H In,Heating capacity,55,9,15.04
air,AiWa 12 H In,Heating capacity,55,10,15.33
air,AiWa 12 H In,Heating capacity,55,11,15.68
air,AiWa 12 H In,Heating capacity,55,12,16.02
air,AiWa 12 H In,Heating capacity,55,13,16.32
air,AiWa 12 H In,Heating capacity,55,14,16.56
air,AiWa 12 H In,Heating capacity,55,15,16.87
air,AiWa 12 H In,Heating capacity,55,16,17.1
air,AiWa 12 H In,Heating capacity,55,17,17.4
air,AiWa 12 H In,Heating capacity,55,18,17.64
air,AiWa 12 H In,Heating capacity,55,19,17.74
air,AiWa 12 H In,Heating capacity,55,20,17.79
air,AiWa 12 H In,Power input,35,-20,2.85
air,AiWa 12 H In,Power input,35,-19,2.81
air,AiWa 12 H In,Power input,35,-18,2.76
air,AiWa 12 H In,Power input,35,-17,2.71
air,AiWa 12 H In,Power input,35,-16,2.67
air,AiWa 12 H In,Power input,35,-15,2.62
air,AiWa 12 H In,Power input,35,-14,2.61
air,AiWa 12 H In,Power input,35,-13,2.6
air,AiWa 12 H In,Power input,35,-12,2.6
air,AiWa 12 H In,Power input,35,-11,2.59
air,AiWa 12 H In,Power input,35,-10,2.59
air,AiWa 12 H In,Power input,35,-9,2.59
air,AiWa 12 H In,Power input,35,-8,2.59
air,AiWa 12 H In,Power input,35,-7,2.58
air,AiWa 12 H In,Power input,35,-6,2.64
air,AiWa 12 H In,Power input,35,-5,2.69
air,AiWa 12 H In,Power input,35,-4,2.73
air,AiWa 12 H In,Power input,35,-3,2.78
air,AiWa 12 H In,Power input,35,-2,2.83
air,AiWa 12 H In,Power input,35,-1,2.87
air,AiWa 12 H In,Power input,35,0,2.93
air,AiWa 12 H In,Power input,35,1,2.97
air,AiWa 12 H In,Power input,35,2,3.02
air,AiWa 12 H In,Power input,35,3,3.01
air,AiWa 12 H In,Power input,35,4,2.99
air,AiWa 12 H In,Power input,35,5,2.95
air,AiWa 12 H In,Power input,35,6,2.92
air,AiWa 12 H In,Power input,35,7,2.88
air,AiWa 12 H In,Power input,35,8,2.94
air,AiWa 12 H In,Power input,35,9,2.97
air,AiWa 12 H In,Power input,35,10,3.0
air,AiWa 12 H In,Power input,35,11,3.03
air,AiWa 12 H In,Power input,35,12,3.04
air,AiWa 12 H In,Power input,35,13,3.06
air,AiWa 12 H In,Power input,35,14,3.06
air,AiWa 12 H In,Power input,35,15,3.06
air,AiWa 12 H In,Power input,35,16,3.06
air,AiWa 12 H In,Power input,35,17,3.07
air,AiWa 12 H In,Power input,35,18,3.08
air,AiWa 12 H In,Power input,35,19,3.08
air,AiWa 12 H In,Power input,35,20,3.09
air,AiWa 12 H In,Power input,45,-20,3.28
