source,product,data_type,sink_temp,source_temp,0
air,AiWa 11 EVI H In,COP,55,19,4.69
air,AiWa 11 EVI H In,COP,55,20,4.78
air,AiWa 11 EVI H In,COP,65,-20,1.69
air,AiWa 11 EVI H In,COP,65,-19,1.72
air,AiWa 11 EVI H In,COP,65,-18,1.75
air,AiWa 11 EVI H In,COP,65,-17,1.77
air,AiWa 11 EVI H In,COP,65,-16,1.8
air,AiWa 11 EVI H In,COP,65,-15,1.84
air,AiWa 11 EVI H In,COP,65,-14,2.04
air,AiWa 11 EVI H In,COP,65,-13,2.08
air,AiWa 11 EVI H In,COP,65,-12,2.11
air,AiWa 11 EVI H In,COP,65,-11,2.14
air,AiWa 11 EVI H In,COP,65,-10,2.17
air,AiWa 11 EVI H In,COP,65,-9,2.21
air,AiWa 11 EVI H In,COP,65,-8,2.24
air,AiWa 11 EVI H In,COP,65,-7,2.3
air,AiWa 11 EVI H In,COP,65,-6,2.3
air,AiWa 11 EVI H In,COP,65,-5,2.25
air,AiWa 11 EVI H In,COP,65,-4,2.21
air,AiWa 11 EVI H In,COP,65,-3,2.17
air,AiWa 11 EVI H In,COP,65,-2,2.13
air,AiWa 11 EVI H In,COP,65,-1,2.1
air,AiWa 11 EVI H In,COP,65,0,2.14
air,AiWa 11 EVI H In,COP,65,1,2.2
air,AiWa 11 EVI H In,COP,65,2,2.27
air,AiWa 11 EVI H In,COP,65,3,2.39
air,AiWa 11 EVI H In,COP,65,4,2.52
air,AiWa 11 EVI H In,COP,65,5,2.66
air,AiWa 11 EVI H In,COP,65,6,2.79
air,AiWa 11 EVI H In,COP,65,7,2.94
air,AiWa 11 EVI H In,COP,65,8,3.01
air,AiWa 11 EVI H In,COP,65,9,3.1
air,AiWa 11 EVI H In,COP,65,10,3.17
air,AiWa 11 EVI H In,COP,65,11,3.24
air,AiWa 11 EVI H In,COP,65,12,3.3
air,AiWa 11 EVI H In,COP,65,13,3.41
air,AiWa 11 EVI H In,COP,65,14,3.5
air,AiWa 11 EVI H In,COP,65,15,3.57
air,AiWa 11 EVI H In,COP,65,16,3.64
air,AiWa 11 EVI H In,COP,65,17,3.72
air,AiWa 11 EVI H In,COP,65,18,3.78
air,AiWa 11 EVI H In,COP,65,19,3.85
air,AiWa 11 EVI H In,COP,65,20,3.92
air,AiWa 14 EVI H In,Heating capacity,35,-20,8.86
air,AiWa 14 EVI H In,Heating capacity,35,-19,9.04
air,AiWa 14 EVI H In,Heating capacity,35,-18,9.22
air,AiWa 14 EVI H In,Heating capacity,35,-17,9.4
air,AiWa 14 EVI H In,Heating capacity,35,-16,9.58
air,AiWa 14 EVI H In,Heating capacity,35,-15,9.9
air,AiWa 14 EVI H In,Heating capacity,35,-14,10.13
air,AiWa 14 EVI H In,Heating capacity,35,-13,10.35
air,AiWa 14 EVI H In,Heating capacity,35,-12,10.58
air,AiWa 14 EVI H In,Heating capacity,35,-11,10.8
air,AiWa 14 EVI H In,Heating capacity,35,-10,11.03
air,AiWa 14 EVI H In,Heating capacity,35,-9,11.26
air,AiWa 14 EVI H In,Heating capacity,35,-8,11.48
air,AiWa 14 EVI H In,Heating capacity,35,-7,11.9
air,AiWa 14 EVI H In,Heating capacity,35,-6,12.07
air,AiWa 14 EVI H In,Heating capacity,35,-5,12.25
air,AiWa 14 EVI H In,Heating capacity,35,-4,12.42
air,AiWa 14 EVI H In,Heating capacity,35,-3,12.6
air,AiWa 14 EVI H In,Heating capacity,35,-2,12.77
air,AiWa 14 EVI H In,Heating capacity,35,-1,12.94
air,AiWa 14 EVI H In,Heating capacity,35,0,13.12
air,AiWa 14 EVI H In,Heating capacity,35,1,13.44
air,AiWa 14 EVI H In,Heating capacity,35,2,13.8
air,AiWa 14 EVI H In,Heating capacity,35,3,14.22
air,AiWa 14 EVI H In,Heating capacity,35,4,14.67
air,AiWa 14 EVI H In,Heating capacity,35,5,15.17
air,AiWa 14 EVI H In,Heating capacity,35,6,15.58
air,AiWa 14 EVI H In,Heating capacity,35,7,16.1
air,AiWa 14 EVI H In,Heating capacity,35,8,17.03
air,AiWa 14 EVI H In,Heating capacity,35,9,17.74
air,AiWa 14 EVI H In,Heating capacity,35,10,18.59
air,AiWa 14 EVI H In,Heating capacity,35,11,18.83
air,AiWa 14 EVI H In,Heating capacity,35,12,19.09
air,AiWa 14 EVI H In,Heating capacity,35,13,19.56
air,AiWa 14 EVI H In,Heating capacity,35,14,19.89
air,AiWa 14 EVI H In,Heating capacity,35,15,20.22
air,AiWa 14 EVI H In,Heating capacity,35,16,20.41
air,AiWa 14 EVI H In,Heating capacity,35,17,20.71
air,AiWa 14 EVI H In,Heating capacity,35,18,20.95
air,AiWa 14 EVI H In,Heating capacity,35,19,21.19
air,AiWa 14 EVI H In,Heating capacity,35,20,21.44
air,AiWa 14 EVI H In,Heating capacity,45,-20,8.88
air,AiWa 14 EVI H In,Heating capacity,45,-19,9.08
air,AiWa 14 EVI H In,Heating capacity,45,-18,9.28
air,AiWa 14 EVI H In,Heating capacity,45,-17,9.48
air,AiWa 14 EVI H In,Heating capacity,45,-16,9.68
air,AiWa 14 EVI H In,Heating capacity,45,-15,10.06
air,AiWa 14 EVI H In,Heating capacity,45,-14,10.28
air,AiWa 14 EVI H In,Heating capacity,45,-13,10.5
air,AiWa 14 EVI H In,Heating capacity,45,-12,10.72
air,AiWa 14 EVI H In,Heating capacity,45,-11,10.93
air,AiWa 14 EVI H In,Heating capacity,45,-10,11.15
air,AiWa 14 EVI H In,Heating capacity,45,-9,11.37
air,AiWa 14 EVI H In,Heating capacity,45,-8,11.59
air,AiWa 14 EVI H In,Heating capacity,45,-7,12.0
air,AiWa 14 EVI H In,Heating capacity,45,-6,12.18
air,AiWa 14 EVI H In,Heating capacity,45,-5,12.36
air,AiWa 14 EVI H In,Heating capacity,45,-4,12.53
air,AiWa 14 EVI H In,Heating capacity,45,-3,12.71
air,AiWa 14 EVI H In,Heating capacity,45,-2,12.89
air,AiWa 14 EVI H In,Heating capacity,45,-1,13.07
air,AiWa 14 EVI H In,Heating capacity,45,0,13.25
air,AiWa 14 EVI H In,Heating capacity,45,1,13.57
air,AiWa 14 EVI H In,Heating capacity,45,2,13.9
air,AiWa 14 EVI H In,Heating capacity,45,3,14.34
air,AiWa 14 EVI H In,Heating capacity,45,4,14.81
air,AiWa 14 EVI H In,Heating capacity,45,5,15.32
air,AiWa 14 EVI H In,Heating capacity,45,6,15.75
air,AiWa 14 EVI H In,Heating capacity,45,7,16.29
air,AiWa 14 EVI H In,Heating capacity,45,8,17.08
air,AiWa 14 EVI H In,Heating capacity,45,9,17.93
air,AiWa 14 EVI H In,Heating capacity,45,10,18.78
air,AiWa 14 EVI H In,Heating capacity,45,11,18.99
air,AiWa 14 EVI H In,Heating capacity,45,12,19.21
air,AiWa 14 EVI H In,Heating capacity,45,13,19.63
air,AiWa 14 EVI H In,Heating capacity,45,14,19.92
air,AiWa 14 EVI H In,Heating capacity,45,15,20.18
air,AiWa 14 EVI H In,Heating capacity,45,16,20.35
air,AiWa 14 EVI H In,Heating capacity,45,17,20.64
air,AiWa 14 EVI H In,Heating capacity,45,18,20.87
air,AiWa 14 EVI H In,Heating capacity,45,19,21.1
air,AiWa 14 EVI H In,Heating capacity,45,20,21.5
air,AiWa 14 EVI H In,Heating capacity,55,-20,9.17
air,AiWa 14 EVI H In,Heating capacity,55,-19,9.36
air,AiWa 14 EVI H In,Heating capacity,55,-18,9.54
air,AiWa 14 EVI H In,Heating capacity,55,-17,9.73
air,AiWa 14 EVI H In,Heating capacity,55,-16,9.92
air,AiWa 14 EVI H In,Heating capacity,55,-15,10.27
air,AiWa 14 EVI H In,Heating capacity,55,-14,10.48
air,AiWa 14 EVI H In,Heating capacity,55,-13,10.68
air,AiWa 14 EVI H In,Heating capacity,55,-12,10.89
air,AiWa 14 EVI H In,Heating capacity,55,-11,11.09
air,AiWa 14 EVI H In,Heating capacity,55,-10,11.3
air,AiWa 14 EVI H In,Heating capacity,55,-9,11.5
air,AiWa 14 EVI H In,Heating capacity,55,-8,11.71
air,AiWa 14 EVI H In,Heating capacity,55,-7,12.1
air,AiWa 14 EVI H In,Heating capacity,55,-6,12.29
air,AiWa 14 EVI H In,Heating capacity,55,-5,12.47
air,AiWa 14 EVI H In,Heating capacity,55,-4,12.66
air,AiWa 14 EVI H In,Heating capacity,55,-3,12.85
air,AiWa 14 EVI H In,Heating capacity,55,-2,13.03
air,AiWa 14 EVI H In,Heating capacity,55,-1,13.22
air,AiWa 14 EVI H In,Heating capacity,55,0,13.4
air,AiWa 14 EVI H In,Heating capacity,55,1,13.74
air,AiWa 14 EVI H In,Heating capacity,55,2,14.06
air,AiWa 14 EVI H In,Heating capacity,55,3,14.53
air,AiWa 14 EVI H In,Heating capacity,55,4,15.04
air,AiWa 14 EVI H In,Heating capacity,55,5,15.58
air,AiWa 14 EVI H In,Heating capacity,55,6,16.04
air,AiWa 14 EVI H In,Heating capacity,55,7,16.59
air,AiWa 14 EVI H In,Heating capacity,55,8,17.37
air,AiWa 14 EVI H In,Heating capacity,55,9,18.21
air,AiWa 14 EVI H In,Heating capacity,55,10,19.05
air,AiWa 14 EVI H In,Heating capacity,55,11,19.26
air,AiWa 14 EVI H In,Heating capacity,55,12,19.48
air,AiWa 14 EVI H In,Heating capacity,55,13,19.91
air,AiWa 14 EVI H In,Heating capacity,55,14,20.22
air,AiWa 14 EVI H In,Heating capacity,55,15,20.48
air,AiWa 14 EVI H In,Heating capacity,55,16,20.65
air,AiWa 14 EVI H In,Heating capacity,55,17,20.93
air,AiWa 14 EVI H In,Heating capacity,55,18,21.15
air,AiWa 14 EVI H In,Heating capacity,55,19,21.38
air,AiWa 14 EVI H In,Heating capacity,55,20,21.6
air,AiWa 14 EVI H In,Heating capacity,65,-20,9.34
air,AiWa 14 EVI H In,Heating capacity,65,-19,9.52
air,AiWa 14 EVI H In,Heating capacity,65,-18,9.69
air,AiWa 14 EVI H In,Heating capacity,65,-17,9.86
air,AiWa 14 EVI H In,Heating capacity,65,-16,10.03
air,AiWa 14 EVI H In,Heating capacity,65,-15,10.38
air,AiWa 14 EVI H In,Heating capacity,65,-14,10.56
air,AiWa 14 EVI H In,Heating capacity,65,-13,10.75
air,AiWa 14 EVI H In,Heating capacity,65,-12,10.94
air,AiWa 14 EVI H In,Heating capacity,65,-11,11.13
air,AiWa 14 EVI H In,Heating capacity,65,-10,11.32
air,AiWa 14 EVI H In,Heating capacity,65,-9,11.54
air,AiWa 14 EVI H In,Heating capacity,65,-8,11.75
air,AiWa 14 EVI H In,Heating capacity,65,-7,12.19
air,AiWa 14 EVI H In,Heating capacity,65,-6,12.39
air,AiWa 14 EVI H In,Heating capacity,65,-5,12.58
air,AiWa 14 EVI H In,Heating capacity,65,-4,12.78
air,AiWa 14 EVI H In,Heating capacity,65,-3,12.98
air,AiWa 14 EVI H In,Heating capacity,65,-2,13.18
air,AiWa 14 EVI H In,Heating capacity,65,-1,13.38
air,AiWa 14 EVI H In,Heating capacity,65,0,13.57
air,AiWa 14 EVI H In,Heating capacity,65,1,13.92
air,AiWa 14 EVI H In,Heating capacity,65,2,14.21
air,AiWa 14 EVI H In,Heating capacity,65,3,14.67
air,AiWa 14 EVI H In,Heating capacity,65,4,15.16
air,AiWa 14 EVI H In,Heating capacity,65,5,15.69
air,AiWa 14 EVI H In,Heating capacity,65,6,16.14
air,AiWa 14 EVI H In,Heating capacity,65,7,16.65
air,AiWa 14 EVI H In,Heating capacity,65,8,17.43
air,AiWa 14 EVI H In,Heating capacity,65,9,18.28
air,AiWa 14 EVI H In,Heating capacity,65,10,19.11
air,AiWa 14 EVI H In,Heating capacity,65,11,19.31
air,AiWa 14 EVI H In,Heating capacity,65,12,19.53
air,AiWa 14 EVI H In,Heating capacity,65,13,19.95
air,AiWa 14 EVI H In,Heating capacity,65,14,20.24
air,AiWa 14 EVI H In,Heating capacity,65,15,20.48
air,AiWa 14 EVI H In,Heating capacity,65,16,20.65
air,AiWa 14 EVI H In,Heating capacity,65,17,20.94
air,AiWa 14 EVI H In,Heating capacity,65,18,21.17
air,AiWa 14 EVI H In,Heating capacity,65,19,21.4
air,AiWa 14 EVI H In,Heating capacity,65,20,21.63
air,AiWa 14 EVI H In,Power input,35,-20,3.43
air,AiWa 14 EVI H In,Power input,35,-19,3.44
air,AiWa 14 EVI H In,Power input,35,-18,3.44
air,AiWa 14 EVI H In,Power input,35,-17,3.44
air,AiWa 14 EVI H In,Power input,35,-16,3.45
air,AiWa 14 EVI H In,Power input,35,-15,3.46
air,AiWa 14 EVI H In,Power input,35,-14,3.47
air,AiWa 14 EVI H In,Power input,35,-13,3.47
air,AiWa 14 EVI H In,Power input,35,-12,3.48
air,AiWa 14 EVI H In,Power input,35,-11,3.48
air,AiWa 14 EVI H In,Power input,35,-10,3.49
air,AiWa 14 EVI H In,Power input,35,-9,3.49
air,AiWa 14 EVI H In,Power input,35,-8,3.49
air,AiWa 14 EVI H In,Power input,35,-7,3.49
air,AiWa 14 EVI H In,Power input,35,-6,3.46
air,AiWa 14 EVI H In,Power input,35,-5,3.43
air,AiWa 14 EVI H In,Power input,35,-4,3.4
air,AiWa 14 EVI H In,Power input,35,-3,3.38
air,AiWa 14 EVI H In,Power input,35,-2,3.36
air,AiWa 14 EVI H In,Power input,35,-1,3.33
air,AiWa 14 EVI H In,Power input,35,0,3.31
air,AiWa 14 EVI H In,Power input,35,1,3.3
air,AiWa 14 EVI H In,Power input,35,2,3.29
air,AiWa 14 EVI H In,Power input,35,3,3.22
air,AiWa 14 EVI H In,Power input,35,4,3.15
air,AiWa 14 EVI H In,Power input,35,5,3.08
air,AiWa 14 EVI H In,Power input,35,6,3.02
air,AiWa 14 EVI H In,Power input,35,7,2.96
air,AiWa 14 EVI H In,Power input,35,8,3.06
air,AiWa 14 EVI H In,Power input,35,9,3.1
air,AiWa 14 EVI H In,Power input,35,10,3.17
air,AiWa 14 EVI H In,Power input,35,11,3.14
air,AiWa 14 EVI H In,Power input,35,12,3.12
air,AiWa 14 EVI H In,Power input,35,13,3.1
air,AiWa 14 EVI H In,Power input,35,14,3.07
air,AiWa 14 EVI H In,Power input,35,15,3.06
air,AiWa 14 EVI H In,Power input,35,16,3.03
air,AiWa 14 EVI H In,Power input,35,17,3.01
air,AiWa 14 EVI H In,Power input,35,18,3.0
air,AiWa 14 EVI H In,Power input,35,19,2.97
air,AiWa 14 EVI H In,Power input,35,20,2.95
air,AiWa 14 EVI H In,Power input,45,-20,3.93
air,AiWa 14 EVI H In,Power input,45,-19,3.95
air,AiWa 14 EVI H In,Power input,45,-18,3.96
air,AiWa 14 EVI H In,Power input,45,-17,3.98
air,AiWa 14 EVI H In,Power input,45,-16,4.0
air,AiWa 14 EVI H In,Power input,45,-15,4.04
air,AiWa 14 EVI H In,Power input,45,-14,3.93
air,AiWa 14 EVI H In,Power input,45,-13,3.94
air,AiWa 14 EVI H In,Power input,45,-12,3.95
air,AiWa 14 EVI H In,Power input,45,-11,3.96
air,AiWa 14 EVI H In,Power input,45,-10,3.96
air,AiWa 14 EVI H In,Power input,45,-9,3.97
air,AiWa 14 EVI H In,Power input,45,-8,3.97
air,AiWa 14 EVI H In,Power input,45,-7,3.98
air,AiWa 14 EVI H In,Power input,45,-6,3.98
air,AiWa 14 EVI H In,Power input,45,-5,4.0
air,AiWa 14 EVI H In,Power input,45,-4,4.03
air,AiWa 14 EVI H In,Power input,45,-3,4.05
air,AiWa 14 EVI H In,Power input,45,-2,4.08
air,AiWa 14 EVI H In,Power input,45,-1,4.09
air,AiWa 14 EVI H In,Power input,45,0,4.07
air,AiWa 14 EVI H In,Power input,45,1,4.06
air,AiWa 14 EVI H In,Power input,45,2,4.03
air,AiWa 14 EVI H In,Power input,45,3,3.95
air,AiWa 14 EVI H In,Power input,45,4,3.87
air,AiWa 14 EVI H In,Power input,45,5,3.79
air,AiWa 14 EVI H In,Power input,45,6,3.72
air,AiWa 14 EVI H In,Power input,45,7,3.65
air,AiWa 14 EVI H In,Power input,45,8,3.73
air,AiWa 14 EVI H In,Power input,45,9,3.81
air,AiWa 14 EVI H In,Power input,45,10,3.9
air,AiWa 14 EVI H In,Power input,45,11,3.86
air,AiWa 14 EVI H In,Power input,45,12,3.83
air,AiWa 14 EVI H In,Power input,45,13,3.79
air,AiWa 14 EVI H In,Power input,45,14,3.75
air,AiWa 14 EVI H In,Power input,45,15,3.72
air,AiWa 14 EVI H In,Power input,45,16,3.69
air,AiWa 14 EVI H In,Power input,45,17,3.65
air,AiWa 14 EVI H In,Power input,45,18,3.64
air,AiWa 14 EVI H In,Power input,45,19,3.61
air,AiWa 14 EVI H In,Power input,45,20,3.61
air,AiWa 14 EVI H In,Power input,55,-20,4.63
air,AiWa 14 EVI H In,Power input,55,-19,4.65
air,AiWa 14 EVI H In,Power input,55,-18,4.66
air,AiWa 14 EVI H In,Power input,55,-17,4.68
air,AiWa 14 EVI H In,Power input,55,-16,4.7
air,AiWa 14 EVI H In,Power input,55,-15,4.74
air,AiWa 14 EVI H In,Power input,55,-14,4.48
air,AiWa 14 EVI H In,Power input,55,-13,4.49
air,AiWa 14 EVI H In,Power input,55,-12,4.5
air,AiWa 14 EVI H In,Power input,55,-11,4.5
air,AiWa 14 EVI H In,Power input,55,-10,4.51
air,AiWa 14 EVI H In,Power input,55,-9,4.52
air,AiWa 14 EVI H In,Power input,55,-8,4.53
air,AiWa 14 EVI H In,Power input,55,-7,4.53
air,AiWa 14 EVI H In,Power input,55,-6,4.58
air,AiWa 14 EVI H In,Power input,55,-5,4.67
air,AiWa 14 EVI H In,Power input,55,-4,4.77
air,AiWa 14 EVI H In,Power input,55,-3,4.86
air,AiWa 14 EVI H In,Power input,55,-2,4.96
air,AiWa 14 EVI H In,Power input,55,-1,5.04
air,AiWa 14 EVI H In,Power input,55,0,5.02
air,AiWa 14 EVI H In,Power input,55,1,5.0
air,AiWa 14 EVI H In,Power input,55,2,4.97
air,AiWa 14 EVI H In,Power input,55,3,4.88
air,AiWa 14 EVI H In,Power input,55,4,4.79
air,AiWa 14 EVI H In,Power input,55,5,4.69
air,AiWa 14 EVI H In,Power input,55,6,4.61
air,AiWa 14 EVI H In,Power input,55,7,4.53
air,AiWa 14 EVI H In,Power input,55,8,4.63
air,AiWa 14 EVI H In,Power input,55,9,4.71
air,AiWa 14 EVI H In,Power input,55,10,4.81
air,AiWa 14 EVI H In,Power input,55,11,4.76
air,AiWa 14 EVI H In,Power input,55,12,4.73
air,AiWa 14 EVI H In,Power input,55,13,4.68
air,AiWa 14 EVI H In,Power input,55,14,4.63
air,AiWa 14 EVI H In,Power input,55,15,4.59
air,AiWa 14 EVI H In,Power input,55,16,4.55
air,AiWa 14 EVI H In,Power input,55,17,4.51
air,AiWa 14 EVI H In,Power input,55,18,4.49
air,AiWa 14 EVI H In,Power input,55,19,4.45
air,AiWa 14 EVI H In,Power input,55,20,4.41
air,AiWa 14 EVI H In,Power input,65,-20,5.39
air,AiWa 14 EVI H In,Power input,65,-19,5.41
air,AiWa 14 EVI H In,Power input,65,-18,5.41
air,AiWa 14 EVI H In,Power input,65,-17,5.43
air,AiWa 14 EVI H In,Power input,65,-16,5.45
air,AiWa 14 EVI H In,Power input,65,-15,5.5
air,AiWa 14 EVI H In,Power input,65,-14,5.05
air,AiWa 14 EVI H In,Power input,65,-13,5.06
air,AiWa 14 EVI H In,Power input,65,-12,5.07
air,AiWa 14 EVI H In,Power input,65,-11,5.07
air,AiWa 14 EVI H In,Power input,65,-10,5.08
air,AiWa 14 EVI H In,Power input,65,-9,5.11
air,AiWa 14 EVI H In,Power input,65,-8,5.13
air,AiWa 14 EVI H In,Power input,65,-7,5.16
air,AiWa 14 EVI H In,Power input,65,-6,5.26
air,AiWa 14 EVI H In,Power input,65,-5,5.45
air,AiWa 14 EVI H In,Power input,65,-4,5.64
air,AiWa 14 EVI H In,Power input,65,-3,5.84
air,AiWa 14 EVI H In,Power input,65,-2,6.04
air,AiWa 14 EVI H In,Power input,65,-1,6.22
air,AiWa 14 EVI H In,Power input,65,0,6.19
air,AiWa 14 EVI H In,Power input,65,1,6.17
air,AiWa 14 EVI H In,Power input,65,2,6.11
air,AiWa 14 EVI H In,Power input,65,3,5.99
air,AiWa 14 EVI H In,Power input,65,4,5.88
air,AiWa 14 EVI H In,Power input,65,5,5.75
air,AiWa 14 EVI H In,Power input,65,6,5.65
air,AiWa 14 EVI H In,Power input,65,7,5.54
air,AiWa 14 EVI H In,Power input,65,8,5.65
air,AiWa 14 EVI H In,Power input,65,9,5.76
air,AiWa 14 EVI H In,Power input,65,10,5.88
air,AiWa 14 EVI H In,Power input,65,11,5.82
air,AiWa 14 EVI H In,Power input,65,12,5.77
air,AiWa 14 EVI H In,Power input,65,13,5.71
air,AiWa 14 EVI H In,Power input,65,14,5.65
air,AiWa 14 EVI H In,Power input,65,15,5.59
air,AiWa 14 EVI H In,Power input,65,16,5.55
air,AiWa 14 EVI H In,Power input,65,17,5.5
air,AiWa 14 EVI H In,Power input,65,18,5.47
air,AiWa 14 EVI H In,Power input,65,19,5.42
air,AiWa 14 EVI H In,Power input,65,20,5.38
air,AiWa 14 EVI H In,COP,35,-20,2.58
air,AiWa 14 EVI H In,COP,35,-19,2.63
air,AiWa 14 EVI H In,COP,35,-18,2.68
air,AiWa 14 EVI H In,COP,35,-17,2.73
air,AiWa 14 EVI H In,COP,35,-16,2.77
air,AiWa 14 EVI H In,COP,35,-15,2.86
air,AiWa 14 EVI H In,COP,35,-14,2.92
air,AiWa 14 EVI H In,COP,35,-13,2.98
air,AiWa 14 EVI H In,COP,35,-12,3.04
air,AiWa 14 EVI H In,COP,35,-11,3.1
air,AiWa 14 EVI H In,COP,35,-10,3.17
air,AiWa 14 EVI H In,COP,35,-9,3.23
air,AiWa 14 EVI H In,COP,35,-8,3.29
air,AiWa 14 EVI H In,COP,35,-7,3.41
air,AiWa 14 EVI H In,COP,35,-6,3.49
air,AiWa 14 EVI H In,COP,35,-5,3.57
air,AiWa 14 EVI H In,COP,35,-4,3.65
air,AiWa 14 EVI H In,COP,35,-3,3.73
air,AiWa 14 EVI H In,COP,35,-2,3.8
air,AiWa 14 EVI H In,COP,35,-1,3.89
air,AiWa 14 EVI H In,COP,35,0,3.96
air,AiWa 14 EVI H In,COP,35,1,4.07
air,AiWa 14 EVI H In,COP,35,2,4.2
air,AiWa 14 EVI H In,COP,35,3,4.42
air,AiWa 14 EVI H In,COP,35,4,4.66
air,AiWa 14 EVI H In,COP,35,5,4.93
air,AiWa 14 EVI H In,COP,35,6,5.16
air,AiWa 14 EVI H In,COP,35,7,5.43
air,AiWa 14 EVI H In,COP,35,8,5.57
air,AiWa 14 EVI H In,COP,35,9,5.73
air,AiWa 14 EVI H In,COP,35,10,5.87
air,AiWa 14 EVI H In,COP,35,11,6.0
air,AiWa 14 EVI H In,COP,35,12,6.11
air,AiWa 14 EVI H In,COP,35,13,6.31
air,AiWa 14 EVI H In,COP,35,14,6.48
air,AiWa 14 EVI H In,COP,35,15,6.61
air,AiWa 14 EVI H In,COP,35,16,6.73
air,AiWa 14 EVI H In,COP,35,17,6.88
air,AiWa 14 EVI H In,COP,35,18,6.99
air,AiWa 14 EVI H In,COP,35,19,7.12
air,AiWa 14 EVI H In,COP,35,20,7.26
air,AiWa 14 EVI H In,COP,45,-20,2.26
air,AiWa 14 EVI H In,COP,45,-19,2.3
air,AiWa 14 EVI H In,COP,45,-18,2.34
air,AiWa 14 EVI H In,COP,45,-17,2.38
air,AiWa 14 EVI H In,COP,45,-16,2.42
air,AiWa 14 EVI H In,COP,45,-15,2.49
air,AiWa 14 EVI H In,COP,45,-14,2.61
air,AiWa 14 EVI H In,COP,45,-13,2.66
air,AiWa 14 EVI H In,COP,45,-12,2.71
air,AiWa 14 EVI H In,COP,45,-11,2.76
air,AiWa 14 EVI H In,COP,45,-10,2.82
air,AiWa 14 EVI H In,COP,45,-9,2.87
air,AiWa 14 EVI H In,COP,45,-8,2.92
air,AiWa 14 EVI H In,COP,45,-7,3.02
air,AiWa 14 EVI H In,COP,45,-6,3.06
air,AiWa 14 EVI H In,COP,45,-5,3.09
air,AiWa 14 EVI H In,COP,45,-4,3.11
air,AiWa 14 EVI H In,COP,45,-3,3.14
air,AiWa 14 EVI H In,COP,45,-2,3.16
air,AiWa 14 EVI H In,COP,45,-1,3.19
air,AiWa 14 EVI H In,COP,45,0,3.25
air,AiWa 14 EVI H In,COP,45,1,3.35
air,AiWa 14 EVI H In,COP,45,2,3.45
air,AiWa 14 EVI H In,COP,45,3,3.63
air,AiWa 14 EVI H In,COP,45,4,3.82
air,AiWa 14 EVI H In,COP,45,5,4.05
air,AiWa 14 EVI H In,COP,45,6,4.24
air,AiWa 14 EVI H In,COP,45,7,4.46
air,AiWa 14 EVI H In,COP,45,8,4.57
air,AiWa 14 EVI H In,COP,45,9,4.71
air,AiWa 14 EVI H In,COP,45,10,4.82
air,AiWa 14 EVI H In,COP,45,11,4.92
air,AiWa 14 EVI H In,COP,45,12,5.02
air,AiWa 14 EVI H In,COP,45,13,5.18
air,AiWa 14 EVI H In,COP,45,14,5.32
air,AiWa 14 EVI H In,COP,45,15,5.43
air,AiWa 14 EVI H In,COP,45,16,5.52
air,AiWa 14 EVI H In,COP,45,17,5.65
air,AiWa 14 EVI H In,COP,45,18,5.74
air,AiWa 14 EVI H In,COP,45,19,5.85
air,AiWa 14 EVI H In,COP,45,20,5.96
air,AiWa 14 EVI H In,COP,55,-20,1.98
air,AiWa 14 EVI H In,COP,55,-19,2.01
air,AiWa 14 EVI H In,COP,55,-18,2.05
air,AiWa 14 EVI H In,COP,55,-17,2.08
air,AiWa 14 EVI H In,COP,55,-16,2.11
air,AiWa 14 EVI H In,COP,55,-15,2.17
air,AiWa 14 EVI H In,COP,55,-14,2.34
air,AiWa 14 EVI H In,COP,55,-13,2.38
air,AiWa 14 EVI H In,COP,55,-12,2.42
air,AiWa 14 EVI H In,COP,55,-11,2.46
air,AiWa 14 EVI H In,COP,55,-10,2.5
air,AiWa 14 EVI H In,COP,55,-9,2.54
air,AiWa 14 EVI H In,COP,55,-8,2.59
air,AiWa 14 EVI H In,COP,55,-7,2.67
air,AiWa 14 EVI H In,COP,55,-6,2.68
air,AiWa 14 EVI H In,COP,55,-5,2.67
air,AiWa 14 EVI H In,COP,55,-4,2.66
air,AiWa 14 EVI H In,COP,55,-3,2.64
air,AiWa 14 EVI H In,COP,55,-2,2.63
air,AiWa 14 EVI H In,COP,55,-1,2.62
air,AiWa 14 EVI H In,COP,55,0,2.67
air,AiWa 14 EVI H In,COP,55,1,2.75
air,AiWa 14 EVI H In,COP,55,2,2.83
air,AiWa 14 EVI H In,COP,55,3,2.98
air,AiWa 14 EVI H In,COP,55,4,3.14
air,AiWa 14 EVI H In,COP,55,5,3.32
air,AiWa 14 EVI H In,COP,55,6,3.48
air,AiWa 14 EVI H In,COP,55,7,3.66
air,AiWa 14 EVI H In,COP,55,8,3.76
air,AiWa 14 EVI H In,COP,55,9,3.86
air,AiWa 14 EVI H In,COP,55,10,3.96
air,AiWa 14 EVI H In,COP,55,11,4.04
air,AiWa 14 EVI H In,COP,55,12,4.12
air,AiWa 14 EVI H In,COP,55,13,4.26
air,AiWa 14 EVI H In,COP,55,14,4.37
air,AiWa 14 EVI H In,COP,55,15,4.46
air,AiWa 14 EVI H In,COP,55,16,4.54
air,AiWa 14 EVI H In,COP,55,17,4.64
air,AiWa 14 EVI H In,COP,55,18,4.71
air,AiWa 14 EVI H In,COP,55,19,4.8
air,AiWa 14 EVI H In,COP,55,20,4.9
air,AiWa 14 EVI H In,COP,65,-20,1.73
air,AiWa 14 EVI H In,COP,65,-19,1.76
air,AiWa 14 EVI H In,COP,65,-18,1.79
air,AiWa 14 EVI H In,COP,65,-17,1.82
air,AiWa 14 EVI H In,COP,65,-16,1.84
air,AiWa 14 EVI H In,COP,65,-15,1.89
air,AiWa 14 EVI H In,COP,65,-14,2.09
air,AiWa 14 EVI H In,COP,65,-13,2.13
air,AiWa 14 EVI H In,COP,65,-12,2.16
air,AiWa 14 EVI H In,COP,65,-11,2.19
air,AiWa 14 EVI H In,COP,65,-10,2.23
air,AiWa 14 EVI H In,COP,65,-9,2.26
air,AiWa 14 EVI H In,COP,65,-8,2.29
air,AiWa 14 EVI H In,COP,65,-7,2.36
air,AiWa 14 EVI H In,COP,65,-6,2.35
air,AiWa 14 EVI H In,COP,65,-5,2.31
air,AiWa 14 EVI H In,COP,65,-4,2.27
air,AiWa 14 EVI H In,COP,65,-3,2.22
air,AiWa 14 EVI H In,COP,65,-2,2.18
air,AiWa 14 EVI H In,COP,65,-1,2.15
air,AiWa 14 EVI H In,COP,65,0,2.19
air,AiWa 14 EVI H In,COP,65,1,2.26
air,AiWa 14 EVI H In,COP,65,2,2.33
air,AiWa 14 EVI H In,COP,65,3,2.45
air,AiWa 14 EVI H In,COP,65,4,2.58
air,AiWa 14 EVI H In,COP,65,5,2.73
air,AiWa 14 EVI H In,COP,65,6,2.86
air,AiWa 14 EVI H In,COP,65,7,3.01
air,AiWa 14 EVI H In,COP,65,8,3.08
air,AiWa 14 EVI H In,COP,65,9,3.17
air,AiWa 14 EVI H In,COP,65,10,3.25
air,AiWa 14 EVI H In,COP,65,11,3.32
air,AiWa 14 EVI H In,COP,65,12,3.38
air,AiWa 14 EVI H In,COP,65,13,3.5
air,AiWa 14 EVI H In,COP,65,14,3.59
air,AiWa 14 EVI H In,COP,65,15,3.66
air,AiWa 14 EVI H In,COP,65,16,3.72
air,AiWa 14 EVI H In,COP,65,17,3.81
air,AiWa 14 EVI H In,COP,65,18,3.87
air,AiWa 14 EVI H In,COP,65,19,3.94
air,AiWa 14 EVI H In,COP,65,20,4.02
air,AiWa 08 EVI L,Heating capacity,35,-20,5.2
air,AiWa 08 EVI L,Heating capacity,35,-19,5.31
air,AiWa 08 EVI L,Heating capacity,35,-18,5.41
air,AiWa 08 EVI L,Heating capacity,35,-17,5.52
air,AiWa 08 EVI L,Heating capacity,35,-16,5.62
air,AiWa 08 EVI L,Heating capacity,35,-15,5.81
air,AiWa 08 EVI L,Heating capacity,35,-14,5.94
air,AiWa 08 EVI L,Heating capacity,35,-13,6.08
air,AiWa 08 EVI L,Heating capacity,35,-12,6.21
air,AiWa 08 EVI L,Heating capacity,35,-11,6.34
air,AiWa 08 EVI L,Heating capacity,35,-10,6.47
air,AiWa 08 EVI L,Heating capacity,35,-9,6.61
air,AiWa 08 EVI L,Heating capacity,35,-8,6.74
air,AiWa 08 EVI L,Heating capacity,35,-7,6.98
air,AiWa 08 EVI L,Heating capacity,35,-6,7.09
air,AiWa 08 EVI L,Heating capacity,35,-5,7.19
air,AiWa 08 EVI L,Heating capacity,35,-4,7.29
air,AiWa 08 EVI L,Heating capacity,35,-3,7.39
air,AiWa 08 EVI L,Heating capacity,35,-2,7.5
air,AiWa 08 EVI L,Heating capacity,35,-1,7.6
air,AiWa 08 EVI L,Heating capacity,35,0,7.7
air,AiWa 08 EVI L,Heating capacity,35,1,7.89
air,AiWa 08 EVI L,Heating capacity,35,2,8.1
air,AiWa 08 EVI L,Heating capacity,35,3,8.35
air,AiWa 08 EVI L,Heating capacity,35,4,8.61
air,AiWa 08 EVI L,Heating capacity,35,5,8.9
air,AiWa 08 EVI L,Heating capacity,35,6,9.15
air,AiWa 08 EVI L,Heating capacity,35,7,9.45
air,AiWa 08 EVI L,Heating capacity,35,8,9.99
air,AiWa 08 EVI L,Heating capacity,35,9,10.41
air,AiWa 08 EVI L,Heating capacity,35,10,10.91
air,AiWa 08 EVI L,Heating capacity,35,11,11.05
air,AiWa 08 EVI L,Heating capacity,35,12,11.2
air,AiWa 08 EVI L,Heating capacity,35,13,11.48
air,AiWa 08 EVI L,Heating capacity,35,14,11.68
air,AiWa 08 EVI L,Heating capacity,35,15,11.87
air,AiWa 08 EVI L,Heating capacity,35,16,11.98
air,AiWa 08 EVI L,Heating capacity,35,17,12.15
air,AiWa 08 EVI L,Heating capacity,35,18,12.3
air,AiWa 08 EVI L,Heating capacity,35,19,12.44
air,AiWa 08 EVI L,Heating capacity,35,20,12.58
air,AiWa 08 EVI L,Heating capacity,45,-20,5.21
air,AiWa 08 EVI L,Heating capacity,45,-19,5.33
air,AiWa 08 EVI L,Heating capacity,45,-18,5.45
air,AiWa 08 EVI L,Heating capacity,45,-17,5.56
air,AiWa 08 EVI L,Heating capacity,45,-16,5.68
air,AiWa 08 EVI L,Heating capacity,45,-15,5.91
air,AiWa 08 EVI L,Heating capacity,45,-14,6.03
air,AiWa 08 EVI L,Heating capacity,45,-13,6.16
air,AiWa 08 EVI L,Heating capacity,45,-12,6.29
air,AiWa 08 EVI L,Heating capacity,45,-11,6.42
air,AiWa 08 EVI L,Heating capacity,45,-10,6.55
air,AiWa 08 EVI L,Heating capacity,45,-9,6.67
air,AiWa 08 EVI L,Heating capacity,45,-8,6.8
air,AiWa 08 EVI L,Heating capacity,45,-7,7.04
air,AiWa 08 EVI L,Heating capacity,45,-6,7.15
air,AiWa 08 EVI L,Heating capacity,45,-5,7.25
air,AiWa 08 EVI L,Heating capacity,45,-4,7.36
air,AiWa 08 EVI L,Heating capacity,45,-3,7.46
air,AiWa 08 EVI L,Heating capacity,45,-2,7.57
air,AiWa 08 EVI L,Heating capacity,45,-1,7.67
air,AiWa 08 EVI L,Heating capacity,45,0,7.78
air,AiWa 08 EVI L,Heating capacity,45,1,7.97
air,AiWa 08 EVI L,Heating capacity,45,2,8.16
air,AiWa 08 EVI L,Heating capacity,45,3,8.42
air,AiWa 08 EVI L,Heating capacity,45,4,8.69
air,AiWa 08 EVI L,Heating capacity,45,5,8.99
air,AiWa 08 EVI L,Heating capacity,45,6,9.24
air,AiWa 08 EVI L,Heating capacity,45,7,9.56
air,AiWa 08 EVI L,Heating capacity,45,8,10.02
air,AiWa 08 EVI L,Heating capacity,45,9,10.52
air,AiWa 08 EVI L,Heating capacity,45,10,11.02
air,AiWa 08 EVI L,Heating capacity,45,11,11.15
air,AiWa 08 EVI L,Heating capacity,45,12,11.27
air,AiWa 08 EVI L,Heating capacity,45,13,11.52
air,AiWa 08 EVI L,Heating capacity,45,14,11.69
air,AiWa 08 EVI L,Heating capacity,45,15,11.85
air,AiWa 08 EVI L,Heating capacity,45,16,11.95
air,AiWa 08 EVI L,Heating capacity,45,17,12.11
air,AiWa 08 EVI L,Heating capacity,45,18,12.25
air,AiWa 08 EVI L,Heating capacity,45,19,12.38
air,AiWa 08 EVI L,Heating capacity,45,20,12.62
air,AiWa 08 EVI L,Heating capacity,55,-20,5.38
air,AiWa 08 EVI L,Heating capacity,55,-19,5.49
air,AiWa 08 EVI L,Heating capacity,55,-18,5.6
air,AiWa 08 EVI L,Heating capacity,55,-17,5.71
air,AiWa 08 EVI L,Heating capacity,55,-16,5.82
air,AiWa 08 EVI L,Heating capacity,55,-15,6.03
air,AiWa 08 EVI L,Heating capacity,55,-14,6.15
air,AiWa 08 EVI L,Heating capacity,55,-13,6.27
air,AiWa 08 EVI L,Heating capacity,55,-12,6.39
air,AiWa 08 EVI L,Heating capacity,55,-11,6.51
air,AiWa 08 EVI L,Heating capacity,55,-10,6.63
air,AiWa 08 EVI L,Heating capacity,55,-9,6.75
air,AiWa 08 EVI L,Heating capacity,55,-8,6.87
air,AiWa 08 EVI L,Heating capacity,55,-7,7.1
air,AiWa 08 EVI L,Heating capacity,55,-6,7.21
air,AiWa 08 EVI L,Heating capacity,55,-5,7.32
air,AiWa 08 EVI L,Heating capacity,55,-4,7.43
air,AiWa 08 EVI L,Heating capacity,55,-3,7.54
air,AiWa 08 EVI L,Heating capacity,55,-2,7.65
air,AiWa 08 EVI L,Heating capacity,55,-1,7.76
air,AiWa 08 EVI L,Heating capacity,55,0,7.87
air,AiWa 08 EVI L,Heating capacity,55,1,8.06
air,AiWa 08 EVI L,Heating capacity,55,2,8.25
air,AiWa 08 EVI L,Heating capacity,55,3,8.53
air,AiWa 08 EVI L,Heating capacity,55,4,8.83
air,AiWa 08 EVI L,Heating capacity,55,5,9.15
air,AiWa 08 EVI L,Heating capacity,55,6,9.42
air,AiWa 08 EVI L,Heating capacity,55,7,9.74
air,AiWa 08 EVI L,Heating capacity,55,8,10.19
air,AiWa 08 EVI L,Heating capacity,55,9,10.69
air,AiWa 08 EVI L,Heating capacity,55,10,11.18
air,AiWa 08 EVI L,Heating capacity,55,11,11.3
air,AiWa 08 EVI L,Heating capacity,55,12,11.44
air,AiWa 08 EVI L,Heating capacity,55,13,11.69
air,AiWa 08 EVI L,Heating capacity,55,14,11.87
air,AiWa 08 EVI L,Heating capacity,55,15,12.02
air,AiWa 08 EVI L,Heating capacity,55,16,12.12
air,AiWa 08 EVI L,Heating capacity,55,17,12.28
air,AiWa 08 EVI L,Heating capacity,55,18,12.42
air,AiWa 08 EVI L,Heating capacity,55,19,12.55
air,AiWa 08 EVI L,Heating capacity,55,20,12.68
air,AiWa 08 EVI L,Heating capacity,65,-20,5.49
air,AiWa 08 EVI L,Heating capacity,65,-19,5.59
air,AiWa 08 EVI L,Heating capacity,65,-18,5.69
air,AiWa 08 EVI L,Heating capacity,65,-17,5.79
air,AiWa 08 EVI L,Heating capacity,65,-16,5.89
air,AiWa 08 EVI L,Heating capacity,65,-15,6.09
air,AiWa 08 EVI L,Heating capacity,65,-14,6.2
air,AiWa 08 EVI L,Heating capacity,65,-13,6.31
air,AiWa 08 EVI L,Heating capacity,65,-12,6.42
air,AiWa 08 EVI L,Heating capacity,65,-11,6.53
air,AiWa 08 EVI L,Heating capacity,65,-10,6.64
air,AiWa 08 EVI L,Heating capacity,65,-9,6.77
air,AiWa 08 EVI L,Heating capacity,65,-8,6.9
air,AiWa 08 EVI L,Heating capacity,65,-7,7.15
air,AiWa 08 EVI L,Heating capacity,65,-6,7.27
air,AiWa 08 EVI L,Heating capacity,65,-5,7.39
air,AiWa 08 EVI L,Heating capacity,65,-4,7.5
air,AiWa 08 EVI L,Heating capacity,65,-3,7.62
air,AiWa 08 EVI L,Heating capacity,65,-2,7.73
air,AiWa 08 EVI L,Heating capacity,65,-1,7.85
air,AiWa 08 EVI L,Heating capacity,65,0,7.97
air,AiWa 08 EVI L,Heating capacity,65,1,8.17
air,AiWa 08 EVI L,Heating capacity,65,2,8.34
air,AiWa 08 EVI L,Heating capacity,65,3,8.61
air,AiWa 08 EVI L,Heating capacity,65,4,8.9
air,AiWa 08 EVI L,Heating capacity,65,5,9.21
air,AiWa 08 EVI L,Heating capacity,65,6,9.47
air,AiWa 08 EVI L,Heating capacity,65,7,9.77
air,AiWa 08 EVI L,Heating capacity,65,8,10.23
air,AiWa 08 EVI L,Heating capacity,65,9,10.73
air,AiWa 08 EVI L,Heating capacity,65,10,11.22
air,AiWa 08 EVI L,Heating capacity,65,11,11.33
air,AiWa 08 EVI L,Heating capacity,65,12,11.46
air,AiWa 08 EVI L,Heating capacity,65,13,11.71
air,AiWa 08 EVI L,Heating capacity,65,14,11.88
air,AiWa 08 EVI L,Heating capacity,65,15,12.02
air,AiWa 08 EVI L,Heating capacity,65,16,12.12
air,AiWa 08 EVI L,Heating capacity,65,17,12.29
air,AiWa 08 EVI L,Heating capacity,65,18,12.42
air,AiWa 08 EVI L,Heating capacity,65,19,12.56
air,AiWa 08 EVI L,Heating capacity,65,20,12.69
air,AiWa 08 EVI L,Power input,35,-20,2.07
air,AiWa 08 EVI L,Power input,35,-19,2.07
air,AiWa 08 EVI L,Power input,35,-18,2.07
air,AiWa 08 EVI L,Power input,35,-17,2.07
air,AiWa 08 EVI L,Power input,35,-16,2.08
air,AiWa 08 EVI L,Power input,35,-15,2.08
air,AiWa 08 EVI L,Power input,35,-14,2.09
air,AiWa 08 EVI L,Power input,35,-13,2.09
air,AiWa 08 EVI L,Power input,35,-12,2.09
air,AiWa 08 EVI L,Power input,35,-11,2.09
air,AiWa 08 EVI L,Power input,35,-10,2.1
air,AiWa 08 EVI L,Power input,35,-9,2.1
air,AiWa 08 EVI L,Power input,35,-8,2.1
air,AiWa 08 EVI L,Power input,35,-7,2.1
air,AiWa 08 EVI L,Power input,35,-6,2.08
air,AiWa 08 EVI L,Power input,35,-5,2.06
air,AiWa 08 EVI L,Power input,35,-4,2.05
air,AiWa 08 EVI L,Power input,35,-3,2.03
air,AiWa 08 EVI L,Power input,35,-2,2.02
air,AiWa 08 EVI L,Power input,35,-1,2.0
air,AiWa 08 EVI L,Power input,35,0,1.99
air,AiWa 08 EVI L,Power input,35,1,1.98
air,AiWa 08 EVI L,Power input,35,2,1.98
air,AiWa 08 EVI L,Power input,35,3,1.93
air,AiWa 08 EVI L,Power input,35,4,1.89
air,AiWa 08 EVI L,Power input,35,5,1.85
air,AiWa 08 EVI L,Power input,35,6,1.82
air,AiWa 08 EVI L,Power input,35,7,1.78
air,AiWa 08 EVI L,Power input,35,8,1.84
air,AiWa 08 EVI L,Power input,35,9,1.86
air,AiWa 08 EVI L,Power input,35,10,1.9
air,AiWa 08 EVI L,Power input,35,11,1.89
air,AiWa 08 EVI L,Power input,35,12,1.88
air,AiWa 08 EVI L,Power input,35,13,1.86
air,AiWa 08 EVI L,Power input,35,14,1.85
air,AiWa 08 EVI L,Power input,35,15,1.84
air,AiWa 08 EVI L,Power input,35,16,1.82
air,AiWa 08 EVI L,Power input,35,17,1.81
air,AiWa 08 EVI L,Power input,35,18,1.8
air,AiWa 08 EVI L,Power input,35,19,1.79
air,AiWa 08 EVI L,Power input,35,20,1.78
air,AiWa 08 EVI L,Power input,45,-20,2.36
air,AiWa 08 EVI L,Power input,45,-19,2.38
air,AiWa 08 EVI L,Power input,45,-18,2.38
air,AiWa 08 EVI L,Power input,45,-17,2.39
air,AiWa 08 EVI L,Power input,45,-16,2.41
air,AiWa 08 EVI L,Power input,45,-15,2.43
air,AiWa 08 EVI L,Power input,45,-14,2.37
air,AiWa 08 EVI L,Power input,45,-13,2.37
air,AiWa 08 EVI L,Power input,45,-12,2.37
air,AiWa 08 EVI L,Power input,45,-11,2.38
air,AiWa 08 EVI L,Power input,45,-10,2.38
air,AiWa 08 EVI L,Power input,45,-9,2.39
air,AiWa 08 EVI L,Power input,45,-8,2.39
air,AiWa 08 EVI L,Power input,45,-7,2.39
air,AiWa 08 EVI L,Power input,45,-6,2.39
air,AiWa 08 EVI L,Power input,45,-5,2.41
air,AiWa 08 EVI L,Power input,45,-4,2.42
air,AiWa 08 EVI L,Power input,45,-3,2.44
air,AiWa 08 EVI L,Power input,45,-2,2.45
air,AiWa 08 EVI L,Power input,45,-1,2.46
air,AiWa 08 EVI L,Power input,45,0,2.45
air,AiWa 08 EVI L,Power input,45,1,2.44
air,AiWa 08 EVI L,Power input,45,2,2.42
air,AiWa 08 EVI L,Power input,45,3,2.37
air,AiWa 08 EVI L,Power input,45,4,2.33
air,AiWa 08 EVI L,Power input,45,5,2.28
air,AiWa 08 EVI L,Power input,45,6,2.23
air,AiWa 08 EVI L,Power input,45,7,2.2
air,AiWa 08 EVI L,Power input,45,8,2.25
air,AiWa 08 EVI L,Power input,45,9,2.29
air,AiWa 08 EVI L,Power input,45,10,2.34
air,AiWa 08 EVI L,Power input,45,11,2.32
air,AiWa 08 EVI L,Power input,45,12,2.3
air,AiWa 08 EVI L,Power input,45,13,2.28
air,AiWa 08 EVI L,Power input,45,14,2.25
air,AiWa 08 EVI L,Power input,45,15,2.23
air,AiWa 08 EVI L,Power input,45,16,2.22
air,AiWa 08 EVI L,Power input,45,17,2.2
air,AiWa 08 EVI L,Power input,45,18,2.19
air,AiWa 08 EVI L,Power input,45,19,2.17
air,AiWa 08 EVI L,Power input,45,20,2.17
air,AiWa 08 EVI L,Power input,55,-20,2.78
air,AiWa 08 EVI L,Power input,55,-19,2.8
air,AiWa 08 EVI L,Power input,55,-18,2.8
air,AiWa 08 EVI L,Power input,55,-17,2.81
air,AiWa 08 EVI L,Power input,55,-16,2.83
air,AiWa 08 EVI L,Power input,55,-15,2.85
air,AiWa 08 EVI L,Power input,55,-14,2.69
air,AiWa 08 EVI L,Power input,55,-13,2.7
air,AiWa 08 EVI L,Power input,55,-12,2.7
air,AiWa 08 EVI L,Power input,55,-11,2.71
air,AiWa 08 EVI L,Power input,55,-10,2.71
air,AiWa 08 EVI L,Power input,55,-9,2.72
air,AiWa 08 EVI L,Power input,55,-8,2.72
air,AiWa 08 EVI L,Power input,55,-7,2.73
air,AiWa 08 EVI L,Power input,55,-6,2.75
air,AiWa 08 EVI L,Power input,55,-5,2.81
air,AiWa 08 EVI L,Power input,55,-4,2.87
air,AiWa 08 EVI L,Power input,55,-3,2.92
air,AiWa 08 EVI L,Power input,55,-2,2.98
air,AiWa 08 EVI L,Power input,55,-1,3.03
air,AiWa 08 EVI L,Power input,55,0,3.02
air,AiWa 08 EVI L,Power input,55,1,3.01
air,AiWa 08 EVI L,Power input,55,2,2.99
air,AiWa 08 EVI L,Power input,55,3,2.93
air,AiWa 08 EVI L,Power input,55,4,2.88
air,AiWa 08 EVI L,Power input,55,5,2.82
air,AiWa 08 EVI L,Power input,55,6,2.77
air,AiWa 08 EVI L,Power input,55,7,2.72
air,AiWa 08 EVI L,Power input,55,8,2.78
air,AiWa 08 EVI L,Power input,55,9,2.83
air,AiWa 08 EVI L,Power input,55,10,2.89
air,AiWa 08 EVI L,Power input,55,11,2.86
air,AiWa 08 EVI L,Power input,55,12,2.84
air,AiWa 08 EVI L,Power input,55,13,2.81
air,AiWa 08 EVI L,Power input,55,14,2.78
air,AiWa 08 EVI L,Power input,55,15,2.76
air,AiWa 08 EVI L,Power input,55,16,2.74
air,AiWa 08 EVI L,Power input,55,17,2.71
air,AiWa 08 EVI L,Power input,55,18,2.7
air,AiWa 08 EVI L,Power input,55,19,2.68
air,AiWa 08 EVI L,Power input,55,20,2.65
air,AiWa 08 EVI L,Power input,65,-20,3.24
air,AiWa 08 EVI L,Power input,65,-19,3.25
air,AiWa 08 EVI L,Power input,65,-18,3.25
air,AiWa 08 EVI L,Power input,65,-17,3.27
air,AiWa 08 EVI L,Power input,65,-16,3.28
air,AiWa 08 EVI L,Power input,65,-15,3.31
air,AiWa 08 EVI L,Power input,65,-14,3.03
air,AiWa 08 EVI L,Power input,65,-13,3.04
air,AiWa 08 EVI L,Power input,65,-12,3.05
air,AiWa 08 EVI L,Power input,65,-11,3.05
air,AiWa 08 EVI L,Power input,65,-10,3.06
air,AiWa 08 EVI L,Power input,65,-9,3.07
air,AiWa 08 EVI L,Power input,65,-8,3.08
air,AiWa 08 EVI L,Power input,65,-7,3.1
air,AiWa 08 EVI L,Power input,65,-6,3.16
air,AiWa 08 EVI L,Power input,65,-5,3.28
air,AiWa 08 EVI L,Power input,65,-4,3.39
air,AiWa 08 EVI L,Power input,65,-3,3.51
air,AiWa 08 EVI L,Power input,65,-2,3.63
air,AiWa 08 EVI L,Power input,65,-1,3.74
air,AiWa 08 EVI L,Power input,65,0,3.72
air,AiWa 08 EVI L,Power input,65,1,3.71
air,AiWa 08 EVI L,Power input,65,2,3.68
air,AiWa 08 EVI L,Power input,65,3,3.6
air,AiWa 08 EVI L,Power input,65,4,3.54
air,AiWa 08 EVI L,Power input,65,5,3.46
air,AiWa 08 EVI L,Power input,65,6,3.4
air,AiWa 08 EVI L,Power input,65,7,3.33
air,AiWa 08 EVI L,Power input,65,8,3.4
air,AiWa 08 EVI L,Power input,65,9,3.46
air,AiWa 08 EVI L,Power input,65,10,3.54
air,AiWa 08 EVI L,Power input,65,11,3.5
air,AiWa 08 EVI L,Power input,65,12,3.47
air,AiWa 08 EVI L,Power input,65,13,3.43
air,AiWa 08 EVI L,Power input,65,14,3.4
air,AiWa 08 EVI L,Power input,65,15,3.36
air,AiWa 08 EVI L,Power input,65,16,3.33
air,AiWa 08 EVI L,Power input,65,17,3.31
air,AiWa 08 EVI L,Power input,65,18,3.29
air,AiWa 08 EVI L,Power input,65,19,3.26
air,AiWa 08 EVI L,Power input,65,20,3.23
air,AiWa 08 EVI L,COP,35,-20,2.52
air,AiWa 08 EVI L,COP,35,-19,2.56
air,AiWa 08 EVI L,COP,35,-18,2.62
air,AiWa 08 EVI L,COP,35,-17,2.66
air,AiWa 08 EVI L,COP,35,-16,2.71
air,AiWa 08 EVI L,COP,35,-15,2.79
air,AiWa 08 EVI L,COP,35,-14,2.85
air,AiWa 08 EVI L,COP,35,-13,2.91
air,AiWa 08 EVI L,COP,35,-12,2.97
air,AiWa 08 EVI L,COP,35,-11,3.03
air,AiWa 08 EVI L,COP,35,-10,3.09
air,AiWa 08 EVI L,COP,35,-9,3.15
air,AiWa 08 EVI L,COP,35,-8,3.21
air,AiWa 08 EVI L,COP,35,-7,3.33
air,AiWa 08 EVI L,COP,35,-6,3.41
air,AiWa 08 EVI L,COP,35,-5,3.49
air,AiWa 08 EVI L,COP,35,-4,3.56
air,AiWa 08 EVI L,COP,35,-3,3.64
air,AiWa 08 EVI L,COP,35,-2,3.71
air,AiWa 08 EVI L,COP,35,-1,3.79
air,AiWa 08 EVI L,COP,35,0,3.86
air,AiWa 08 EVI L,COP,35,1,3.98
air,AiWa 08 EVI L,COP,35,2,4.1
air,AiWa 08 EVI L,COP,35,3,4.32
air,AiWa 08 EVI L,COP,35,4,4.55
air,AiWa 08 EVI L,COP,35,5,4.81
air,AiWa 08 EVI L,COP,35,6,5.04
air,AiWa 08 EVI L,COP,35,7,5.3
air,AiWa 08 EVI L,COP,35,8,5.44
air,AiWa 08 EVI L,COP,35,9,5.59
air,AiWa 08 EVI L,COP,35,10,5.73
air,AiWa 08 EVI L,COP,35,11,5.85
air,AiWa 08 EVI L,COP,35,12,5.96
air,AiWa 08 EVI L,COP,35,13,6.16
air,AiWa 08 EVI L,COP,35,14,6.32
air,AiWa 08 EVI L,COP,35,15,6.46
air,AiWa 08 EVI L,COP,35,16,6.57
air,AiWa 08 EVI L,COP,35,17,6.72
air,AiWa 08 EVI L,COP,35,18,6.82
air,AiWa 08 EVI L,COP,35,19,6.95
air,AiWa 08 EVI L,COP,35,20,7.09
air,AiWa 08 EVI L,COP,45,-20,2.21
air,AiWa 08 EVI L,COP,45,-19,2.24
air,AiWa 08 EVI L,COP,45,-18,2.29
air,AiWa 08 EVI L,COP,45,-17,2.33
air,AiWa 08 EVI L,COP,45,-16,2.36
air,AiWa 08 EVI L,COP,45,-15,2.43
air,AiWa 08 EVI L,COP,45,-14,2.55
air,AiWa 08 EVI L,COP,45,-13,2.6
air,AiWa 08 EVI L,COP,45,-12,2.65
air,AiWa 08 EVI L,COP,45,-11,2.7
air,AiWa 08 EVI L,COP,45,-10,2.75
air,AiWa 08 EVI L,COP,45,-9,2.8
air,AiWa 08 EVI L,COP,45,-8,2.85
air,AiWa 08 EVI L,COP,45,-7,2.95
air,AiWa 08 EVI L,COP,45,-6,2.99
air,AiWa 08 EVI L,COP,45,-5,3.01
air,AiWa 08 EVI L,COP,45,-4,3.04
air,AiWa 08 EVI L,COP,45,-3,3.06
air,AiWa 08 EVI L,COP,45,-2,3.08
air,AiWa 08 EVI L,COP,45,-1,3.12
air,AiWa 08 EVI L,COP,45,0,3.17
air,AiWa 08 EVI L,COP,45,1,3.27
air,AiWa 08 EVI L,COP,45,2,3.37
air,AiWa 08 EVI L,COP,45,3,3.54
air,AiWa 08 EVI L,COP,45,4,3.73
air,AiWa 08 EVI L,COP,45,5,3.95
air,AiWa 08 EVI L,COP,45,6,4.14
air,AiWa 08 EVI L,COP,45,7,4.35
air,AiWa 08 EVI L,COP,45,8,4.46
air,AiWa 08 EVI L,COP,45,9,4.59
air,AiWa 08 EVI L,COP,45,10,4.7
air,AiWa 08 EVI L,COP,45,11,4.81
air,AiWa 08 EVI L,COP,45,12,4.9
air,AiWa 08 EVI L,COP,45,13,5.06
air,AiWa 08 EVI L,COP,45,14,5.19
air,AiWa 08 EVI L,COP,45,15,5.3
air,AiWa 08 EVI L,COP,45,16,5.39
air,AiWa 08 EVI L,COP,45,17,5.51
air,AiWa 08 EVI L,COP,45,18,5.6
air,AiWa 08 EVI L,COP,45,19,5.71
air,AiWa 08 EVI L,COP,45,20,5.82
air,AiWa 08 EVI L,COP,55,-20,1.93
air,AiWa 08 EVI L,COP,55,-19,1.96
air,AiWa 08 EVI L,COP,55,-18,2.0
air,AiWa 08 EVI L,COP,55,-17,2.03
air,AiWa 08 EVI L,COP,55,-16,2.06
air,AiWa 08 EVI L,COP,55,-15,2.11
air,AiWa 08 EVI L,COP,55,-14,2.28
air,AiWa 08 EVI L,COP,55,-13,2.32
air,AiWa 08 EVI L,COP,55,-12,2.36
air,AiWa 08 EVI L,COP,55,-11,2.4
air,AiWa 08 EVI L,COP,55,-10,2.44
air,AiWa 08 EVI L,COP,55,-9,2.48
air,AiWa 08 EVI L,COP,55,-8,2.52
air,AiWa 08 EVI L,COP,55,-7,2.61
air,AiWa 08 EVI L,COP,55,-6,2.62
air,AiWa 08 EVI L,COP,55,-5,2.61
air,AiWa 08 EVI L,COP,55,-4,2.59
air,AiWa 08 EVI L,COP,55,-3,2.58
air,AiWa 08 EVI L,COP,55,-2,2.56
air,AiWa 08 EVI L,COP,55,-1,2.56
air,AiWa 08 EVI L,COP,55,0,2.61
air,AiWa 08 EVI L,COP,55,1,2.68
air,AiWa 08 EVI L,COP,55,2,2.76
air,AiWa 08 EVI L,COP,55,3,2.91
air,AiWa 08 EVI L,COP,55,4,3.07
air,AiWa 08 EVI L,COP,55,5,3.24
air,AiWa 08 EVI L,COP,55,6,3.4
air,AiWa 08 EVI L,COP,55,7,3.57
air,AiWa 08 EVI L,COP,55,8,3.67
air,AiWa 08 EVI L,COP,55,9,3.77
air,AiWa 08 EVI L,COP,55,10,3.86
air,AiWa 08 EVI L,COP,55,11,3.95
air,AiWa 08 EVI L,COP,55,12,4.02
air,AiWa 08 EVI L,COP,55,13,4.16
air,AiWa 08 EVI L,COP,55,14,4.26
air,AiWa 08 EVI L,COP,55,15,4.35
air,AiWa 08 EVI L,COP,55,16,4.43
air,AiWa 08 EVI L,COP,55,17,4.53
air,AiWa 08 EVI L,COP,55,18,4.6
air,AiWa 08 EVI L,COP,55,19,4.69
air,AiWa 08 EVI L,COP,55,20,4.78
air,AiWa 08 EVI L,COP,65,-20,1.69
air,AiWa 08 EVI L,COP,65,-19,1.72
air,AiWa 08 EVI L,COP,65,-18,1.75
air,AiWa 08 EVI L,COP,65,-17,1.77
air,AiWa 08 EVI L,COP,65,-16,1.8
air,AiWa 08 EVI L,COP,65,-15,1.84
air,AiWa 08 EVI L,COP,65,-14,2.04
air,AiWa 08 EVI L,COP,65,-13,2.08
air,AiWa 08 EVI L,COP,65,-12,2.11
air,AiWa 08 EVI L,COP,65,-11,2.14
air,AiWa 08 EVI L,COP,65,-10,2.17
air,AiWa 08 EVI L,COP,65,-9,2.21
air,AiWa 08 EVI L,COP,65,-8,2.24
air,AiWa 08 EVI L,COP,65,-7,2.3
air,AiWa 08 EVI L,COP,65,-6,2.3
air,AiWa 08 EVI L,COP,65,-5,2.25
air,AiWa 08 EVI L,COP,65,-4,2.21
air,AiWa 08 EVI L,COP,65,-3,2.17
air,AiWa 08 EVI L,COP,65,-2,2.13
air,AiWa 08 EVI L,COP,65,-1,2.1
air,AiWa 08 EVI L,COP,65,0,2.14
air,AiWa 08 EVI L,COP,65,1,2.2
air,AiWa 08 EVI L,COP,65,2,2.27
air,AiWa 08 EVI L,COP,65,3,2.39
air,AiWa 08 EVI L,COP,65,4,2.52
air,AiWa 08 EVI L,COP,65,5,2.66
air,AiWa 08 EVI L,COP,65,6,2.79
air,AiWa 08 EVI L,COP,65,7,2.94
air,AiWa 08 EVI L,COP,65,8,3.01
air,AiWa 08 EVI L,COP,65,9,3.1
air,AiWa 08 EVI L,COP,65,10,3.17
air,AiWa 08 EVI L,COP,65,11,3.24
air,AiWa 08 EVI L,COP,65,12,3.3
air,AiWa 08 EVI L,COP,65,13,3.41
air,AiWa 08 EVI L,COP,65,14,3.5
air,AiWa 08 EVI L,COP,65,15,3.57
air,AiWa 08 EVI L,COP,65,16,3.64
air,AiWa 08 EVI L,COP,65,17,3.72
air,AiWa 08 EVI L,COP,65,18,3.78
air,AiWa 08 EVI L,COP,65,19,3.85
air,AiWa 08 EVI L,COP,65,20,3.92
air,AiWa 11 EVI L,Heating capacity,35,-20,7.09
air,AiWa 11 EVI L,Heating capacity,35,-19,7.24
air,AiWa 11 EVI L,Heating capacity,35,-18,7.38
air,AiWa 11 EVI L,Heating capacity,35,-17,7.52
air,AiWa 11 EVI L,Heating capacity,35,-16,7.67
air,AiWa 11 EVI L,Heating capacity,35,-15,7.93
air,AiWa 11 EVI L,Heating capacity,35,-14,8.11
air,AiWa 11 EVI L,Heating capacity,35,-13,8.29
air,AiWa 11 EVI L,Heating capacity,35,-12,8.47
air,AiWa 11 EVI L,Heating capacity,35,-11,8.65
air,AiWa 11 EVI L,Heating capacity,35,-10,8.83
air,AiWa 11 EVI L,Heating capacity,35,-9,9.01
air,AiWa 11 EVI L,Heating capacity,35,-8,9.19
air,AiWa 11 EVI L,Heating capacity,35,-7,9.53
air,AiWa 11 EVI L,Heating capacity,35,-6,9.67
air,AiWa 11 EVI L,Heating capacity,35,-5,9.81
air,AiWa 11 EVI L,Heating capacity,35,-4,9.95
air,AiWa 11 EVI L,Heating capacity,35,-3,10.09
air,AiWa 11 EVI L,Heating capacity,35,-2,10.23
air,AiWa 11 EVI L,Heating capacity,35,-1,10.37
air,AiWa 11 EVI L,Heating capacity,35,0,10.5
air,AiWa 11 EVI L,Heating capacity,35,1,10.76
air,AiWa 11 EVI L,Heating capacity,35,2,11.05
air,AiWa 11 EVI L,Heating capacity,35,3,11.39
air,AiWa 11 EVI L,Heating capacity,35,4,11.75
air,AiWa 11 EVI L,Heating capacity,35,5,12.15
air,AiWa 11 EVI L,Heating capacity,35,6,12.48
air,AiWa 11 EVI L,Heating capacity,35,7,12.89
air,AiWa 11 EVI L,Heating capacity,35,8,13.63
air,AiWa 11 EVI L,Heating capacity,35,9,14.21
air,AiWa 11 EVI L,Heating capacity,35,10,14.88
air,AiWa 11 EVI L,Heating capacity,35,11,15.08
air,AiWa 11 EVI L,Heating capacity,35,12,15.29
air,AiWa 11 EVI L,Heating capacity,35,13,15.66
air,AiWa 11 EVI L,Heating capacity,35,14,15.93
air,AiWa 11 EVI L,Heating capacity,35,15,16.19
air,AiWa 11 EVI L,Heating capacity,35,16,16.34
air,AiWa 11 EVI L,Heating capacity,35,17,16.58
air,AiWa 11 EVI L,Heating capacity,35,18,16.78
air,AiWa 11 EVI L,Heating capacity,35,19,16.97
air,AiWa 11 EVI L,Heating capacity,35,20,17.17
air,AiWa 11 EVI L,Heating capacity,45,-20,7.11
air,AiWa 11 EVI L,Heating capacity,45,-19,7.27
air,AiWa 11 EVI L,Heating capacity,45,-18,7.43
air,AiWa 11 EVI L,Heating capacity,45,-17,7.59
air,AiWa 11 EVI L,Heating capacity,45,-16,7.75
air,AiWa 11 EVI L,Heating capacity,45,-15,8.06
air,AiWa 11 EVI L,Heating capacity,45,-14,8.23
air,AiWa 11 EVI L,Heating capacity,45,-13,8.41
air,AiWa 11 EVI L,Heating capacity,45,-12,8.58
air,AiWa 11 EVI L,Heating capacity,45,-11,8.76
air,AiWa 11 EVI L,Heating capacity,45,-10,8.93
air,AiWa 11 EVI L,Heating capacity,45,-9,9.1
air,AiWa 11 EVI L,Heating capacity,45,-8,9.28
air,AiWa 11 EVI L,Heating capacity,45,-7,9.61
air,AiWa 11 EVI L,Heating capacity,45,-6,9.75
air,AiWa 11 EVI L,Heating capacity,45,-5,9.89
air,AiWa 11 EVI L,Heating capacity,45,-4,10.04
air,AiWa 11 EVI L,Heating capacity,45,-3,10.18
air,AiWa 11 EVI L,Heating capacity,45,-2,10.32
air,AiWa 11 EVI L,Heating capacity,45,-1,10.46
air,AiWa 11 EVI L,Heating capacity,45,0,10.61
air,AiWa 11 EVI L,Heating capacity,45,1,10.87
air,AiWa 11 EVI L,Heating capacity,45,2,11.13
air,AiWa 11 EVI L,Heating capacity,45,3,11.48
air,AiWa 11 EVI L,Heating capacity,45,4,11.86
air,AiWa 11 EVI L,Heating capacity,45,5,12.27
air,AiWa 11 EVI L,Heating capacity,45,6,12.61
air,AiWa 11 EVI L,Heating capacity,45,7,13.04
air,AiWa 11 EVI L,Heating capacity,45,8,13.67
air,AiWa 11 EVI L,Heating capacity,45,9,14.36
air,AiWa 11 EVI L,Heating capacity,45,10,15.03
air,AiWa 11 EVI L,Heating capacity,45,11,15.21
air,AiWa 11 EVI L,Heating capacity,45,12,15.38
air,AiWa 11 EVI L,Heating capacity,45,13,15.72
air,AiWa 11 EVI L,Heating capacity,45,14,15.95
air,AiWa 11 EVI L,Heating capacity,45,15,16.16
air,AiWa 11 EVI L,Heating capacity,45,16,16.3
air,AiWa 11 EVI L,Heating capacity,45,17,16.53
air,AiWa 11 EVI L,Heating capacity,45,18,16.71
air,AiWa 11 EVI L,Heating capacity,45,19,16.89
air,AiWa 11 EVI L,Heating capacity,45,20,17.22
air,AiWa 11 EVI L,Heating capacity,55,-20,7.34
air,AiWa 11 EVI L,Heating capacity,55,-19,7.49
air,AiWa 11 EVI L,Heating capacity,55,-18,7.64
air,AiWa 11 EVI L,Heating capacity,55,-17,7.79
air,AiWa 11 EVI L,Heating capacity,55,-16,7.94
air,AiWa 11 EVI L,Heating capacity,55,-15,8.23
air,AiWa 11 EVI L,Heating capacity,55,-14,8.39
air,AiWa 11 EVI L,Heating capacity,55,-13,8.56
air,AiWa 11 EVI L,Heating capacity,55,-12,8.72
air,AiWa 11 EVI L,Heating capacity,55,-11,8.88
air,AiWa 11 EVI L,Heating capacity,55,-10,9.05
air,AiWa 11 EVI L,Heating capacity,55,-9,9.21
air,AiWa 11 EVI L,Heating capacity,55,-8,9.37
air,AiWa 11 EVI L,Heating capacity,55,-7,9.69
air,AiWa 11 EVI L,Heating capacity,55,-6,9.84
air,AiWa 11 EVI L,Heating capacity,55,-5,9.99
air,AiWa 11 EVI L,Heating capacity,55,-4,10.14
air,AiWa 11 EVI L,Heating capacity,55,-3,10.29
air,AiWa 11 EVI L,Heating capacity,55,-2,10.43
air,AiWa 11 EVI L,Heating capacity,55,-1,10.58
air,AiWa 11 EVI L,Heating capacity,55,0,10.73
air,AiWa 11 EVI L,Heating capacity,55,1,11.0
air,AiWa 11 EVI L,Heating capacity,55,2,11.26
air,AiWa 11 EVI L,Heating capacity,55,3,11.64
air,AiWa 11 EVI L,Heating capacity,55,4,12.04
air,AiWa 11 EVI L,Heating capacity,55,5,12.48
air,AiWa 11 EVI L,Heating capacity,55,6,12.85
air,AiWa 11 EVI L,Heating capacity,55,7,13.28
air,AiWa 11 EVI L,Heating capacity,55,8,13.91
air,AiWa 11 EVI L,Heating capacity,55,9,14.59
air,AiWa 11 EVI L,Heating capacity,55,10,15.25
air,AiWa 11 EVI L,Heating capacity,55,11,15.42
air,AiWa 11 EVI L,Heating capacity,55,12,15.6
air,AiWa 11 EVI L,Heating capacity,55,13,15.95
air,AiWa 11 EVI L,Heating capacity,55,14,16.19
air,AiWa 11 EVI L,Heating capacity,55,15,16.4
