source,product,data_type,sink_temp,source_temp,0
air,AiWa 11 EVI L,Heating capacity,55,16,16.53
air,AiWa 11 EVI L,Heating capacity,55,17,16.76
air,AiWa 11 EVI L,Heating capacity,55,18,16.94
air,AiWa 11 EVI L,Heating capacity,55,19,17.12
air,AiWa 11 EVI L,Heating capacity,55,20,17.3
air,AiWa 11 EVI L,Heating capacity,65,-20,7.48
air,AiWa 11 EVI L,Heating capacity,65,-19,7.62
air,AiWa 11 EVI L,Heating capacity,65,-18,7.76
air,AiWa 11 EVI L,Heating capacity,65,-17,7.9
air,AiWa 11 EVI L,Heating capacity,65,-16,8.03
air,AiWa 11 EVI L,Heating capacity,65,-15,8.31
air,AiWa 11 EVI L,Heating capacity,65,-14,8.46
air,AiWa 11 EVI L,Heating capacity,65,-13,8.61
air,AiWa 11 EVI L,Heating capacity,65,-12,8.76
air,AiWa 11 EVI L,Heating capacity,65,-11,8.91
air,AiWa 11 EVI L,Heating capacity,65,-10,9.07
air,AiWa 11 EVI L,Heating capacity,65,-9,9.24
air,AiWa 11 EVI L,Heating capacity,65,-8,9.41
air,AiWa 11 EVI L,Heating capacity,65,-7,9.76
air,AiWa 11 EVI L,Heating capacity,65,-6,9.92
air,AiWa 11 EVI L,Heating capacity,65,-5,10.08
air,AiWa 11 EVI L,Heating capacity,65,-4,10.23
air,AiWa 11 EVI L,Heating capacity,65,-3,10.39
air,AiWa 11 EVI L,Heating capacity,65,-2,10.55
air,AiWa 11 EVI L,Heating capacity,65,-1,10.71
air,AiWa 11 EVI L,Heating capacity,65,0,10.87
air,AiWa 11 EVI L,Heating capacity,65,1,11.14
air,AiWa 11 EVI L,Heating capacity,65,2,11.38
air,AiWa 11 EVI L,Heating capacity,65,3,11.75
air,AiWa 11 EVI L,Heating capacity,65,4,12.14
air,AiWa 11 EVI L,Heating capacity,65,5,12.56
air,AiWa 11 EVI L,Heating capacity,65,6,12.92
air,AiWa 11 EVI L,Heating capacity,65,7,13.33
air,AiWa 11 EVI L,Heating capacity,65,8,13.96
air,AiWa 11 EVI L,Heating capacity,65,9,14.64
air,AiWa 11 EVI L,Heating capacity,65,10,15.3
air,AiWa 11 EVI L,Heating capacity,65,11,15.46
air,AiWa 11 EVI L,Heating capacity,65,12,15.64
air,AiWa 11 EVI L,Heating capacity,65,13,15.98
air,AiWa 11 EVI L,Heating capacity,65,14,16.21
air,AiWa 11 EVI L,Heating capacity,65,15,16.4
air,AiWa 11 EVI L,Heating capacity,65,16,16.54
air,AiWa 11 EVI L,Heating capacity,65,17,16.77
air,AiWa 11 EVI L,Heating capacity,65,18,16.95
air,AiWa 11 EVI L,Heating capacity,65,19,17.13
air,AiWa 11 EVI L,Heating capacity,65,20,17.32
air,AiWa 11 EVI L,Power input,35,-20,2.82
air,AiWa 11 EVI L,Power input,35,-19,2.82
air,AiWa 11 EVI L,Power input,35,-18,2.82
air,AiWa 11 EVI L,Power input,35,-17,2.83
air,AiWa 11 EVI L,Power input,35,-16,2.83
air,AiWa 11 EVI L,Power input,35,-15,2.84
air,AiWa 11 EVI L,Power input,35,-14,2.85
air,AiWa 11 EVI L,Power input,35,-13,2.85
air,AiWa 11 EVI L,Power input,35,-12,2.85
air,AiWa 11 EVI L,Power input,35,-11,2.86
air,AiWa 11 EVI L,Power input,35,-10,2.86
air,AiWa 11 EVI L,Power input,35,-9,2.86
air,AiWa 11 EVI L,Power input,35,-8,2.86
air,AiWa 11 EVI L,Power input,35,-7,2.86
air,AiWa 11 EVI L,Power input,35,-6,2.84
air,AiWa 11 EVI L,Power input,35,-5,2.81
air,AiWa 11 EVI L,Power input,35,-4,2.79
air,AiWa 11 EVI L,Power input,35,-3,2.77
air,AiWa 11 EVI L,Power input,35,-2,2.76
air,AiWa 11 EVI L,Power input,35,-1,2.73
air,AiWa 11 EVI L,Power input,35,0,2.72
air,AiWa 11 EVI L,Power input,35,1,2.71
air,AiWa 11 EVI L,Power input,35,2,2.7
air,AiWa 11 EVI L,Power input,35,3,2.64
air,AiWa 11 EVI L,Power input,35,4,2.58
air,AiWa 11 EVI L,Power input,35,5,2.52
air,AiWa 11 EVI L,Power input,35,6,2.48
air,AiWa 11 EVI L,Power input,35,7,2.43
air,AiWa 11 EVI L,Power input,35,8,2.51
air,AiWa 11 EVI L,Power input,35,9,2.54
air,AiWa 11 EVI L,Power input,35,10,2.6
air,AiWa 11 EVI L,Power input,35,11,2.58
air,AiWa 11 EVI L,Power input,35,12,2.56
air,AiWa 11 EVI L,Power input,35,13,2.54
air,AiWa 11 EVI L,Power input,35,14,2.52
air,AiWa 11 EVI L,Power input,35,15,2.51
air,AiWa 11 EVI L,Power input,35,16,2.49
air,AiWa 11 EVI L,Power input,35,17,2.47
air,AiWa 11 EVI L,Power input,35,18,2.46
air,AiWa 11 EVI L,Power input,35,19,2.44
air,AiWa 11 EVI L,Power input,35,20,2.42
air,AiWa 11 EVI L,Power input,45,-20,3.22
air,AiWa 11 EVI L,Power input,45,-19,3.24
air,AiWa 11 EVI L,Power input,45,-18,3.25
air,AiWa 11 EVI L,Power input,45,-17,3.26
air,AiWa 11 EVI L,Power input,45,-16,3.28
air,AiWa 11 EVI L,Power input,45,-15,3.32
air,AiWa 11 EVI L,Power input,45,-14,3.23
air,AiWa 11 EVI L,Power input,45,-13,3.23
air,AiWa 11 EVI L,Power input,45,-12,3.24
air,AiWa 11 EVI L,Power input,45,-11,3.24
air,AiWa 11 EVI L,Power input,45,-10,3.25
air,AiWa 11 EVI L,Power input,45,-9,3.25
air,AiWa 11 EVI L,Power input,45,-8,3.26
air,AiWa 11 EVI L,Power input,45,-7,3.26
air,AiWa 11 EVI L,Power input,45,-6,3.26
air,AiWa 11 EVI L,Power input,45,-5,3.28
air,AiWa 11 EVI L,Power input,45,-4,3.3
air,AiWa 11 EVI L,Power input,45,-3,3.32
air,AiWa 11 EVI L,Power input,45,-2,3.35
air,AiWa 11 EVI L,Power input,45,-1,3.36
air,AiWa 11 EVI L,Power input,45,0,3.34
air,AiWa 11 EVI L,Power input,45,1,3.33
air,AiWa 11 EVI L,Power input,45,2,3.31
air,AiWa 11 EVI L,Power input,45,3,3.24
air,AiWa 11 EVI L,Power input,45,4,3.18
air,AiWa 11 EVI L,Power input,45,5,3.11
air,AiWa 11 EVI L,Power input,45,6,3.05
air,AiWa 11 EVI L,Power input,45,7,3.0
air,AiWa 11 EVI L,Power input,45,8,3.06
air,AiWa 11 EVI L,Power input,45,9,3.13
air,AiWa 11 EVI L,Power input,45,10,3.2
air,AiWa 11 EVI L,Power input,45,11,3.16
air,AiWa 11 EVI L,Power input,45,12,3.14
air,AiWa 11 EVI L,Power input,45,13,3.11
air,AiWa 11 EVI L,Power input,45,14,3.07
air,AiWa 11 EVI L,Power input,45,15,3.05
air,AiWa 11 EVI L,Power input,45,16,3.02
air,AiWa 11 EVI L,Power input,45,17,3.0
air,AiWa 11 EVI L,Power input,45,18,2.98
air,AiWa 11 EVI L,Power input,45,19,2.96
air,AiWa 11 EVI L,Power input,45,20,2.96
air,AiWa 11 EVI L,Power input,55,-20,3.8
air,AiWa 11 EVI L,Power input,55,-19,3.82
air,AiWa 11 EVI L,Power input,55,-18,3.82
air,AiWa 11 EVI L,Power input,55,-17,3.84
air,AiWa 11 EVI L,Power input,55,-16,3.85
air,AiWa 11 EVI L,Power input,55,-15,3.89
air,AiWa 11 EVI L,Power input,55,-14,3.67
air,AiWa 11 EVI L,Power input,55,-13,3.68
air,AiWa 11 EVI L,Power input,55,-12,3.69
air,AiWa 11 EVI L,Power input,55,-11,3.7
air,AiWa 11 EVI L,Power input,55,-10,3.7
air,AiWa 11 EVI L,Power input,55,-9,3.71
air,AiWa 11 EVI L,Power input,55,-8,3.71
air,AiWa 11 EVI L,Power input,55,-7,3.72
air,AiWa 11 EVI L,Power input,55,-6,3.75
air,AiWa 11 EVI L,Power input,55,-5,3.83
air,AiWa 11 EVI L,Power input,55,-4,3.91
air,AiWa 11 EVI L,Power input,55,-3,3.99
air,AiWa 11 EVI L,Power input,55,-2,4.07
air,AiWa 11 EVI L,Power input,55,-1,4.14
air,AiWa 11 EVI L,Power input,55,0,4.12
air,AiWa 11 EVI L,Power input,55,1,4.1
air,AiWa 11 EVI L,Power input,55,2,4.07
air,AiWa 11 EVI L,Power input,55,3,4.0
air,AiWa 11 EVI L,Power input,55,4,3.93
air,AiWa 11 EVI L,Power input,55,5,3.85
air,AiWa 11 EVI L,Power input,55,6,3.78
air,AiWa 11 EVI L,Power input,55,7,3.72
air,AiWa 11 EVI L,Power input,55,8,3.79
air,AiWa 11 EVI L,Power input,55,9,3.87
air,AiWa 11 EVI L,Power input,55,10,3.95
air,AiWa 11 EVI L,Power input,55,11,3.91
air,AiWa 11 EVI L,Power input,55,12,3.88
air,AiWa 11 EVI L,Power input,55,13,3.84
air,AiWa 11 EVI L,Power input,55,14,3.8
air,AiWa 11 EVI L,Power input,55,15,3.77
air,AiWa 11 EVI L,Power input,55,16,3.73
air,AiWa 11 EVI L,Power input,55,17,3.7
air,AiWa 11 EVI L,Power input,55,18,3.68
air,AiWa 11 EVI L,Power input,55,19,3.65
air,AiWa 11 EVI L,Power input,55,20,3.62
air,AiWa 11 EVI L,Power input,65,-20,4.42
air,AiWa 11 EVI L,Power input,65,-19,4.44
air,AiWa 11 EVI L,Power input,65,-18,4.44
air,AiWa 11 EVI L,Power input,65,-17,4.46
air,AiWa 11 EVI L,Power input,65,-16,4.47
air,AiWa 11 EVI L,Power input,65,-15,4.51
air,AiWa 11 EVI L,Power input,65,-14,4.14
air,AiWa 11 EVI L,Power input,65,-13,4.15
air,AiWa 11 EVI L,Power input,65,-12,4.15
air,AiWa 11 EVI L,Power input,65,-11,4.16
air,AiWa 11 EVI L,Power input,65,-10,4.17
air,AiWa 11 EVI L,Power input,65,-9,4.19
air,AiWa 11 EVI L,Power input,65,-8,4.2
air,AiWa 11 EVI L,Power input,65,-7,4.23
air,AiWa 11 EVI L,Power input,65,-6,4.32
air,AiWa 11 EVI L,Power input,65,-5,4.47
air,AiWa 11 EVI L,Power input,65,-4,4.63
air,AiWa 11 EVI L,Power input,65,-3,4.79
air,AiWa 11 EVI L,Power input,65,-2,4.95
air,AiWa 11 EVI L,Power input,65,-1,5.1
air,AiWa 11 EVI L,Power input,65,0,5.08
air,AiWa 11 EVI L,Power input,65,1,5.06
air,AiWa 11 EVI L,Power input,65,2,5.01
air,AiWa 11 EVI L,Power input,65,3,4.92
air,AiWa 11 EVI L,Power input,65,4,4.82
air,AiWa 11 EVI L,Power input,65,5,4.72
air,AiWa 11 EVI L,Power input,65,6,4.63
air,AiWa 11 EVI L,Power input,65,7,4.54
air,AiWa 11 EVI L,Power input,65,8,4.64
air,AiWa 11 EVI L,Power input,65,9,4.73
air,AiWa 11 EVI L,Power input,65,10,4.83
air,AiWa 11 EVI L,Power input,65,11,4.77
air,AiWa 11 EVI L,Power input,65,12,4.74
air,AiWa 11 EVI L,Power input,65,13,4.68
air,AiWa 11 EVI L,Power input,65,14,4.63
air,AiWa 11 EVI L,Power input,65,15,4.59
air,AiWa 11 EVI L,Power input,65,16,4.55
air,AiWa 11 EVI L,Power input,65,17,4.51
air,AiWa 11 EVI L,Power input,65,18,4.49
air,AiWa 11 EVI L,Power input,65,19,4.45
air,AiWa 11 EVI L,Power input,65,20,4.41
air,AiWa 11 EVI L,COP,35,-20,2.52
air,AiWa 11 EVI L,COP,35,-19,2.56
air,AiWa 11 EVI L,COP,35,-18,2.62
air,AiWa 11 EVI L,COP,35,-17,2.66
air,AiWa 11 EVI L,COP,35,-16,2.71
air,AiWa 11 EVI L,COP,35,-15,2.79
air,AiWa 11 EVI L,COP,35,-14,2.85
air,AiWa 11 EVI L,COP,35,-13,2.91
air,AiWa 11 EVI L,COP,35,-12,2.97
air,AiWa 11 EVI L,COP,35,-11,3.03
air,AiWa 11 EVI L,COP,35,-10,3.09
air,AiWa 11 EVI L,COP,35,-9,3.15
air,AiWa 11 EVI L,COP,35,-8,3.21
air,AiWa 11 EVI L,COP,35,-7,3.33
air,AiWa 11 EVI L,COP,35,-6,3.41
air,AiWa 11 EVI L,COP,35,-5,3.49
air,AiWa 11 EVI L,COP,35,-4,3.56
air,AiWa 11 EVI L,COP,35,-3,3.64
air,AiWa 11 EVI L,COP,35,-2,3.71
air,AiWa 11 EVI L,COP,35,-1,3.79
air,AiWa 11 EVI L,COP,35,0,3.86
air,AiWa 11 EVI L,COP,35,1,3.98
air,AiWa 11 EVI L,COP,35,2,4.1
air,AiWa 11 EVI L,COP,35,3,4.32
air,AiWa 11 EVI L,COP,35,4,4.55
air,AiWa 11 EVI L,COP,35,5,4.81
air,AiWa 11 EVI L,COP,35,6,5.04
air,AiWa 11 EVI L,COP,35,7,5.3
air,AiWa 11 EVI L,COP,35,8,5.44
air,AiWa 11 EVI L,COP,35,9,5.59
air,AiWa 11 EVI L,COP,35,10,5.73
air,AiWa 11 EVI L,COP,35,11,5.85
air,AiWa 11 EVI L,COP,35,12,5.96
air,AiWa 11 EVI L,COP,35,13,6.16
air,AiWa 11 EVI L,COP,35,14,6.32
air,AiWa 11 EVI L,COP,35,15,6.46
air,AiWa 11 EVI L,COP,35,16,6.57
air,AiWa 11 EVI L,COP,35,17,6.72
air,AiWa 11 EVI L,COP,35,18,6.82
air,AiWa 11 EVI L,COP,35,19,6.95
air,AiWa 11 EVI L,COP,35,20,7.09
air,AiWa 11 EVI L,COP,45,-20,2.21
air,AiWa 11 EVI L,COP,45,-19,2.24
air,AiWa 11 EVI L,COP,45,-18,2.29
air,AiWa 11 EVI L,COP,45,-17,2.33
air,AiWa 11 EVI L,COP,45,-16,2.36
air,AiWa 11 EVI L,COP,45,-15,2.43
air,AiWa 11 EVI L,COP,45,-14,2.55
air,AiWa 11 EVI L,COP,45,-13,2.6
air,AiWa 11 EVI L,COP,45,-12,2.65
air,AiWa 11 EVI L,COP,45,-11,2.7
air,AiWa 11 EVI L,COP,45,-10,2.75
air,AiWa 11 EVI L,COP,45,-9,2.8
air,AiWa 11 EVI L,COP,45,-8,2.85
air,AiWa 11 EVI L,COP,45,-7,2.95
air,AiWa 11 EVI L,COP,45,-6,2.99
air,AiWa 11 EVI L,COP,45,-5,3.01
air,AiWa 11 EVI L,COP,45,-4,3.04
air,AiWa 11 EVI L,COP,45,-3,3.06
air,AiWa 11 EVI L,COP,45,-2,3.08
air,AiWa 11 EVI L,COP,45,-1,3.12
air,AiWa 11 EVI L,COP,45,0,3.17
air,AiWa 11 EVI L,COP,45,1,3.27
air,AiWa 11 EVI L,COP,45,2,3.37
air,AiWa 11 EVI L,COP,45,3,3.54
air,AiWa 11 EVI L,COP,45,4,3.73
air,AiWa 11 EVI L,COP,45,5,3.95
air,AiWa 11 EVI L,COP,45,6,4.14
air,AiWa 11 EVI L,COP,45,7,4.35
air,AiWa 11 EVI L,COP,45,8,4.46
air,AiWa 11 EVI L,COP,45,9,4.59
air,AiWa 11 EVI L,COP,45,10,4.7
air,AiWa 11 EVI L,COP,45,11,4.81
air,AiWa 11 EVI L,COP,45,12,4.9
air,AiWa 11 EVI L,COP,45,13,5.06
air,AiWa 11 EVI L,COP,45,14,5.19
air,AiWa 11 EVI L,COP,45,15,5.3
air,AiWa 11 EVI L,COP,45,16,5.39
air,AiWa 11 EVI L,COP,45,17,5.51
air,AiWa 11 EVI L,COP,45,18,5.6
air,AiWa 11 EVI L,COP,45,19,5.71
air,AiWa 11 EVI L,COP,45,20,5.82
air,AiWa 11 EVI L,COP,55,-20,1.93
air,AiWa 11 EVI L,COP,55,-19,1.96
air,AiWa 11 EVI L,COP,55,-18,2.0
air,AiWa 11 EVI L,COP,55,-17,2.03
air,AiWa 11 EVI L,COP,55,-16,2.06
air,AiWa 11 EVI L,COP,55,-15,2.11
air,AiWa 11 EVI L,COP,55,-14,2.28
air,AiWa 11 EVI L,COP,55,-13,2.32
air,AiWa 11 EVI L,COP,55,-12,2.36
air,AiWa 11 EVI L,COP,55,-11,2.4
air,AiWa 11 EVI L,COP,55,-10,2.44
air,AiWa 11 EVI L,COP,55,-9,2.48
air,AiWa 11 EVI L,COP,55,-8,2.52
air,AiWa 11 EVI L,COP,55,-7,2.61
air,AiWa 11 EVI L,COP,55,-6,2.62
air,AiWa 11 EVI L,COP,55,-5,2.61
air,AiWa 11 EVI L,COP,55,-4,2.59
air,AiWa 11 EVI L,COP,55,-3,2.58
air,AiWa 11 EVI L,COP,55,-2,2.56
air,AiWa 11 EVI L,COP,55,-1,2.56
air,AiWa 11 EVI L,COP,55,0,2.61
air,AiWa 11 EVI L,COP,55,1,2.68
air,AiWa 11 EVI L,COP,55,2,2.76
air,AiWa 11 EVI L,COP,55,3,2.91
air,AiWa 11 EVI L,COP,55,4,3.07
air,AiWa 11 EVI L,COP,55,5,3.24
air,AiWa 11 EVI L,COP,55,6,3.4
air,AiWa 11 EVI L,COP,55,7,3.57
air,AiWa 11 EVI L,COP,55,8,3.67
air,AiWa 11 EVI L,COP,55,9,3.77
air,AiWa 11 EVI L,COP,55,10,3.86
air,AiWa 11 EVI L,COP,55,11,3.95
air,AiWa 11 EVI L,COP,55,12,4.02
air,AiWa 11 EVI L,COP,55,13,4.16
air,AiWa 11 EVI L,COP,55,14,4.26
air,AiWa 11 EVI L,COP,55,15,4.35
air,AiWa 11 EVI L,COP,55,16,4.43
air,AiWa 11 EVI L,COP,55,17,4.53
air,AiWa 11 EVI L,COP,55,18,4.6
air,AiWa 11 EVI L,COP,55,19,4.69
air,AiWa 11 EVI L,COP,55,20,4.78
air,AiWa 11 EVI L,COP,65,-20,1.69
air,AiWa 11 EVI L,COP,65,-19,1.72
air,AiWa 11 EVI L,COP,65,-18,1.75
air,AiWa 11 EVI L,COP,65,-17,1.77
air,AiWa 11 EVI L,COP,65,-16,1.8
air,AiWa 11 EVI L,COP,65,-15,1.84
air,AiWa 11 EVI L,COP,65,-14,2.04
air,AiWa 11 EVI L,COP,65,-13,2.08
air,AiWa 11 EVI L,COP,65,-12,2.11
air,AiWa 11 EVI L,COP,65,-11,2.14
air,AiWa 11 EVI L,COP,65,-10,2.17
air,AiWa 11 EVI L,COP,65,-9,2.21
air,AiWa 11 EVI L,COP,65,-8,2.24
air,AiWa 11 EVI L,COP,65,-7,2.3
air,AiWa 11 EVI L,COP,65,-6,2.3
air,AiWa 11 EVI L,COP,65,-5,2.25
air,AiWa 11 EVI L,COP,65,-4,2.21
air,AiWa 11 EVI L,COP,65,-3,2.17
air,AiWa 11 EVI L,COP,65,-2,2.13
air,AiWa 11 EVI L,COP,65,-1,2.1
air,AiWa 11 EVI L,COP,65,0,2.14
air,AiWa 11 EVI L,COP,65,1,2.2
air,AiWa 11 EVI L,COP,65,2,2.27
air,AiWa 11 EVI L,COP,65,3,2.39
air,AiWa 11 EVI L,COP,65,4,2.52
air,AiWa 11 EVI L,COP,65,5,2.66
air,AiWa 11 EVI L,COP,65,6,2.79
air,AiWa 11 EVI L,COP,65,7,2.94
air,AiWa 11 EVI L,COP,65,8,3.01
air,AiWa 11 EVI L,COP,65,9,3.1
air,AiWa 11 EVI L,COP,65,10,3.17
air,AiWa 11 EVI L,COP,65,11,3.24
air,AiWa 11 EVI L,COP,65,12,3.3
air,AiWa 11 EVI L,COP,65,13,3.41
air,AiWa 11 EVI L,COP,65,14,3.5
air,AiWa 11 EVI L,COP,65,15,3.57
air,AiWa 11 EVI L,COP,65,16,3.64
air,AiWa 11 EVI L,COP,65,17,3.72
air,AiWa 11 EVI L,COP,65,18,3.78
air,AiWa 11 EVI L,COP,65,19,3.85
air,AiWa 11 EVI L,COP,65,20,3.92
air,AiWa 14 EVI L,Heating capacity,35,-20,8.86
air,AiWa 14 EVI L,Heating capacity,35,-19,9.04
air,AiWa 14 EVI L,Heating capacity,35,-18,9.22
air,AiWa 14 EVI L,Heating capacity,35,-17,9.4
air,AiWa 14 EVI L,Heating capacity,35,-16,9.58
air,AiWa 14 EVI L,Heating capacity,35,-15,9.9
air,AiWa 14 EVI L,Heating capacity,35,-14,10.13
air,AiWa 14 EVI L,Heating capacity,35,-13,10.35
air,AiWa 14 EVI L,Heating capacity,35,-12,10.58
air,AiWa 14 EVI L,Heating capacity,35,-11,10.8
air,AiWa 14 EVI L,Heating capacity,35,-10,11.03
air,AiWa 14 EVI L,Heating capacity,35,-9,11.26
air,AiWa 14 EVI L,Heating capacity,35,-8,11.48
air,AiWa 14 EVI L,Heating capacity,35,-7,11.9
air,AiWa 14 EVI L,Heating capacity,35,-6,12.07
air,AiWa 14 EVI L,Heating capacity,35,-5,12.25
air,AiWa 14 EVI L,Heating capacity,35,-4,12.42
air,AiWa 14 EVI L,Heating capacity,35,-3,12.6
air,AiWa 14 EVI L,Heating capacity,35,-2,12.77
air,AiWa 14 EVI L,Heating capacity,35,-1,12.94
air,AiWa 14 EVI L,Heating capacity,35,0,13.12
air,AiWa 14 EVI L,Heating capacity,35,1,13.44
air,AiWa 14 EVI L,Heating capacity,35,2,13.8
air,AiWa 14 EVI L,Heating capacity,35,3,14.22
air,AiWa 14 EVI L,Heating capacity,35,4,14.67
air,AiWa 14 EVI L,Heating capacity,35,5,15.17
air,AiWa 14 EVI L,Heating capacity,35,6,15.58
air,AiWa 14 EVI L,Heating capacity,35,7,16.1
air,AiWa 14 EVI L,Heating capacity,35,8,17.03
air,AiWa 14 EVI L,Heating capacity,35,9,17.74
air,AiWa 14 EVI L,Heating capacity,35,10,18.59
air,AiWa 14 EVI L,Heating capacity,35,11,18.83
air,AiWa 14 EVI L,Heating capacity,35,12,19.09
air,AiWa 14 EVI L,Heating capacity,35,13,19.56
air,AiWa 14 EVI L,Heating capacity,35,14,19.89
air,AiWa 14 EVI L,Heating capacity,35,15,20.22
air,AiWa 14 EVI L,Heating capacity,35,16,20.41
air,AiWa 14 EVI L,Heating capacity,35,17,20.71
air,AiWa 14 EVI L,Heating capacity,35,18,20.95
air,AiWa 14 EVI L,Heating capacity,35,19,21.19
air,AiWa 14 EVI L,Heating capacity,35,20,21.44
air,AiWa 14 EVI L,Heating capacity,45,-20,8.88
air,AiWa 14 EVI L,Heating capacity,45,-19,9.08
air,AiWa 14 EVI L,Heating capacity,45,-18,9.28
air,AiWa 14 EVI L,Heating capacity,45,-17,9.48
air,AiWa 14 EVI L,Heating capacity,45,-16,9.68
air,AiWa 14 EVI L,Heating capacity,45,-15,10.06
air,AiWa 14 EVI L,Heating capacity,45,-14,10.28
air,AiWa 14 EVI L,Heating capacity,45,-13,10.5
air,AiWa 14 EVI L,Heating capacity,45,-12,10.72
air,AiWa 14 EVI L,Heating capacity,45,-11,10.93
air,AiWa 14 EVI L,Heating capacity,45,-10,11.15
air,AiWa 14 EVI L,Heating capacity,45,-9,11.37
air,AiWa 14 EVI L,Heating capacity,45,-8,11.59
air,AiWa 14 EVI L,Heating capacity,45,-7,12.0
air,AiWa 14 EVI L,Heating capacity,45,-6,12.18
air,AiWa 14 EVI L,Heating capacity,45,-5,12.36
air,AiWa 14 EVI L,Heating capacity,45,-4,12.53
air,AiWa 14 EVI L,Heating capacity,45,-3,12.71
air,AiWa 14 EVI L,Heating capacity,45,-2,12.89
air,AiWa 14 EVI L,Heating capacity,45,-1,13.07
air,AiWa 14 EVI L,Heating capacity,45,0,13.25
air,AiWa 14 EVI L,Heating capacity,45,1,13.57
air,AiWa 14 EVI L,Heating capacity,45,2,13.9
air,AiWa 14 EVI L,Heating capacity,45,3,14.34
air,AiWa 14 EVI L,Heating capacity,45,4,14.81
air,AiWa 14 EVI L,Heating capacity,45,5,15.32
air,AiWa 14 EVI L,Heating capacity,45,6,15.75
air,AiWa 14 EVI L,Heating capacity,45,7,16.29
air,AiWa 14 EVI L,Heating capacity,45,8,17.08
air,AiWa 14 EVI L,Heating capacity,45,9,17.93
air,AiWa 14 EVI L,Heating capacity,45,10,18.78
air,AiWa 14 EVI L,Heating capacity,45,11,18.99
air,AiWa 14 EVI L,Heating capacity,45,12,19.21
air,AiWa 14 EVI L,Heating capacity,45,13,19.63
air,AiWa 14 EVI L,Heating capacity,45,14,19.92
air,AiWa 14 EVI L,Heating capacity,45,15,20.18
air,AiWa 14 EVI L,Heating capacity,45,16,20.35
air,AiWa 14 EVI L,Heating capacity,45,17,20.64
air,AiWa 14 EVI L,Heating capacity,45,18,20.87
air,AiWa 14 EVI L,Heating capacity,45,19,21.1
air,AiWa 14 EVI L,Heating capacity,45,20,21.5
air,AiWa 14 EVI L,Heating capacity,55,-20,9.17
air,AiWa 14 EVI L,Heating capacity,55,-19,9.36
air,AiWa 14 EVI L,Heating capacity,55,-18,9.54
air,AiWa 14 EVI L,Heating capacity,55,-17,9.73
air,AiWa 14 EVI L,Heating capacity,55,-16,9.92
air,AiWa 14 EVI L,Heating capacity,55,-15,10.27
air,AiWa 14 EVI L,Heating capacity,55,-14,10.48
air,AiWa 14 EVI L,Heating capacity,55,-13,10.68
air,AiWa 14 EVI L,Heating capacity,55,-12,10.89
air,AiWa 14 EVI L,Heating capacity,55,-11,11.09
air,AiWa 14 EVI L,Heating capacity,55,-10,11.3
air,AiWa 14 EVI L,Heating capacity,55,-9,11.5
air,AiWa 14 EVI L,Heating capacity,55,-8,11.71
air,AiWa 14 EVI L,Heating capacity,55,-7,12.1
air,AiWa 14 EVI L,Heating capacity,55,-6,12.29
air,AiWa 14 EVI L,Heating capacity,55,-5,12.47
air,AiWa 14 EVI L,Heating capacity,55,-4,12.66
air,AiWa 14 EVI L,Heating capacity,55,-3,12.85
air,AiWa 14 EVI L,Heating capacity,55,-2,13.03
air,AiWa 14 EVI L,Heating capacity,55,-1,13.22
air,AiWa 14 EVI L,Heating capacity,55,0,13.4
air,AiWa 14 EVI L,Heating capacity,55,1,13.74
air,AiWa 14 EVI L,Heating capacity,55,2,14.06
air,AiWa 14 EVI L,Heating capacity,55,3,14.53
air,AiWa 14 EVI L,Heating capacity,55,4,15.04
air,AiWa 14 EVI L,Heating capacity,55,5,15.58
air,AiWa 14 EVI L,Heating capacity,55,6,16.04
air,AiWa 14 EVI L,Heating capacity,55,7,16.59
air,AiWa 14 EVI L,Heating capacity,55,8,17.37
air,AiWa 14 EVI L,Heating capacity,55,9,18.21
air,AiWa 14 EVI L,Heating capacity,55,10,19.05
air,AiWa 14 EVI L,Heating capacity,55,11,19.26
air,AiWa 14 EVI L,Heating capacity,55,12,19.48
air,AiWa 14 EVI L,Heating capacity,55,13,19.91
air,AiWa 14 EVI L,Heating capacity,55,14,20.22
air,AiWa 14 EVI L,Heating capacity,55,15,20.48
air,AiWa 14 EVI L,Heating capacity,55,16,20.65
air,AiWa 14 EVI L,Heating capacity,55,17,20.93
air,AiWa 14 EVI L,Heating capacity,55,18,21.15
air,AiWa 14 EVI L,Heating capacity,55,19,21.38
air,AiWa 14 EVI L,Heating capacity,55,20,21.6
air,AiWa 14 EVI L,Heating capacity,65,-20,9.34
air,AiWa 14 EVI L,Heating capacity,65,-19,9.52
air,AiWa 14 EVI L,Heating capacity,65,-18,9.69
air,AiWa 14 EVI L,Heating capacity,65,-17,9.86
air,AiWa 14 EVI L,Heating capacity,65,-16,10.03
air,AiWa 14 EVI L,Heating capacity,65,-15,10.38
air,AiWa 14 EVI L,Heating capacity,65,-14,10.56
air,AiWa 14 EVI L,Heating capacity,65,-13,10.75
air,AiWa 14 EVI L,Heating capacity,65,-12,10.94
air,AiWa 14 EVI L,Heating capacity,65,-11,11.13
air,AiWa 14 EVI L,Heating capacity,65,-10,11.32
air,AiWa 14 EVI L,Heating capacity,65,-9,11.54
air,AiWa 14 EVI L,Heating capacity,65,-8,11.75
air,AiWa 14 EVI L,Heating capacity,65,-7,12.19
air,AiWa 14 EVI L,Heating capacity,65,-6,12.39
air,AiWa 14 EVI L,Heating capacity,65,-5,12.58
air,AiWa 14 EVI L,Heating capacity,65,-4,12.78
air,AiWa 14 EVI L,Heating capacity,65,-3,12.98
air,AiWa 14 EVI L,Heating capacity,65,-2,13.18
air,AiWa 14 EVI L,Heating capacity,65,-1,13.38
air,AiWa 14 EVI L,Heating capacity,65,0,13.57
air,AiWa 14 EVI L,Heating capacity,65,1,13.92
air,AiWa 14 EVI L,Heating capacity,65,2,14.21
air,AiWa 14 EVI L,Heating capacity,65,3,14.67
air,AiWa 14 EVI L,Heating capacity,65,4,15.16
air,AiWa 14 EVI L,Heating capacity,65,5,15.69
air,AiWa 14 EVI L,Heating capacity,65,6,16.14
air,AiWa 14 EVI L,Heating capacity,65,7,16.65
air,AiWa 14 EVI L,Heating capacity,65,8,17.43
air,AiWa 14 EVI L,Heating capacity,65,9,18.28
air,AiWa 14 EVI L,Heating capacity,65,10,19.11
air,AiWa 14 EVI L,Heating capacity,65,11,19.31
air,AiWa 14 EVI L,Heating capacity,65,12,19.53
air,AiWa 14 EVI L,Heating capacity,65,13,19.95
air,AiWa 14 EVI L,Heating capacity,65,14,20.24
air,AiWa 14 EVI L,Heating capacity,65,15,20.48
air,AiWa 14 EVI L,Heating capacity,65,16,20.65
air,AiWa 14 EVI L,Heating capacity,65,17,20.94
air,AiWa 14 EVI L,Heating capacity,65,18,21.17
air,AiWa 14 EVI L,Heating capacity,65,19,21.4
air,AiWa 14 EVI L,Heating capacity,65,20,21.63
air,AiWa 14 EVI L,Power input,35,-20,3.43
air,AiWa 14 EVI L,Power input,35,-19,3.44
air,AiWa 14 EVI L,Power input,35,-18,3.44
air,AiWa 14 EVI L,Power input,35,-17,3.44
air,AiWa 14 EVI L,Power input,35,-16,3.45
air,AiWa 14 EVI L,Power input,35,-15,3.46
air,AiWa 14 EVI L,Power input,35,-14,3.47
air,AiWa 14 EVI L,Power input,35,-13,3.47
air,AiWa 14 EVI L,Power input,35,-12,3.48
air,AiWa 14 EVI L,Power input,35,-11,3.48
air,AiWa 14 EVI L,Power input,35,-10,3.49
air,AiWa 14 EVI L,Power input,35,-9,3.49
air,AiWa 14 EVI L,Power input,35,-8,3.49
air,AiWa 14 EVI L,Power input,35,-7,3.49
air,AiWa 14 EVI L,Power input,35,-6,3.46
air,AiWa 14 EVI L,Power input,35,-5,3.43
air,AiWa 14 EVI L,Power input,35,-4,3.4
air,AiWa 14 EVI L,Power input,35,-3,3.38
air,AiWa 14 EVI L,Power input,35,-2,3.36
air,AiWa 14 EVI L,Power input,35,-1,3.33
air,AiWa 14 EVI L,Power input,35,0,3.31
air,AiWa 14 EVI L,Power input,35,1,3.3
air,AiWa 14 EVI L,Power input,35,2,3.29
air,AiWa 14 EVI L,Power input,35,3,3.22
air,AiWa 14 EVI L,Power input,35,4,3.15
air,AiWa 14 EVI L,Power input,35,5,3.08
air,AiWa 14 EVI L,Power input,35,6,3.02
air,AiWa 14 EVI L,Power input,35,7,2.96
air,AiWa 14 EVI L,Power input,35,8,3.06
air,AiWa 14 EVI L,Power input,35,9,3.1
air,AiWa 14 EVI L,Power input,35,10,3.17
air,AiWa 14 EVI L,Power input,35,11,3.14
air,AiWa 14 EVI L,Power input,35,12,3.12
air,AiWa 14 EVI L,Power input,35,13,3.1
air,AiWa 14 EVI L,Power input,35,14,3.07
air,AiWa 14 EVI L,Power input,35,15,3.06
air,AiWa 14 EVI L,Power input,35,16,3.03
air,AiWa 14 EVI L,Power input,35,17,3.01
air,AiWa 14 EVI L,Power input,35,18,3.0
air,AiWa 14 EVI L,Power input,35,19,2.97
air,AiWa 14 EVI L,Power input,35,20,2.95
air,AiWa 14 EVI L,Power input,45,-20,3.93
air,AiWa 14 EVI L,Power input,45,-19,3.95
air,AiWa 14 EVI L,Power input,45,-18,3.96
air,AiWa 14 EVI L,Power input,45,-17,3.98
air,AiWa 14 EVI L,Power input,45,-16,4.0
air,AiWa 14 EVI L,Power input,45,-15,4.04
air,AiWa 14 EVI L,Power input,45,-14,3.93
air,AiWa 14 EVI L,Power input,45,-13,3.94
air,AiWa 14 EVI L,Power input,45,-12,3.95
air,AiWa 14 EVI L,Power input,45,-11,3.96
air,AiWa 14 EVI L,Power input,45,-10,3.96
air,AiWa 14 EVI L,Power input,45,-9,3.97
air,AiWa 14 EVI L,Power input,45,-8,3.97
air,AiWa 14 EVI L,Power input,45,-7,3.98
air,AiWa 14 EVI L,Power input,45,-6,3.98
air,AiWa 14 EVI L,Power input,45,-5,4.0
air,AiWa 14 EVI L,Power input,45,-4,4.03
air,AiWa 14 EVI L,Power input,45,-3,4.05
air,AiWa 14 EVI L,Power input,45,-2,4.08
air,AiWa 14 EVI L,Power input,45,-1,4.09
air,AiWa 14 EVI L,Power input,45,0,4.07
air,AiWa 14 EVI L,Power input,45,1,4.06
air,AiWa 14 EVI L,Power input,45,2,4.03
air,AiWa 14 EVI L,Power input,45,3,3.95
air,AiWa 14 EVI L,Power input,45,4,3.87
air,AiWa 14 EVI L,Power input,45,5,3.79
air,AiWa 14 EVI L,Power input,45,6,3.72
air,AiWa 14 EVI L,Power input,45,7,3.65
air,AiWa 14 EVI L,Power input,45,8,3.73
air,AiWa 14 EVI L,Power input,45,9,3.81
air,AiWa 14 EVI L,Power input,45,10,3.9
air,AiWa 14 EVI L,Power input,45,11,3.86
air,AiWa 14 EVI L,Power input,45,12,3.83
air,AiWa 14 EVI L,Power input,45,13,3.79
air,AiWa 14 EVI L,Power input,45,14,3.75
air,AiWa 14 EVI L,Power input,45,15,3.72
air,AiWa 14 EVI L,Power input,45,16,3.69
air,AiWa 14 EVI L,Power input,45,17,3.65
air,AiWa 14 EVI L,Power input,45,18,3.64
air,AiWa 14 EVI L,Power input,45,19,3.61
air,AiWa 14 EVI L,Power input,45,20,3.61
air,AiWa 14 EVI L,Power input,55,-20,4.63
air,AiWa 14 EVI L,Power input,55,-19,4.65
air,AiWa 14 EVI L,Power input,55,-18,4.66
air,AiWa 14 EVI L,Power input,55,-17,4.68
air,AiWa 14 EVI L,Power input,55,-16,4.7
air,AiWa 14 EVI L,Power input,55,-15,4.74
air,AiWa 14 EVI L,Power input,55,-14,4.48
air,AiWa 14 EVI L,Power input,55,-13,4.49
air,AiWa 14 EVI L,Power input,55,-12,4.5
air,AiWa 14 EVI L,Power input,55,-11,4.5
air,AiWa 14 EVI L,Power input,55,-10,4.51
air,AiWa 14 EVI L,Power input,55,-9,4.52
air,AiWa 14 EVI L,Power input,55,-8,4.53
air,AiWa 14 EVI L,Power input,55,-7,4.53
air,AiWa 14 EVI L,Power input,55,-6,4.58
air,AiWa 14 EVI L,Power input,55,-5,4.67
air,AiWa 14 EVI L,Power input,55,-4,4.77
air,AiWa 14 EVI L,Power input,55,-3,4.86
air,AiWa 14 EVI L,Power input,55,-2,4.96
air,AiWa 14 EVI L,Power input,55,-1,5.04
air,AiWa 14 EVI L,Power input,55,0,5.02
air,AiWa 14 EVI L,Power input,55,1,5.0
air,AiWa 14 EVI L,Power input,55,2,4.97
air,AiWa 14 EVI L,Power input,55,3,4.88
air,AiWa 14 EVI L,Power input,55,4,4.79
air,AiWa 14 EVI L,Power input,55,5,4.69
air,AiWa 14 EVI L,Power input,55,6,4.61
air,AiWa 14 EVI L,Power input,55,7,4.53
air,AiWa 14 EVI L,Power input,55,8,4.63
air,AiWa 14 EVI L,Power input,55,9,4.71
air,AiWa 14 EVI L,Power input,55,10,4.81
air,AiWa 14 EVI L,Power input,55,11,4.76
air,AiWa 14 EVI L,Power input,55,12,4.73
air,AiWa 14 EVI L,Power input,55,13,4.68
air,AiWa 14 EVI L,Power input,55,14,4.63
air,AiWa 14 EVI L,Power input,55,15,4.59
air,AiWa 14 EVI L,Power input,55,16,4.55
air,AiWa 14 EVI L,Power input,55,17,4.51
air,AiWa 14 EVI L,Power input,55,18,4.49
air,AiWa 14 EVI L,Power input,55,19,4.45
air,AiWa 14 EVI L,Power input,55,20,4.41
air,AiWa 14 EVI L,Power input,65,-20,5.39
air,AiWa 14 EVI L,Power input,65,-19,5.41
air,AiWa 14 EVI L,Power input,65,-18,5.41
air,AiWa 14 EVI L,Power input,65,-17,5.43
air,AiWa 14 EVI L,Power input,65,-16,5.45
air,AiWa 14 EVI L,Power input,65,-15,5.5
air,AiWa 14 EVI L,Power input,65,-14,5.05
air,AiWa 14 EVI L,Power input,65,-13,5.06
air,AiWa 14 EVI L,Power input,65,-12,5.07
air,AiWa 14 EVI L,Power input,65,-11,5.07
air,AiWa 14 EVI L,Power input,65,-10,5.08
air,AiWa 14 EVI L,Power input,65,-9,5.11
air,AiWa 14 EVI L,Power input,65,-8,5.13
air,AiWa 14 EVI L,Power input,65,-7,5.16
air,AiWa 14 EVI L,Power input,65,-6,5.26
air,AiWa 14 EVI L,Power input,65,-5,5.45
air,AiWa 14 EVI L,Power input,65,-4,5.64
air,AiWa 14 EVI L,Power input,65,-3,5.84
air,AiWa 14 EVI L,Power input,65,-2,6.04
air,AiWa 14 EVI L,Power input,65,-1,6.22
air,AiWa 14 EVI L,Power input,65,0,6.19
air,AiWa 14 EVI L,Power input,65,1,6.17
air,AiWa 14 EVI L,Power input,65,2,6.11
air,AiWa 14 EVI L,Power input,65,3,5.99
air,AiWa 14 EVI L,Power input,65,4,5.88
air,AiWa 14 EVI L,Power input,65,5,5.75
air,AiWa 14 EVI L,Power input,65,6,5.65
air,AiWa 14 EVI L,Power input,65,7,5.54
air,AiWa 14 EVI L,Power input,65,8,5.65
air,AiWa 14 EVI L,Power input,65,9,5.76
air,AiWa 14 EVI L,Power input,65,10,5.88
air,AiWa 14 EVI L,Power input,65,11,5.82
air,AiWa 14 EVI L,Power input,65,12,5.77
air,AiWa 14 EVI L,Power input,65,13,5.71
air,AiWa 14 EVI L,Power input,65,14,5.65
air,AiWa 14 EVI L,Power input,65,15,5.59
air,AiWa 14 EVI L,Power input,65,16,5.55
air,AiWa 14 EVI L,Power input,65,17,5.5
air,AiWa 14 EVI L,Power input,65,18,5.47
air,AiWa 14 EVI L,Power input,65,19,5.42
air,AiWa 14 EVI L,Power input,65,20,5.38
air,AiWa 14 EVI L,COP,35,-20,2.58
air,AiWa 14 EVI L,COP,35,-19,2.63
air,AiWa 14 EVI L,COP,35,-18,2.68
air,AiWa 14 EVI L,COP,35,-17,2.73
air,AiWa 14 EVI L,COP,35,-16,2.77
air,AiWa 14 EVI L,COP,35,-15,2.86
air,AiWa 14 EVI L,COP,35,-14,2.92
air,AiWa 14 EVI L,COP,35,-13,2.98
air,AiWa 14 EVI L,COP,35,-12,3.04
air,AiWa 14 EVI L,COP,35,-11,3.1
air,AiWa 14 EVI L,COP,35,-10,3.17
air,AiWa 14 EVI L,COP,35,-9,3.23
air,AiWa 14 EVI L,COP,35,-8,3.29
air,AiWa 14 EVI L,COP,35,-7,3.41
air,AiWa 14 EVI L,COP,35,-6,3.49
air,AiWa 14 EVI L,COP,35,-5,3.57
air,AiWa 14 EVI L,COP,35,-4,3.65
air,AiWa 14 EVI L,COP,35,-3,3.73
air,AiWa 14 EVI L,COP,35,-2,3.8
air,AiWa 14 EVI L,COP,35,-1,3.89
air,AiWa 14 EVI L,COP,35,0,3.96
air,AiWa 14 EVI L,COP,35,1,4.07
air,AiWa 14 EVI L,COP,35,2,4.2
air,AiWa 14 EVI L,COP,35,3,4.42
air,AiWa 14 EVI L,COP,35,4,4.66
air,AiWa 14 EVI L,COP,35,5,4.93
air,AiWa 14 EVI L,COP,35,6,5.16
air,AiWa 14 EVI L,COP,35,7,5.43
air,AiWa 14 EVI L,COP,35,8,5.57
air,AiWa 14 EVI L,COP,35,9,5.73
air,AiWa 14 EVI L,COP,35,10,5.87
air,AiWa 14 EVI L,COP,35,11,6.0
air,AiWa 14 EVI L,COP,35,12,6.11
air,AiWa 14 EVI L,COP,35,13,6.31
air,AiWa 14 EVI L,COP,35,14,6.48
air,AiWa 14 EVI L,COP,35,15,6.61
air,AiWa 14 EVI L,COP,35,16,6.73
air,AiWa 14 EVI L,COP,35,17,6.88
air,AiWa 14 EVI L,COP,35,18,6.99
air,AiWa 14 EVI L,COP,35,19,7.12
air,AiWa 14 EVI L,COP,35,20,7.26
air,AiWa 14 EVI L,COP,45,-20,2.26
air,AiWa 14 EVI L,COP,45,-19,2.3
air,AiWa 14 EVI L,COP,45,-18,2.34
air,AiWa 14 EVI L,COP,45,-17,2.38
air,AiWa 14 EVI L,COP,45,-16,2.42
air,AiWa 14 EVI L,COP,45,-15,2.49
air,AiWa 14 EVI L,COP,45,-14,2.61
air,AiWa 14 EVI L,COP,45,-13,2.66
air,AiWa 14 EVI L,COP,45,-12,2.71
air,AiWa 14 EVI L,COP,45,-11,2.76
air,AiWa 14 EVI L,COP,45,-10,2.82
air,AiWa 14 EVI L,COP,45,-9,2.87
air,AiWa 14 EVI L,COP,45,-8,2.92
air,AiWa 14 EVI L,COP,45,-7,3.02
air,AiWa 14 EVI L,COP,45,-6,3.06
air,AiWa 14 EVI L,COP,45,-5,3.09
air,AiWa 14 EVI L,COP,45,-4,3.11
air,AiWa 14 EVI L,COP,45,-3,3.14
air,AiWa 14 EVI L,COP,45,-2,3.16
air,AiWa 14 EVI L,COP,45,-1,3.19
air,AiWa 14 EVI L,COP,45,0,3.25
air,AiWa 14 EVI L,COP,45,1,3.35
air,AiWa 14 EVI L,COP,45,2,3.45
air,AiWa 14 EVI L,COP,45,3,3.63
air,AiWa 14 EVI L,COP,45,4,3.82
air,AiWa 14 EVI L,COP,45,5,4.05
air,AiWa 14 EVI L,COP,45,6,4.24
air,AiWa 14 EVI L,COP,45,7,4.46
air,AiWa 14 EVI L,COP,45,8,4.57
air,AiWa 14 EVI L,COP,45,9,4.71
air,AiWa 14 EVI L,COP,45,10,4.82
air,AiWa 14 EVI L,COP,45,11,4.92
air,AiWa 14 EVI L,COP,45,12,5.02
air,AiWa 14 EVI L,COP,45,13,5.18
air,AiWa 14 EVI L,COP,45,14,5.32
air,AiWa 14 EVI L,COP,45,15,5.43
air,AiWa 14 EVI L,COP,45,16,5.52
air,AiWa 14 EVI L,COP,45,17,5.65
air,AiWa 14 EVI L,COP,45,18,5.74
air,AiWa 14 EVI L,COP,45,19,5.85
air,AiWa 14 EVI L,COP,45,20,5.96
air,AiWa 14 EVI L,COP,55,-20,1.98
air,AiWa 14 EVI L,COP,55,-19,2.01
air,AiWa 14 EVI L,COP,55,-18,2.05
air,AiWa 14 EVI L,COP,55,-17,2.08
air,AiWa 14 EVI L,COP,55,-16,2.11
air,AiWa 14 EVI L,COP,55,-15,2.17
air,AiWa 14 EVI L,COP,55,-14,2.34
air,AiWa 14 EVI L,COP,55,-13,2.38
air,AiWa 14 EVI L,COP,55,-12,2.42
air,AiWa 14 EVI L,COP,55,-11,2.46
air,AiWa 14 EVI L,COP,55,-10,2.5
air,AiWa 14 EVI L,COP,55,-9,2.54
air,AiWa 14 EVI L,COP,55,-8,2.59
air,AiWa 14 EVI L,COP,55,-7,2.67
air,AiWa 14 EVI L,COP,55,-6,2.68
air,AiWa 14 EVI L,COP,55,-5,2.67
air,AiWa 14 EVI L,COP,55,-4,2.66
air,AiWa 14 EVI L,COP,55,-3,2.64
air,AiWa 14 EVI L,COP,55,-2,2.63
air,AiWa 14 EVI L,COP,55,-1,2.62
air,AiWa 14 EVI L,COP,55,0,2.67
air,AiWa 14 EVI L,COP,55,1,2.75
air,AiWa 14 EVI L,COP,55,2,2.83
air,AiWa 14 EVI L,COP,55,3,2.98
air,AiWa 14 EVI L,COP,55,4,3.14
air,AiWa 14 EVI L,COP,55,5,3.32
air,AiWa 14 EVI L,COP,55,6,3.48
air,AiWa 14 EVI L,COP,55,7,3.66
air,AiWa 14 EVI L,COP,55,8,3.76
air,AiWa 14 EVI L,COP,55,9,3.86
air,AiWa 14 EVI L,COP,55,10,3.96
air,AiWa 14 EVI L,COP,55,11,4.04
air,AiWa 14 EVI L,COP,55,12,4.12
air,AiWa 14 EVI L,COP,55,13,4.26
air,AiWa 14 EVI L,COP,55,14,4.37
air,AiWa 14 EVI L,COP,55,15,4.46
air,AiWa 14 EVI L,COP,55,16,4.54
air,AiWa 14 EVI L,COP,55,17,4.64
air,AiWa 14 EVI L,COP,55,18,4.71
air,AiWa 14 EVI L,COP,55,19,4.8
air,AiWa 14 EVI L,COP,55,20,4.9
air,AiWa 14 EVI L,COP,65,-20,1.73
air,AiWa 14 EVI L,COP,65,-19,1.76
air,AiWa 14 EVI L,COP,65,-18,1.79
air,AiWa 14 EVI L,COP,65,-17,1.82
air,AiWa 14 EVI L,COP,65,-16,1.84
air,AiWa 14 EVI L,COP,65,-15,1.89
air,AiWa 14 EVI L,COP,65,-14,2.09
air,AiWa 14 EVI L,COP,65,-13,2.13
air,AiWa 14 EVI L,COP,65,-12,2.16
air,AiWa 14 EVI L,COP,65,-11,2.19
air,AiWa 14 EVI L,COP,65,-10,2.23
air,AiWa 14 EVI L,COP,65,-9,2.26
air,AiWa 14 EVI L,COP,65,-8,2.29
air,AiWa 14 EVI L,COP,65,-7,2.36
air,AiWa 14 EVI L,COP,65,-6,2.35
air,AiWa 14 EVI L,COP,65,-5,2.31
air,AiWa 14 EVI L,COP,65,-4,2.27
air,AiWa 14 EVI L,COP,65,-3,2.22
air,AiWa 14 EVI L,COP,65,-2,2.18
air,AiWa 14 EVI L,COP,65,-1,2.15
air,AiWa 14 EVI L,COP,65,0,2.19
air,AiWa 14 EVI L,COP,65,1,2.26
air,AiWa 14 EVI L,COP,65,2,2.33
air,AiWa 14 EVI L,COP,65,3,2.45
air,AiWa 14 EVI L,COP,65,4,2.58
air,AiWa 14 EVI L,COP,65,5,2.73
air,AiWa 14 EVI L,COP,65,6,2.86
air,AiWa 14 EVI L,COP,65,7,3.01
air,AiWa 14 EVI L,COP,65,8,3.08
air,AiWa 14 EVI L,COP,65,9,3.17
air,AiWa 14 EVI L,COP,65,10,3.25
air,AiWa 14 EVI L,COP,65,11,3.32
air,AiWa 14 EVI L,COP,65,12,3.38
air,AiWa 14 EVI L,COP,65,13,3.5
air,AiWa 14 EVI L,COP,65,14,3.59
air,AiWa 14 EVI L,COP,65,15,3.66
air,AiWa 14 EVI L,COP,65,16,3.72
air,AiWa 14 EVI L,COP,65,17,3.81
air,AiWa 14 EVI L,COP,65,18,3.87
air,AiWa 14 EVI L,COP,65,19,3.94
air,AiWa 14 EVI L,COP,65,20,4.02
air,AW 65 EVI HD,Heating capacity,35,-20,40.96
air,AW 65 EVI HD,Heating capacity,35,-19,41.79
air,AW 65 EVI HD,Heating capacity,35,-18,42.62
air,AW 65 EVI HD,Heating capacity,35,-17,43.45
air,AW 65 EVI HD,Heating capacity,35,-16,44.27
air,AW 65 EVI HD,Heating capacity,35,-15,45.77
air,AW 65 EVI HD,Heating capacity,35,-14,46.82
air,AW 65 EVI HD,Heating capacity,35,-13,47.86
air,AW 65 EVI HD,Heating capacity,35,-12,48.91
air,AW 65 EVI HD,Heating capacity,35,-11,49.95
air,AW 65 EVI HD,Heating capacity,35,-10,51.0
air,AW 65 EVI HD,Heating capacity,35,-9,52.04
air,AW 65 EVI HD,Heating capacity,35,-8,53.09
air,AW 65 EVI HD,Heating capacity,35,-7,55.02
air,AW 65 EVI HD,Heating capacity,35,-6,55.82
air,AW 65 EVI HD,Heating capacity,35,-5,56.63
air,AW 65 EVI HD,Heating capacity,35,-4,57.43
air,AW 65 EVI HD,Heating capacity,35,-3,58.24
air,AW 65 EVI HD,Heating capacity,35,-2,59.04
air,AW 65 EVI HD,Heating capacity,35,-1,59.85
air,AW 65 EVI HD,Heating capacity,35,0,60.65
air,AW 65 EVI HD,Heating capacity,35,1,62.14
air,AW 65 EVI HD,Heating capacity,35,2,63.8
air,AW 65 EVI HD,Heating capacity,35,3,65.75
air,AW 65 EVI HD,Heating capacity,35,4,67.84
air,AW 65 EVI HD,Heating capacity,35,5,70.14
air,AW 65 EVI HD,Heating capacity,35,6,72.04
air,AW 65 EVI HD,Heating capacity,35,7,74.43
air,AW 65 EVI HD,Heating capacity,35,8,78.72
air,AW 65 EVI HD,Heating capacity,35,9,82.03
air,AW 65 EVI HD,Heating capacity,35,10,85.93
air,AW 65 EVI HD,Heating capacity,35,11,87.04
air,AW 65 EVI HD,Heating capacity,35,12,88.26
air,AW 65 EVI HD,Heating capacity,35,13,90.41
air,AW 65 EVI HD,Heating capacity,35,14,91.98
air,AW 65 EVI HD,Heating capacity,35,15,93.49
air,AW 65 EVI HD,Heating capacity,35,16,94.35
air,AW 65 EVI HD,Heating capacity,35,17,95.74
air,AW 65 EVI HD,Heating capacity,35,18,96.86
air,AW 65 EVI HD,Heating capacity,35,19,97.98
air,AW 65 EVI HD,Heating capacity,35,20,99.11
air,AW 65 EVI HD,Heating capacity,45,-20,41.03
air,AW 65 EVI HD,Heating capacity,45,-19,41.97
air,AW 65 EVI HD,Heating capacity,45,-18,42.9
air,AW 65 EVI HD,Heating capacity,45,-17,43.83
air,AW 65 EVI HD,Heating capacity,45,-16,44.76
air,AW 65 EVI HD,Heating capacity,45,-15,46.52
air,AW 65 EVI HD,Heating capacity,45,-14,47.53
air,AW 65 EVI HD,Heating capacity,45,-13,48.54
air,AW 65 EVI HD,Heating capacity,45,-12,49.54
air,AW 65 EVI HD,Heating capacity,45,-11,50.55
air,AW 65 EVI HD,Heating capacity,45,-10,51.56
air,AW 65 EVI HD,Heating capacity,45,-9,52.56
air,AW 65 EVI HD,Heating capacity,45,-8,53.57
air,AW 65 EVI HD,Heating capacity,45,-7,55.48
air,AW 65 EVI HD,Heating capacity,45,-6,56.3
air,AW 65 EVI HD,Heating capacity,45,-5,57.13
air,AW 65 EVI HD,Heating capacity,45,-4,57.95
air,AW 65 EVI HD,Heating capacity,45,-3,58.77
air,AW 65 EVI HD,Heating capacity,45,-2,59.6
air,AW 65 EVI HD,Heating capacity,45,-1,60.42
air,AW 65 EVI HD,Heating capacity,45,0,61.24
air,AW 65 EVI HD,Heating capacity,45,1,62.74
air,AW 65 EVI HD,Heating capacity,45,2,64.26
air,AW 65 EVI HD,Heating capacity,45,3,66.28
air,AW 65 EVI HD,Heating capacity,45,4,68.45
air,AW 65 EVI HD,Heating capacity,45,5,70.83
air,AW 65 EVI HD,Heating capacity,45,6,72.8
air,AW 65 EVI HD,Heating capacity,45,7,75.3
air,AW 65 EVI HD,Heating capacity,45,8,78.95
air,AW 65 EVI HD,Heating capacity,45,9,82.9
air,AW 65 EVI HD,Heating capacity,45,10,86.8
air,AW 65 EVI HD,Heating capacity,45,11,87.79
air,AW 65 EVI HD,Heating capacity,45,12,88.79
air,AW 65 EVI HD,Heating capacity,45,13,90.74
air,AW 65 EVI HD,Heating capacity,45,14,92.09
air,AW 65 EVI HD,Heating capacity,45,15,93.3
air,AW 65 EVI HD,Heating capacity,45,16,94.1
air,AW 65 EVI HD,Heating capacity,45,17,95.42
air,AW 65 EVI HD,Heating capacity,45,18,96.47
air,AW 65 EVI HD,Heating capacity,45,19,97.53
air,AW 65 EVI HD,Heating capacity,45,20,99.4
air,AW 65 EVI HD,Heating capacity,55,-20,42.39
air,AW 65 EVI HD,Heating capacity,55,-19,43.25
air,AW 65 EVI HD,Heating capacity,55,-18,44.12
air,AW 65 EVI HD,Heating capacity,55,-17,44.98
air,AW 65 EVI HD,Heating capacity,55,-16,45.85
air,AW 65 EVI HD,Heating capacity,55,-15,47.5
air,AW 65 EVI HD,Heating capacity,55,-14,48.45
air,AW 65 EVI HD,Heating capacity,55,-13,49.39
air,AW 65 EVI HD,Heating capacity,55,-12,50.34
air,AW 65 EVI HD,Heating capacity,55,-11,51.29
air,AW 65 EVI HD,Heating capacity,55,-10,52.23
air,AW 65 EVI HD,Heating capacity,55,-9,53.18
air,AW 65 EVI HD,Heating capacity,55,-8,54.12
air,AW 65 EVI HD,Heating capacity,55,-7,55.94
air,AW 65 EVI HD,Heating capacity,55,-6,56.8
air,AW 65 EVI HD,Heating capacity,55,-5,57.66
air,AW 65 EVI HD,Heating capacity,55,-4,58.52
air,AW 65 EVI HD,Heating capacity,55,-3,59.39
air,AW 65 EVI HD,Heating capacity,55,-2,60.25
air,AW 65 EVI HD,Heating capacity,55,-1,61.11
air,AW 65 EVI HD,Heating capacity,55,0,61.97
air,AW 65 EVI HD,Heating capacity,55,1,63.51
air,AW 65 EVI HD,Heating capacity,55,2,65.01
air,AW 65 EVI HD,Heating capacity,55,3,67.19
air,AW 65 EVI HD,Heating capacity,55,4,69.52
air,AW 65 EVI HD,Heating capacity,55,5,72.04
air,AW 65 EVI HD,Heating capacity,55,6,74.17
air,AW 65 EVI HD,Heating capacity,55,7,76.69
air,AW 65 EVI HD,Heating capacity,55,8,80.3
air,AW 65 EVI HD,Heating capacity,55,9,84.21
air,AW 65 EVI HD,Heating capacity,55,10,88.07
air,AW 65 EVI HD,Heating capacity,55,11,89.02
air,AW 65 EVI HD,Heating capacity,55,12,90.07
air,AW 65 EVI HD,Heating capacity,55,13,92.07
air,AW 65 EVI HD,Heating capacity,55,14,93.46
air,AW 65 EVI HD,Heating capacity,55,15,94.68
air,AW 65 EVI HD,Heating capacity,55,16,95.45
air,AW 65 EVI HD,Heating capacity,55,17,96.75
air,AW 65 EVI HD,Heating capacity,55,18,97.79
air,AW 65 EVI HD,Heating capacity,55,19,98.82
air,AW 65 EVI HD,Heating capacity,55,20,99.86
air,AW 65 EVI HD,Heating capacity,65,-20,43.2
air,AW 65 EVI HD,Heating capacity,65,-19,44.0
air,AW 65 EVI HD,Heating capacity,65,-18,44.79
air,AW 65 EVI HD,Heating capacity,65,-17,45.59
air,AW 65 EVI HD,Heating capacity,65,-16,46.38
air,AW 65 EVI HD,Heating capacity,65,-15,47.97
air,AW 65 EVI HD,Heating capacity,65,-14,48.84
air,AW 65 EVI HD,Heating capacity,65,-13,49.72
air,AW 65 EVI HD,Heating capacity,65,-12,50.59
air,AW 65 EVI HD,Heating capacity,65,-11,51.46
air,AW 65 EVI HD,Heating capacity,65,-10,52.34
air,AW 65 EVI HD,Heating capacity,65,-9,53.34
air,AW 65 EVI HD,Heating capacity,65,-8,54.34
air,AW 65 EVI HD,Heating capacity,65,-7,56.35
air,AW 65 EVI HD,Heating capacity,65,-6,57.26
air,AW 65 EVI HD,Heating capacity,65,-5,58.18
air,AW 65 EVI HD,Heating capacity,65,-4,59.09
air,AW 65 EVI HD,Heating capacity,65,-3,60.01
air,AW 65 EVI HD,Heating capacity,65,-2,60.92
air,AW 65 EVI HD,Heating capacity,65,-1,61.84
air,AW 65 EVI HD,Heating capacity,65,0,62.75
air,AW 65 EVI HD,Heating capacity,65,1,64.35
air,AW 65 EVI HD,Heating capacity,65,2,65.71
air,AW 65 EVI HD,Heating capacity,65,3,67.82
air,AW 65 EVI HD,Heating capacity,65,4,70.08
air,AW 65 EVI HD,Heating capacity,65,5,72.54
air,AW 65 EVI HD,Heating capacity,65,6,74.61
air,AW 65 EVI HD,Heating capacity,65,7,76.98
air,AW 65 EVI HD,Heating capacity,65,8,80.59
air,AW 65 EVI HD,Heating capacity,65,9,84.5
air,AW 65 EVI HD,Heating capacity,65,10,88.36
air,AW 65 EVI HD,Heating capacity,65,11,89.27
air,AW 65 EVI HD,Heating capacity,65,12,90.28
air,AW 65 EVI HD,Heating capacity,65,13,92.24
air,AW 65 EVI HD,Heating capacity,65,14,93.6
air,AW 65 EVI HD,Heating capacity,65,15,94.69
air,AW 65 EVI HD,Heating capacity,65,16,95.48
air,AW 65 EVI HD,Heating capacity,65,17,96.8
air,AW 65 EVI HD,Heating capacity,65,18,97.86
air,AW 65 EVI HD,Heating capacity,65,19,98.92
air,AW 65 EVI HD,Heating capacity,65,20,99.98
air,AW 65 EVI HD,Power input,35,-20,18.03
air,AW 65 EVI HD,Power input,35,-19,18.07
air,AW 65 EVI HD,Power input,35,-18,18.04
air,AW 65 EVI HD,Power input,35,-17,18.08
air,AW 65 EVI HD,Power input,35,-16,18.11
air,AW 65 EVI HD,Power input,35,-15,18.18
air,AW 65 EVI HD,Power input,35,-14,18.21
air,AW 65 EVI HD,Power input,35,-13,18.23
air,AW 65 EVI HD,Power input,35,-12,18.25
air,AW 65 EVI HD,Power input,35,-11,18.27
air,AW 65 EVI HD,Power input,35,-10,18.29
air,AW 65 EVI HD,Power input,35,-9,18.31
air,AW 65 EVI HD,Power input,35,-8,18.33
air,AW 65 EVI HD,Power input,35,-7,18.3
air,AW 65 EVI HD,Power input,35,-6,18.14
air,AW 65 EVI HD,Power input,35,-5,18.0
air,AW 65 EVI HD,Power input,35,-4,17.87
air,AW 65 EVI HD,Power input,35,-3,17.75
air,AW 65 EVI HD,Power input,35,-2,17.64
air,AW 65 EVI HD,Power input,35,-1,17.48
air,AW 65 EVI HD,Power input,35,0,17.39
air,AW 65 EVI HD,Power input,35,1,17.31
air,AW 65 EVI HD,Power input,35,2,17.24
air,AW 65 EVI HD,Power input,35,3,16.88
air,AW 65 EVI HD,Power input,35,4,16.54
air,AW 65 EVI HD,Power input,35,5,16.15
air,AW 65 EVI HD,Power input,35,6,15.85
air,AW 65 EVI HD,Power input,35,7,15.56
air,AW 65 EVI HD,Power input,35,8,16.04
air,AW 65 EVI HD,Power input,35,9,16.25
air,AW 65 EVI HD,Power input,35,10,16.62
air,AW 65 EVI HD,Power input,35,11,16.48
air,AW 65 EVI HD,Power input,35,12,16.4
air,AW 65 EVI HD,Power input,35,13,16.26
air,AW 65 EVI HD,Power input,35,14,16.12
air,AW 65 EVI HD,Power input,35,15,16.05
air,AW 65 EVI HD,Power input,35,16,15.92
air,AW 65 EVI HD,Power input,35,17,15.8
air,AW 65 EVI HD,Power input,35,18,15.73
air,AW 65 EVI HD,Power input,35,19,15.61
air,AW 65 EVI HD,Power input,35,20,15.5
air,AW 65 EVI HD,Power input,45,-20,20.62
air,AW 65 EVI HD,Power input,45,-19,20.73
air,AW 65 EVI HD,Power input,45,-18,20.78
air,AW 65 EVI HD,Power input,45,-17,20.89
air,AW 65 EVI HD,Power input,45,-16,21.0
air,AW 65 EVI HD,Power input,45,-15,21.23
air,AW 65 EVI HD,Power input,45,-14,20.65
air,AW 65 EVI HD,Power input,45,-13,20.68
air,AW 65 EVI HD,Power input,45,-12,20.72
air,AW 65 EVI HD,Power input,45,-11,20.76
air,AW 65 EVI HD,Power input,45,-10,20.79
air,AW 65 EVI HD,Power input,45,-9,20.82
air,AW 65 EVI HD,Power input,45,-8,20.86
air,AW 65 EVI HD,Power input,45,-7,20.87
air,AW 65 EVI HD,Power input,45,-6,20.87
air,AW 65 EVI HD,Power input,45,-5,21.0
air,AW 65 EVI HD,Power input,45,-4,21.13
air,AW 65 EVI HD,Power input,45,-3,21.27
air,AW 65 EVI HD,Power input,45,-2,21.41
air,AW 65 EVI HD,Power input,45,-1,21.49
air,AW 65 EVI HD,Power input,45,0,21.38
air,AW 65 EVI HD,Power input,45,1,21.29
air,AW 65 EVI HD,Power input,45,2,21.15
air,AW 65 EVI HD,Power input,45,3,20.72
air,AW 65 EVI HD,Power input,45,4,20.32
air,AW 65 EVI HD,Power input,45,5,19.87
air,AW 65 EVI HD,Power input,45,6,19.5
air,AW 65 EVI HD,Power input,45,7,19.16
air,AW 65 EVI HD,Power input,45,8,19.6
air,AW 65 EVI HD,Power input,45,9,20.0
air,AW 65 EVI HD,Power input,45,10,20.45
air,AW 65 EVI HD,Power input,45,11,20.24
air,AW 65 EVI HD,Power input,45,12,20.09
air,AW 65 EVI HD,Power input,45,13,19.87
air,AW 65 EVI HD,Power input,45,14,19.66
air,AW 65 EVI HD,Power input,45,15,19.5
air,AW 65 EVI HD,Power input,45,16,19.34
air,AW 65 EVI HD,Power input,45,17,19.18
air,AW 65 EVI HD,Power input,45,18,19.08
air,AW 65 EVI HD,Power input,45,19,18.93
air,AW 65 EVI HD,Power input,45,20,18.93
air,AW 65 EVI HD,Power input,55,-20,24.31
air,AW 65 EVI HD,Power input,55,-19,24.42
air,AW 65 EVI HD,Power input,55,-18,24.45
air,AW 65 EVI HD,Power input,55,-17,24.55
air,AW 65 EVI HD,Power input,55,-16,24.66
air,AW 65 EVI HD,Power input,55,-15,24.89
air,AW 65 EVI HD,Power input,55,-14,23.51
air,AW 65 EVI HD,Power input,55,-13,23.56
air,AW 65 EVI HD,Power input,55,-12,23.6
air,AW 65 EVI HD,Power input,55,-11,23.64
air,AW 65 EVI HD,Power input,55,-10,23.68
air,AW 65 EVI HD,Power input,55,-9,23.72
air,AW 65 EVI HD,Power input,55,-8,23.76
air,AW 65 EVI HD,Power input,55,-7,23.79
air,AW 65 EVI HD,Power input,55,-6,24.02
air,AW 65 EVI HD,Power input,55,-5,24.52
air,AW 65 EVI HD,Power input,55,-4,25.02
air,AW 65 EVI HD,Power input,55,-3,25.53
air,AW 65 EVI HD,Power input,55,-2,26.04
air,AW 65 EVI HD,Power input,55,-1,26.47
air,AW 65 EVI HD,Power input,55,0,26.35
air,AW 65 EVI HD,Power input,55,1,26.24
air,AW 65 EVI HD,Power input,55,2,26.06
air,AW 65 EVI HD,Power input,55,3,25.59
air,AW 65 EVI HD,Power input,55,4,25.13
air,AW 65 EVI HD,Power input,55,5,24.61
air,AW 65 EVI HD,Power input,55,6,24.2
air,AW 65 EVI HD,Power input,55,7,23.77
air,AW 65 EVI HD,Power input,55,8,24.27
air,AW 65 EVI HD,Power input,55,9,24.74
air,AW 65 EVI HD,Power input,55,10,25.27
air,AW 65 EVI HD,Power input,55,11,25.0
air,AW 65 EVI HD,Power input,55,12,24.82
air,AW 65 EVI HD,Power input,55,13,24.55
air,AW 65 EVI HD,Power input,55,14,24.3
air,AW 65 EVI HD,Power input,55,15,24.1
air,AW 65 EVI HD,Power input,55,16,23.89
air,AW 65 EVI HD,Power input,55,17,23.68
air,AW 65 EVI HD,Power input,55,18,23.56
air,AW 65 EVI HD,Power input,55,19,23.35
air,AW 65 EVI HD,Power input,55,20,23.16
air,AW 65 EVI HD,Power input,65,-20,28.28
air,AW 65 EVI HD,Power input,65,-19,28.39
air,AW 65 EVI HD,Power input,65,-18,28.4
air,AW 65 EVI HD,Power input,65,-17,28.5
air,AW 65 EVI HD,Power input,65,-16,28.6
air,AW 65 EVI HD,Power input,65,-15,28.87
air,AW 65 EVI HD,Power input,65,-14,26.48
air,AW 65 EVI HD,Power input,65,-13,26.53
air,AW 65 EVI HD,Power input,65,-12,26.58
air,AW 65 EVI HD,Power input,65,-11,26.63
air,AW 65 EVI HD,Power input,65,-10,26.68
air,AW 65 EVI HD,Power input,65,-9,26.79
air,AW 65 EVI HD,Power input,65,-8,26.9
air,AW 65 EVI HD,Power input,65,-7,27.09
air,AW 65 EVI HD,Power input,65,-6,27.61
air,AW 65 EVI HD,Power input,65,-5,28.61
air,AW 65 EVI HD,Power input,65,-4,29.61
air,AW 65 EVI HD,Power input,65,-3,30.64
air,AW 65 EVI HD,Power input,65,-2,31.68
air,AW 65 EVI HD,Power input,65,-1,32.62
air,AW 65 EVI HD,Power input,65,0,32.5
air,AW 65 EVI HD,Power input,65,1,32.38
air,AW 65 EVI HD,Power input,65,2,32.08
air,AW 65 EVI HD,Power input,65,3,31.45
air,AW 65 EVI HD,Power input,65,4,30.85
air,AW 65 EVI HD,Power input,65,5,30.18
air,AW 65 EVI HD,Power input,65,6,29.64
air,AW 65 EVI HD,Power input,65,7,29.06
air,AW 65 EVI HD,Power input,65,8,29.67
air,AW 65 EVI HD,Power input,65,9,30.23
air,AW 65 EVI HD,Power input,65,10,30.87
air,AW 65 EVI HD,Power input,65,11,30.53
air,AW 65 EVI HD,Power input,65,12,30.3
air,AW 65 EVI HD,Power input,65,13,29.95
