source,product,data_type,sink_temp,source_temp,0
air,AW 65 EVI HD,Power input,65,14,29.63
air,AW 65 EVI HD,Power input,65,15,29.36
air,AW 65 EVI HD,Power input,65,16,29.11
air,AW 65 EVI HD,Power input,65,17,28.85
air,AW 65 EVI HD,Power input,65,18,28.71
air,AW 65 EVI HD,Power input,65,19,28.47
air,AW 65 EVI HD,Power input,65,20,28.23
air,AW 65 EVI HD,COP,35,-20,2.27
air,AW 65 EVI HD,COP,35,-19,2.31
air,AW 65 EVI HD,COP,35,-18,2.36
air,AW 65 EVI HD,COP,35,-17,2.4
air,AW 65 EVI HD,COP,35,-16,2.44
air,AW 65 EVI HD,COP,35,-15,2.52
air,AW 65 EVI HD,COP,35,-14,2.57
air,AW 65 EVI HD,COP,35,-13,2.63
air,AW 65 EVI HD,COP,35,-12,2.68
air,AW 65 EVI HD,COP,35,-11,2.73
air,AW 65 EVI HD,COP,35,-10,2.79
air,AW 65 EVI HD,COP,35,-9,2.84
air,AW 65 EVI HD,COP,35,-8,2.9
air,AW 65 EVI HD,COP,35,-7,3.01
air,AW 65 EVI HD,COP,35,-6,3.08
air,AW 65 EVI HD,COP,35,-5,3.15
air,AW 65 EVI HD,COP,35,-4,3.21
air,AW 65 EVI HD,COP,35,-3,3.28
air,AW 65 EVI HD,COP,35,-2,3.35
air,AW 65 EVI HD,COP,35,-1,3.42
air,AW 65 EVI HD,COP,35,0,3.49
air,AW 65 EVI HD,COP,35,1,3.59
air,AW 65 EVI HD,COP,35,2,3.7
air,AW 65 EVI HD,COP,35,3,3.9
air,AW 65 EVI HD,COP,35,4,4.1
air,AW 65 EVI HD,COP,35,5,4.34
air,AW 65 EVI HD,COP,35,6,4.55
air,AW 65 EVI HD,COP,35,7,4.79
air,AW 65 EVI HD,COP,35,8,4.91
air,AW 65 EVI HD,COP,35,9,5.05
air,AW 65 EVI HD,COP,35,10,5.17
air,AW 65 EVI HD,COP,35,11,5.28
air,AW 65 EVI HD,COP,35,12,5.38
air,AW 65 EVI HD,COP,35,13,5.56
air,AW 65 EVI HD,COP,35,14,5.71
air,AW 65 EVI HD,COP,35,15,5.83
air,AW 65 EVI HD,COP,35,16,5.93
air,AW 65 EVI HD,COP,35,17,6.06
air,AW 65 EVI HD,COP,35,18,6.16
air,AW 65 EVI HD,COP,35,19,6.28
air,AW 65 EVI HD,COP,35,20,6.4
air,AW 65 EVI HD,COP,45,-20,1.99
air,AW 65 EVI HD,COP,45,-19,2.02
air,AW 65 EVI HD,COP,45,-18,2.06
air,AW 65 EVI HD,COP,45,-17,2.1
air,AW 65 EVI HD,COP,45,-16,2.13
air,AW 65 EVI HD,COP,45,-15,2.19
air,AW 65 EVI HD,COP,45,-14,2.3
air,AW 65 EVI HD,COP,45,-13,2.35
air,AW 65 EVI HD,COP,45,-12,2.39
air,AW 65 EVI HD,COP,45,-11,2.44
air,AW 65 EVI HD,COP,45,-10,2.48
air,AW 65 EVI HD,COP,45,-9,2.52
air,AW 65 EVI HD,COP,45,-8,2.57
air,AW 65 EVI HD,COP,45,-7,2.66
air,AW 65 EVI HD,COP,45,-6,2.7
air,AW 65 EVI HD,COP,45,-5,2.72
air,AW 65 EVI HD,COP,45,-4,2.74
air,AW 65 EVI HD,COP,45,-3,2.76
air,AW 65 EVI HD,COP,45,-2,2.78
air,AW 65 EVI HD,COP,45,-1,2.81
air,AW 65 EVI HD,COP,45,0,2.86
air,AW 65 EVI HD,COP,45,1,2.95
air,AW 65 EVI HD,COP,45,2,3.04
air,AW 65 EVI HD,COP,45,3,3.2
air,AW 65 EVI HD,COP,45,4,3.37
air,AW 65 EVI HD,COP,45,5,3.57
air,AW 65 EVI HD,COP,45,6,3.73
air,AW 65 EVI HD,COP,45,7,3.93
air,AW 65 EVI HD,COP,45,8,4.03
air,AW 65 EVI HD,COP,45,9,4.15
air,AW 65 EVI HD,COP,45,10,4.25
air,AW 65 EVI HD,COP,45,11,4.34
air,AW 65 EVI HD,COP,45,12,4.42
air,AW 65 EVI HD,COP,45,13,4.57
air,AW 65 EVI HD,COP,45,14,4.68
air,AW 65 EVI HD,COP,45,15,4.78
air,AW 65 EVI HD,COP,45,16,4.87
air,AW 65 EVI HD,COP,45,17,4.98
air,AW 65 EVI HD,COP,45,18,5.06
air,AW 65 EVI HD,COP,45,19,5.15
air,AW 65 EVI HD,COP,45,20,5.25
air,AW 65 EVI HD,COP,55,-20,1.74
air,AW 65 EVI HD,COP,55,-19,1.77
air,AW 65 EVI HD,COP,55,-18,1.8
air,AW 65 EVI HD,COP,55,-17,1.83
air,AW 65 EVI HD,COP,55,-16,1.86
air,AW 65 EVI HD,COP,55,-15,1.91
air,AW 65 EVI HD,COP,55,-14,2.06
air,AW 65 EVI HD,COP,55,-13,2.1
air,AW 65 EVI HD,COP,55,-12,2.13
air,AW 65 EVI HD,COP,55,-11,2.17
air,AW 65 EVI HD,COP,55,-10,2.21
air,AW 65 EVI HD,COP,55,-9,2.24
air,AW 65 EVI HD,COP,55,-8,2.28
air,AW 65 EVI HD,COP,55,-7,2.35
air,AW 65 EVI HD,COP,55,-6,2.37
air,AW 65 EVI HD,COP,55,-5,2.35
air,AW 65 EVI HD,COP,55,-4,2.34
air,AW 65 EVI HD,COP,55,-3,2.33
air,AW 65 EVI HD,COP,55,-2,2.31
air,AW 65 EVI HD,COP,55,-1,2.31
air,AW 65 EVI HD,COP,55,0,2.35
air,AW 65 EVI HD,COP,55,1,2.42
air,AW 65 EVI HD,COP,55,2,2.49
air,AW 65 EVI HD,COP,55,3,2.63
air,AW 65 EVI HD,COP,55,4,2.77
air,AW 65 EVI HD,COP,55,5,2.93
air,AW 65 EVI HD,COP,55,6,3.07
air,AW 65 EVI HD,COP,55,7,3.23
air,AW 65 EVI HD,COP,55,8,3.31
air,AW 65 EVI HD,COP,55,9,3.4
air,AW 65 EVI HD,COP,55,10,3.49
air,AW 65 EVI HD,COP,55,11,3.56
air,AW 65 EVI HD,COP,55,12,3.63
air,AW 65 EVI HD,COP,55,13,3.75
air,AW 65 EVI HD,COP,55,14,3.85
air,AW 65 EVI HD,COP,55,15,3.93
air,AW 65 EVI HD,COP,55,16,4.0
air,AW 65 EVI HD,COP,55,17,4.09
air,AW 65 EVI HD,COP,55,18,4.15
air,AW 65 EVI HD,COP,55,19,4.23
air,AW 65 EVI HD,COP,55,20,4.31
air,AW 65 EVI HD,COP,65,-20,1.53
air,AW 65 EVI HD,COP,65,-19,1.55
air,AW 65 EVI HD,COP,65,-18,1.58
air,AW 65 EVI HD,COP,65,-17,1.6
air,AW 65 EVI HD,COP,65,-16,1.62
air,AW 65 EVI HD,COP,65,-15,1.66
air,AW 65 EVI HD,COP,65,-14,1.84
air,AW 65 EVI HD,COP,65,-13,1.87
air,AW 65 EVI HD,COP,65,-12,1.9
air,AW 65 EVI HD,COP,65,-11,1.93
air,AW 65 EVI HD,COP,65,-10,1.96
air,AW 65 EVI HD,COP,65,-9,1.99
air,AW 65 EVI HD,COP,65,-8,2.02
air,AW 65 EVI HD,COP,65,-7,2.08
air,AW 65 EVI HD,COP,65,-6,2.07
air,AW 65 EVI HD,COP,65,-5,2.03
air,AW 65 EVI HD,COP,65,-4,2.0
air,AW 65 EVI HD,COP,65,-3,1.96
air,AW 65 EVI HD,COP,65,-2,1.92
air,AW 65 EVI HD,COP,65,-1,1.9
air,AW 65 EVI HD,COP,65,0,1.93
air,AW 65 EVI HD,COP,65,1,1.99
air,AW 65 EVI HD,COP,65,2,2.05
air,AW 65 EVI HD,COP,65,3,2.16
air,AW 65 EVI HD,COP,65,4,2.27
air,AW 65 EVI HD,COP,65,5,2.4
air,AW 65 EVI HD,COP,65,6,2.52
air,AW 65 EVI HD,COP,65,7,2.65
air,AW 65 EVI HD,COP,65,8,2.72
air,AW 65 EVI HD,COP,65,9,2.79
air,AW 65 EVI HD,COP,65,10,2.86
air,AW 65 EVI HD,COP,65,11,2.92
air,AW 65 EVI HD,COP,65,12,2.98
air,AW 65 EVI HD,COP,65,13,3.08
air,AW 65 EVI HD,COP,65,14,3.16
air,AW 65 EVI HD,COP,65,15,3.23
air,AW 65 EVI HD,COP,65,16,3.28
air,AW 65 EVI HD,COP,65,17,3.36
air,AW 65 EVI HD,COP,65,18,3.41
air,AW 65 EVI HD,COP,65,19,3.47
air,AW 65 EVI HD,COP,65,20,3.54
air,AW 95 EVI HD,Heating capacity,35,-20,60.0
air,AW 95 EVI HD,Heating capacity,35,-19,61.21
air,AW 95 EVI HD,Heating capacity,35,-18,62.43
air,AW 95 EVI HD,Heating capacity,35,-17,63.64
air,AW 95 EVI HD,Heating capacity,35,-16,64.86
air,AW 95 EVI HD,Heating capacity,35,-15,67.05
air,AW 95 EVI HD,Heating capacity,35,-14,68.58
air,AW 95 EVI HD,Heating capacity,35,-13,70.11
air,AW 95 EVI HD,Heating capacity,35,-12,71.64
air,AW 95 EVI HD,Heating capacity,35,-11,73.17
air,AW 95 EVI HD,Heating capacity,35,-10,74.71
air,AW 95 EVI HD,Heating capacity,35,-9,76.24
air,AW 95 EVI HD,Heating capacity,35,-8,77.77
air,AW 95 EVI HD,Heating capacity,35,-7,80.59
air,AW 95 EVI HD,Heating capacity,35,-6,81.77
air,AW 95 EVI HD,Heating capacity,35,-5,82.95
air,AW 95 EVI HD,Heating capacity,35,-4,84.13
air,AW 95 EVI HD,Heating capacity,35,-3,85.31
air,AW 95 EVI HD,Heating capacity,35,-2,86.49
air,AW 95 EVI HD,Heating capacity,35,-1,87.67
air,AW 95 EVI HD,Heating capacity,35,0,88.85
air,AW 95 EVI HD,Heating capacity,35,1,91.02
air,AW 95 EVI HD,Heating capacity,35,2,93.46
air,AW 95 EVI HD,Heating capacity,35,3,96.31
air,AW 95 EVI HD,Heating capacity,35,4,99.38
air,AW 95 EVI HD,Heating capacity,35,5,102.75
air,AW 95 EVI HD,Heating capacity,35,6,105.53
air,AW 95 EVI HD,Heating capacity,35,7,109.04
air,AW 95 EVI HD,Heating capacity,35,8,115.32
air,AW 95 EVI HD,Heating capacity,35,9,120.17
air,AW 95 EVI HD,Heating capacity,35,10,125.88
air,AW 95 EVI HD,Heating capacity,35,11,127.51
air,AW 95 EVI HD,Heating capacity,35,12,129.29
air,AW 95 EVI HD,Heating capacity,35,13,132.45
air,AW 95 EVI HD,Heating capacity,35,14,134.73
air,AW 95 EVI HD,Heating capacity,35,15,136.95
air,AW 95 EVI HD,Heating capacity,35,16,138.21
air,AW 95 EVI HD,Heating capacity,35,17,140.24
air,AW 95 EVI HD,Heating capacity,35,18,141.89
air,AW 95 EVI HD,Heating capacity,35,19,143.54
air,AW 95 EVI HD,Heating capacity,35,20,145.18
air,AW 95 EVI HD,Heating capacity,45,-20,60.11
air,AW 95 EVI HD,Heating capacity,45,-19,61.48
air,AW 95 EVI HD,Heating capacity,45,-18,62.84
air,AW 95 EVI HD,Heating capacity,45,-17,64.21
air,AW 95 EVI HD,Heating capacity,45,-16,65.58
air,AW 95 EVI HD,Heating capacity,45,-15,68.15
air,AW 95 EVI HD,Heating capacity,45,-14,69.62
air,AW 95 EVI HD,Heating capacity,45,-13,71.1
air,AW 95 EVI HD,Heating capacity,45,-12,72.57
air,AW 95 EVI HD,Heating capacity,45,-11,74.05
air,AW 95 EVI HD,Heating capacity,45,-10,75.53
air,AW 95 EVI HD,Heating capacity,45,-9,77.0
air,AW 95 EVI HD,Heating capacity,45,-8,78.48
air,AW 95 EVI HD,Heating capacity,45,-7,81.27
air,AW 95 EVI HD,Heating capacity,45,-6,82.48
air,AW 95 EVI HD,Heating capacity,45,-5,83.68
air,AW 95 EVI HD,Heating capacity,45,-4,84.89
air,AW 95 EVI HD,Heating capacity,45,-3,86.09
air,AW 95 EVI HD,Heating capacity,45,-2,87.3
air,AW 95 EVI HD,Heating capacity,45,-1,88.51
air,AW 95 EVI HD,Heating capacity,45,0,89.71
air,AW 95 EVI HD,Heating capacity,45,1,91.91
air,AW 95 EVI HD,Heating capacity,45,2,94.14
air,AW 95 EVI HD,Heating capacity,45,3,97.1
air,AW 95 EVI HD,Heating capacity,45,4,100.28
air,AW 95 EVI HD,Heating capacity,45,5,103.75
air,AW 95 EVI HD,Heating capacity,45,6,106.64
air,AW 95 EVI HD,Heating capacity,45,7,110.31
air,AW 95 EVI HD,Heating capacity,45,8,115.65
air,AW 95 EVI HD,Heating capacity,45,9,121.44
air,AW 95 EVI HD,Heating capacity,45,10,127.15
air,AW 95 EVI HD,Heating capacity,45,11,128.6
air,AW 95 EVI HD,Heating capacity,45,12,130.07
air,AW 95 EVI HD,Heating capacity,45,13,132.93
air,AW 95 EVI HD,Heating capacity,45,14,134.9
air,AW 95 EVI HD,Heating capacity,45,15,136.68
air,AW 95 EVI HD,Heating capacity,45,16,137.84
air,AW 95 EVI HD,Heating capacity,45,17,139.78
air,AW 95 EVI HD,Heating capacity,45,18,141.32
air,AW 95 EVI HD,Heating capacity,45,19,142.87
air,AW 95 EVI HD,Heating capacity,45,20,145.61
air,AW 95 EVI HD,Heating capacity,55,-20,62.09
air,AW 95 EVI HD,Heating capacity,55,-19,63.36
air,AW 95 EVI HD,Heating capacity,55,-18,64.63
air,AW 95 EVI HD,Heating capacity,55,-17,65.89
air,AW 95 EVI HD,Heating capacity,55,-16,67.16
air,AW 95 EVI HD,Heating capacity,55,-15,69.59
air,AW 95 EVI HD,Heating capacity,55,-14,70.97
air,AW 95 EVI HD,Heating capacity,55,-13,72.36
air,AW 95 EVI HD,Heating capacity,55,-12,73.74
air,AW 95 EVI HD,Heating capacity,55,-11,75.13
air,AW 95 EVI HD,Heating capacity,55,-10,76.51
air,AW 95 EVI HD,Heating capacity,55,-9,77.9
air,AW 95 EVI HD,Heating capacity,55,-8,79.29
air,AW 95 EVI HD,Heating capacity,55,-7,81.95
air,AW 95 EVI HD,Heating capacity,55,-6,83.21
air,AW 95 EVI HD,Heating capacity,55,-5,84.47
air,AW 95 EVI HD,Heating capacity,55,-4,85.73
air,AW 95 EVI HD,Heating capacity,55,-3,86.99
air,AW 95 EVI HD,Heating capacity,55,-2,88.25
air,AW 95 EVI HD,Heating capacity,55,-1,89.52
air,AW 95 EVI HD,Heating capacity,55,0,90.78
air,AW 95 EVI HD,Heating capacity,55,1,93.03
air,AW 95 EVI HD,Heating capacity,55,2,95.24
air,AW 95 EVI HD,Heating capacity,55,3,98.43
air,AW 95 EVI HD,Heating capacity,55,4,101.83
air,AW 95 EVI HD,Heating capacity,55,5,105.54
air,AW 95 EVI HD,Heating capacity,55,6,108.65
air,AW 95 EVI HD,Heating capacity,55,7,112.34
air,AW 95 EVI HD,Heating capacity,55,8,117.63
air,AW 95 EVI HD,Heating capacity,55,9,123.36
air,AW 95 EVI HD,Heating capacity,55,10,129.01
air,AW 95 EVI HD,Heating capacity,55,11,130.4
air,AW 95 EVI HD,Heating capacity,55,12,131.94
air,AW 95 EVI HD,Heating capacity,55,13,134.87
air,AW 95 EVI HD,Heating capacity,55,14,136.91
air,AW 95 EVI HD,Heating capacity,55,15,138.69
air,AW 95 EVI HD,Heating capacity,55,16,139.83
air,AW 95 EVI HD,Heating capacity,55,17,141.73
air,AW 95 EVI HD,Heating capacity,55,18,143.25
air,AW 95 EVI HD,Heating capacity,55,19,144.77
air,AW 95 EVI HD,Heating capacity,55,20,146.29
air,AW 95 EVI HD,Heating capacity,65,-20,63.29
air,AW 95 EVI HD,Heating capacity,65,-19,64.45
air,AW 95 EVI HD,Heating capacity,65,-18,65.62
air,AW 95 EVI HD,Heating capacity,65,-17,66.78
air,AW 95 EVI HD,Heating capacity,65,-16,67.94
air,AW 95 EVI HD,Heating capacity,65,-15,70.26
air,AW 95 EVI HD,Heating capacity,65,-14,71.55
air,AW 95 EVI HD,Heating capacity,65,-13,72.83
air,AW 95 EVI HD,Heating capacity,65,-12,74.11
air,AW 95 EVI HD,Heating capacity,65,-11,75.39
air,AW 95 EVI HD,Heating capacity,65,-10,76.67
air,AW 95 EVI HD,Heating capacity,65,-9,78.14
air,AW 95 EVI HD,Heating capacity,65,-8,79.61
air,AW 95 EVI HD,Heating capacity,65,-7,82.54
air,AW 95 EVI HD,Heating capacity,65,-6,83.88
air,AW 95 EVI HD,Heating capacity,65,-5,85.22
air,AW 95 EVI HD,Heating capacity,65,-4,86.56
air,AW 95 EVI HD,Heating capacity,65,-3,87.9
air,AW 95 EVI HD,Heating capacity,65,-2,89.24
air,AW 95 EVI HD,Heating capacity,65,-1,90.59
air,AW 95 EVI HD,Heating capacity,65,0,91.93
air,AW 95 EVI HD,Heating capacity,65,1,94.26
air,AW 95 EVI HD,Heating capacity,65,2,96.25
air,AW 95 EVI HD,Heating capacity,65,3,99.35
air,AW 95 EVI HD,Heating capacity,65,4,102.66
air,AW 95 EVI HD,Heating capacity,65,5,106.27
air,AW 95 EVI HD,Heating capacity,65,6,109.29
air,AW 95 EVI HD,Heating capacity,65,7,112.76
air,AW 95 EVI HD,Heating capacity,65,8,118.05
air,AW 95 EVI HD,Heating capacity,65,9,123.78
air,AW 95 EVI HD,Heating capacity,65,10,129.44
air,AW 95 EVI HD,Heating capacity,65,11,130.77
air,AW 95 EVI HD,Heating capacity,65,12,132.25
air,AW 95 EVI HD,Heating capacity,65,13,135.12
air,AW 95 EVI HD,Heating capacity,65,14,137.11
air,AW 95 EVI HD,Heating capacity,65,15,138.71
air,AW 95 EVI HD,Heating capacity,65,16,139.87
air,AW 95 EVI HD,Heating capacity,65,17,141.81
air,AW 95 EVI HD,Heating capacity,65,18,143.36
air,AW 95 EVI HD,Heating capacity,65,19,144.91
air,AW 95 EVI HD,Heating capacity,65,20,146.45
air,AW 95 EVI HD,Power input,35,-20,25.71
air,AW 95 EVI HD,Power input,35,-19,25.77
air,AW 95 EVI HD,Power input,35,-18,25.73
air,AW 95 EVI HD,Power input,35,-17,25.78
air,AW 95 EVI HD,Power input,35,-16,25.83
air,AW 95 EVI HD,Power input,35,-15,25.93
air,AW 95 EVI HD,Power input,35,-14,25.97
air,AW 95 EVI HD,Power input,35,-13,26.0
air,AW 95 EVI HD,Power input,35,-12,26.03
air,AW 95 EVI HD,Power input,35,-11,26.06
air,AW 95 EVI HD,Power input,35,-10,26.09
air,AW 95 EVI HD,Power input,35,-9,26.12
air,AW 95 EVI HD,Power input,35,-8,26.14
air,AW 95 EVI HD,Power input,35,-7,26.11
air,AW 95 EVI HD,Power input,35,-6,25.88
air,AW 95 EVI HD,Power input,35,-5,25.67
air,AW 95 EVI HD,Power input,35,-4,25.48
air,AW 95 EVI HD,Power input,35,-3,25.31
air,AW 95 EVI HD,Power input,35,-2,25.16
air,AW 95 EVI HD,Power input,35,-1,24.93
air,AW 95 EVI HD,Power input,35,0,24.8
air,AW 95 EVI HD,Power input,35,1,24.69
air,AW 95 EVI HD,Power input,35,2,24.59
air,AW 95 EVI HD,Power input,35,3,24.08
air,AW 95 EVI HD,Power input,35,4,23.59
air,AW 95 EVI HD,Power input,35,5,23.04
air,AW 95 EVI HD,Power input,35,6,22.6
air,AW 95 EVI HD,Power input,35,7,22.19
air,AW 95 EVI HD,Power input,35,8,22.88
air,AW 95 EVI HD,Power input,35,9,23.18
air,AW 95 EVI HD,Power input,35,10,23.71
air,AW 95 EVI HD,Power input,35,11,23.51
air,AW 95 EVI HD,Power input,35,12,23.39
air,AW 95 EVI HD,Power input,35,13,23.19
air,AW 95 EVI HD,Power input,35,14,22.99
air,AW 95 EVI HD,Power input,35,15,22.89
air,AW 95 EVI HD,Power input,35,16,22.71
air,AW 95 EVI HD,Power input,35,17,22.53
air,AW 95 EVI HD,Power input,35,18,22.44
air,AW 95 EVI HD,Power input,35,19,22.27
air,AW 95 EVI HD,Power input,35,20,22.1
air,AW 95 EVI HD,Power input,45,-20,29.4
air,AW 95 EVI HD,Power input,45,-19,29.58
air,AW 95 EVI HD,Power input,45,-18,29.63
air,AW 95 EVI HD,Power input,45,-17,29.79
air,AW 95 EVI HD,Power input,45,-16,29.95
air,AW 95 EVI HD,Power input,45,-15,30.27
air,AW 95 EVI HD,Power input,45,-14,29.45
air,AW 95 EVI HD,Power input,45,-13,29.5
air,AW 95 EVI HD,Power input,45,-12,29.56
air,AW 95 EVI HD,Power input,45,-11,29.61
air,AW 95 EVI HD,Power input,45,-10,29.65
air,AW 95 EVI HD,Power input,45,-9,29.7
air,AW 95 EVI HD,Power input,45,-8,29.75
air,AW 95 EVI HD,Power input,45,-7,29.77
air,AW 95 EVI HD,Power input,45,-6,29.77
air,AW 95 EVI HD,Power input,45,-5,29.95
air,AW 95 EVI HD,Power input,45,-4,30.14
air,AW 95 EVI HD,Power input,45,-3,30.34
air,AW 95 EVI HD,Power input,45,-2,30.54
air,AW 95 EVI HD,Power input,45,-1,30.65
air,AW 95 EVI HD,Power input,45,0,30.5
air,AW 95 EVI HD,Power input,45,1,30.36
air,AW 95 EVI HD,Power input,45,2,30.17
air,AW 95 EVI HD,Power input,45,3,29.56
air,AW 95 EVI HD,Power input,45,4,28.98
air,AW 95 EVI HD,Power input,45,5,28.34
air,AW 95 EVI HD,Power input,45,6,27.82
air,AW 95 EVI HD,Power input,45,7,27.34
air,AW 95 EVI HD,Power input,45,8,27.95
air,AW 95 EVI HD,Power input,45,9,28.53
air,AW 95 EVI HD,Power input,45,10,29.16
air,AW 95 EVI HD,Power input,45,11,28.87
air,AW 95 EVI HD,Power input,45,12,28.66
air,AW 95 EVI HD,Power input,45,13,28.34
air,AW 95 EVI HD,Power input,45,14,28.04
air,AW 95 EVI HD,Power input,45,15,27.82
air,AW 95 EVI HD,Power input,45,16,27.58
air,AW 95 EVI HD,Power input,45,17,27.35
air,AW 95 EVI HD,Power input,45,18,27.22
air,AW 95 EVI HD,Power input,45,19,26.99
air,AW 95 EVI HD,Power input,45,20,27.0
air,AW 95 EVI HD,Power input,55,-20,34.67
air,AW 95 EVI HD,Power input,55,-19,34.83
air,AW 95 EVI HD,Power input,55,-18,34.87
air,AW 95 EVI HD,Power input,55,-17,35.02
air,AW 95 EVI HD,Power input,55,-16,35.17
air,AW 95 EVI HD,Power input,55,-15,35.51
air,AW 95 EVI HD,Power input,55,-14,33.54
air,AW 95 EVI HD,Power input,55,-13,33.6
air,AW 95 EVI HD,Power input,55,-12,33.66
air,AW 95 EVI HD,Power input,55,-11,33.72
air,AW 95 EVI HD,Power input,55,-10,33.78
air,AW 95 EVI HD,Power input,55,-9,33.83
air,AW 95 EVI HD,Power input,55,-8,33.89
air,AW 95 EVI HD,Power input,55,-7,33.94
air,AW 95 EVI HD,Power input,55,-6,34.26
air,AW 95 EVI HD,Power input,55,-5,34.97
air,AW 95 EVI HD,Power input,55,-4,35.68
air,AW 95 EVI HD,Power input,55,-3,36.41
air,AW 95 EVI HD,Power input,55,-2,37.14
air,AW 95 EVI HD,Power input,55,-1,37.75
air,AW 95 EVI HD,Power input,55,0,37.59
air,AW 95 EVI HD,Power input,55,1,37.43
air,AW 95 EVI HD,Power input,55,2,37.17
air,AW 95 EVI HD,Power input,55,3,36.49
air,AW 95 EVI HD,Power input,55,4,35.84
air,AW 95 EVI HD,Power input,55,5,35.1
air,AW 95 EVI HD,Power input,55,6,34.51
air,AW 95 EVI HD,Power input,55,7,33.9
air,AW 95 EVI HD,Power input,55,8,34.62
air,AW 95 EVI HD,Power input,55,9,35.29
air,AW 95 EVI HD,Power input,55,10,36.04
air,AW 95 EVI HD,Power input,55,11,35.66
air,AW 95 EVI HD,Power input,55,12,35.4
air,AW 95 EVI HD,Power input,55,13,35.02
air,AW 95 EVI HD,Power input,55,14,34.66
air,AW 95 EVI HD,Power input,55,15,34.38
air,AW 95 EVI HD,Power input,55,16,34.08
air,AW 95 EVI HD,Power input,55,17,33.77
air,AW 95 EVI HD,Power input,55,18,33.6
air,AW 95 EVI HD,Power input,55,19,33.31
air,AW 95 EVI HD,Power input,55,20,33.03
air,AW 95 EVI HD,Power input,65,-20,40.34
air,AW 95 EVI HD,Power input,65,-19,40.49
air,AW 95 EVI HD,Power input,65,-18,40.51
air,AW 95 EVI HD,Power input,65,-17,40.66
air,AW 95 EVI HD,Power input,65,-16,40.79
air,AW 95 EVI HD,Power input,65,-15,41.18
air,AW 95 EVI HD,Power input,65,-14,37.77
air,AW 95 EVI HD,Power input,65,-13,37.84
air,AW 95 EVI HD,Power input,65,-12,37.92
air,AW 95 EVI HD,Power input,65,-11,37.99
air,AW 95 EVI HD,Power input,65,-10,38.06
air,AW 95 EVI HD,Power input,65,-9,38.21
air,AW 95 EVI HD,Power input,65,-8,38.37
air,AW 95 EVI HD,Power input,65,-7,38.65
air,AW 95 EVI HD,Power input,65,-6,39.39
air,AW 95 EVI HD,Power input,65,-5,40.81
air,AW 95 EVI HD,Power input,65,-4,42.23
air,AW 95 EVI HD,Power input,65,-3,43.7
air,AW 95 EVI HD,Power input,65,-2,45.18
air,AW 95 EVI HD,Power input,65,-1,46.53
air,AW 95 EVI HD,Power input,65,0,46.35
air,AW 95 EVI HD,Power input,65,1,46.18
air,AW 95 EVI HD,Power input,65,2,45.75
air,AW 95 EVI HD,Power input,65,3,44.86
air,AW 95 EVI HD,Power input,65,4,44.01
air,AW 95 EVI HD,Power input,65,5,43.05
air,AW 95 EVI HD,Power input,65,6,42.28
air,AW 95 EVI HD,Power input,65,7,41.45
air,AW 95 EVI HD,Power input,65,8,42.31
air,AW 95 EVI HD,Power input,65,9,43.12
air,AW 95 EVI HD,Power input,65,10,44.03
air,AW 95 EVI HD,Power input,65,11,43.55
air,AW 95 EVI HD,Power input,65,12,43.22
air,AW 95 EVI HD,Power input,65,13,42.72
air,AW 95 EVI HD,Power input,65,14,42.27
air,AW 95 EVI HD,Power input,65,15,41.87
air,AW 95 EVI HD,Power input,65,16,41.51
air,AW 95 EVI HD,Power input,65,17,41.15
air,AW 95 EVI HD,Power input,65,18,40.95
air,AW 95 EVI HD,Power input,65,19,40.61
air,AW 95 EVI HD,Power input,65,20,40.27
air,AW 95 EVI HD,COP,35,-20,2.33
air,AW 95 EVI HD,COP,35,-19,2.38
air,AW 95 EVI HD,COP,35,-18,2.43
air,AW 95 EVI HD,COP,35,-17,2.47
air,AW 95 EVI HD,COP,35,-16,2.51
air,AW 95 EVI HD,COP,35,-15,2.59
air,AW 95 EVI HD,COP,35,-14,2.64
air,AW 95 EVI HD,COP,35,-13,2.7
air,AW 95 EVI HD,COP,35,-12,2.75
air,AW 95 EVI HD,COP,35,-11,2.81
air,AW 95 EVI HD,COP,35,-10,2.86
air,AW 95 EVI HD,COP,35,-9,2.92
air,AW 95 EVI HD,COP,35,-8,2.97
air,AW 95 EVI HD,COP,35,-7,3.09
air,AW 95 EVI HD,COP,35,-6,3.16
air,AW 95 EVI HD,COP,35,-5,3.23
air,AW 95 EVI HD,COP,35,-4,3.3
air,AW 95 EVI HD,COP,35,-3,3.37
air,AW 95 EVI HD,COP,35,-2,3.44
air,AW 95 EVI HD,COP,35,-1,3.52
air,AW 95 EVI HD,COP,35,0,3.58
air,AW 95 EVI HD,COP,35,1,3.69
air,AW 95 EVI HD,COP,35,2,3.8
air,AW 95 EVI HD,COP,35,3,4.0
air,AW 95 EVI HD,COP,35,4,4.21
air,AW 95 EVI HD,COP,35,5,4.46
air,AW 95 EVI HD,COP,35,6,4.67
air,AW 95 EVI HD,COP,35,7,4.91
air,AW 95 EVI HD,COP,35,8,5.04
air,AW 95 EVI HD,COP,35,9,5.18
air,AW 95 EVI HD,COP,35,10,5.31
air,AW 95 EVI HD,COP,35,11,5.42
air,AW 95 EVI HD,COP,35,12,5.53
air,AW 95 EVI HD,COP,35,13,5.71
air,AW 95 EVI HD,COP,35,14,5.86
air,AW 95 EVI HD,COP,35,15,5.98
air,AW 95 EVI HD,COP,35,16,6.09
air,AW 95 EVI HD,COP,35,17,6.22
air,AW 95 EVI HD,COP,35,18,6.32
air,AW 95 EVI HD,COP,35,19,6.45
air,AW 95 EVI HD,COP,35,20,6.57
air,AW 95 EVI HD,COP,45,-20,2.04
air,AW 95 EVI HD,COP,45,-19,2.08
air,AW 95 EVI HD,COP,45,-18,2.12
air,AW 95 EVI HD,COP,45,-17,2.16
air,AW 95 EVI HD,COP,45,-16,2.19
air,AW 95 EVI HD,COP,45,-15,2.25
air,AW 95 EVI HD,COP,45,-14,2.36
air,AW 95 EVI HD,COP,45,-13,2.41
air,AW 95 EVI HD,COP,45,-12,2.46
air,AW 95 EVI HD,COP,45,-11,2.5
air,AW 95 EVI HD,COP,45,-10,2.55
air,AW 95 EVI HD,COP,45,-9,2.59
air,AW 95 EVI HD,COP,45,-8,2.64
air,AW 95 EVI HD,COP,45,-7,2.73
air,AW 95 EVI HD,COP,45,-6,2.77
air,AW 95 EVI HD,COP,45,-5,2.79
air,AW 95 EVI HD,COP,45,-4,2.82
air,AW 95 EVI HD,COP,45,-3,2.84
air,AW 95 EVI HD,COP,45,-2,2.86
air,AW 95 EVI HD,COP,45,-1,2.89
air,AW 95 EVI HD,COP,45,0,2.94
air,AW 95 EVI HD,COP,45,1,3.03
air,AW 95 EVI HD,COP,45,2,3.12
air,AW 95 EVI HD,COP,45,3,3.28
air,AW 95 EVI HD,COP,45,4,3.46
air,AW 95 EVI HD,COP,45,5,3.66
air,AW 95 EVI HD,COP,45,6,3.83
air,AW 95 EVI HD,COP,45,7,4.04
air,AW 95 EVI HD,COP,45,8,4.14
air,AW 95 EVI HD,COP,45,9,4.26
air,AW 95 EVI HD,COP,45,10,4.36
air,AW 95 EVI HD,COP,45,11,4.45
air,AW 95 EVI HD,COP,45,12,4.54
air,AW 95 EVI HD,COP,45,13,4.69
air,AW 95 EVI HD,COP,45,14,4.81
air,AW 95 EVI HD,COP,45,15,4.91
air,AW 95 EVI HD,COP,45,16,5.0
air,AW 95 EVI HD,COP,45,17,5.11
air,AW 95 EVI HD,COP,45,18,5.19
air,AW 95 EVI HD,COP,45,19,5.29
air,AW 95 EVI HD,COP,45,20,5.39
air,AW 95 EVI HD,COP,55,-20,1.79
air,AW 95 EVI HD,COP,55,-19,1.82
air,AW 95 EVI HD,COP,55,-18,1.85
air,AW 95 EVI HD,COP,55,-17,1.88
air,AW 95 EVI HD,COP,55,-16,1.91
air,AW 95 EVI HD,COP,55,-15,1.96
air,AW 95 EVI HD,COP,55,-14,2.12
air,AW 95 EVI HD,COP,55,-13,2.15
air,AW 95 EVI HD,COP,55,-12,2.19
air,AW 95 EVI HD,COP,55,-11,2.23
air,AW 95 EVI HD,COP,55,-10,2.27
air,AW 95 EVI HD,COP,55,-9,2.3
air,AW 95 EVI HD,COP,55,-8,2.34
air,AW 95 EVI HD,COP,55,-7,2.41
air,AW 95 EVI HD,COP,55,-6,2.43
air,AW 95 EVI HD,COP,55,-5,2.42
air,AW 95 EVI HD,COP,55,-4,2.4
air,AW 95 EVI HD,COP,55,-3,2.39
air,AW 95 EVI HD,COP,55,-2,2.38
air,AW 95 EVI HD,COP,55,-1,2.37
air,AW 95 EVI HD,COP,55,0,2.42
air,AW 95 EVI HD,COP,55,1,2.49
air,AW 95 EVI HD,COP,55,2,2.56
air,AW 95 EVI HD,COP,55,3,2.7
air,AW 95 EVI HD,COP,55,4,2.84
air,AW 95 EVI HD,COP,55,5,3.01
air,AW 95 EVI HD,COP,55,6,3.15
air,AW 95 EVI HD,COP,55,7,3.31
air,AW 95 EVI HD,COP,55,8,3.4
air,AW 95 EVI HD,COP,55,9,3.5
air,AW 95 EVI HD,COP,55,10,3.58
air,AW 95 EVI HD,COP,55,11,3.66
air,AW 95 EVI HD,COP,55,12,3.73
air,AW 95 EVI HD,COP,55,13,3.85
air,AW 95 EVI HD,COP,55,14,3.95
air,AW 95 EVI HD,COP,55,15,4.03
air,AW 95 EVI HD,COP,55,16,4.1
air,AW 95 EVI HD,COP,55,17,4.2
air,AW 95 EVI HD,COP,55,18,4.26
air,AW 95 EVI HD,COP,55,19,4.35
air,AW 95 EVI HD,COP,55,20,4.43
air,AW 95 EVI HD,COP,65,-20,1.57
air,AW 95 EVI HD,COP,65,-19,1.59
air,AW 95 EVI HD,COP,65,-18,1.62
air,AW 95 EVI HD,COP,65,-17,1.64
air,AW 95 EVI HD,COP,65,-16,1.67
air,AW 95 EVI HD,COP,65,-15,1.71
air,AW 95 EVI HD,COP,65,-14,1.89
air,AW 95 EVI HD,COP,65,-13,1.92
air,AW 95 EVI HD,COP,65,-12,1.95
air,AW 95 EVI HD,COP,65,-11,1.98
air,AW 95 EVI HD,COP,65,-10,2.01
air,AW 95 EVI HD,COP,65,-9,2.04
air,AW 95 EVI HD,COP,65,-8,2.07
air,AW 95 EVI HD,COP,65,-7,2.14
air,AW 95 EVI HD,COP,65,-6,2.13
air,AW 95 EVI HD,COP,65,-5,2.09
air,AW 95 EVI HD,COP,65,-4,2.05
air,AW 95 EVI HD,COP,65,-3,2.01
air,AW 95 EVI HD,COP,65,-2,1.98
air,AW 95 EVI HD,COP,65,-1,1.95
air,AW 95 EVI HD,COP,65,0,1.98
air,AW 95 EVI HD,COP,65,1,2.04
air,AW 95 EVI HD,COP,65,2,2.1
air,AW 95 EVI HD,COP,65,3,2.21
air,AW 95 EVI HD,COP,65,4,2.33
air,AW 95 EVI HD,COP,65,5,2.47
air,AW 95 EVI HD,COP,65,6,2.58
air,AW 95 EVI HD,COP,65,7,2.72
air,AW 95 EVI HD,COP,65,8,2.79
air,AW 95 EVI HD,COP,65,9,2.87
air,AW 95 EVI HD,COP,65,10,2.94
air,AW 95 EVI HD,COP,65,11,3.0
air,AW 95 EVI HD,COP,65,12,3.06
air,AW 95 EVI HD,COP,65,13,3.16
air,AW 95 EVI HD,COP,65,14,3.24
air,AW 95 EVI HD,COP,65,15,3.31
air,AW 95 EVI HD,COP,65,16,3.37
air,AW 95 EVI HD,COP,65,17,3.45
air,AW 95 EVI HD,COP,65,18,3.5
air,AW 95 EVI HD,COP,65,19,3.57
air,AW 95 EVI HD,COP,65,20,3.64
air,AW 140 EVI HD,Heating capacity,35,-20,89.88
air,AW 140 EVI HD,Heating capacity,35,-19,91.7
air,AW 140 EVI HD,Heating capacity,35,-18,93.52
air,AW 140 EVI HD,Heating capacity,35,-17,95.33
air,AW 140 EVI HD,Heating capacity,35,-16,97.15
air,AW 140 EVI HD,Heating capacity,35,-15,100.43
air,AW 140 EVI HD,Heating capacity,35,-14,102.73
air,AW 140 EVI HD,Heating capacity,35,-13,105.02
air,AW 140 EVI HD,Heating capacity,35,-12,107.32
air,AW 140 EVI HD,Heating capacity,35,-11,109.61
air,AW 140 EVI HD,Heating capacity,35,-10,111.91
air,AW 140 EVI HD,Heating capacity,35,-9,114.2
air,AW 140 EVI HD,Heating capacity,35,-8,116.49
air,AW 140 EVI HD,Heating capacity,35,-7,120.72
air,AW 140 EVI HD,Heating capacity,35,-6,122.49
air,AW 140 EVI HD,Heating capacity,35,-5,124.26
air,AW 140 EVI HD,Heating capacity,35,-4,126.03
air,AW 140 EVI HD,Heating capacity,35,-3,127.79
air,AW 140 EVI HD,Heating capacity,35,-2,129.56
air,AW 140 EVI HD,Heating capacity,35,-1,131.33
air,AW 140 EVI HD,Heating capacity,35,0,133.09
air,AW 140 EVI HD,Heating capacity,35,1,136.35
air,AW 140 EVI HD,Heating capacity,35,2,140.0
air,AW 140 EVI HD,Heating capacity,35,3,144.27
air,AW 140 EVI HD,Heating capacity,35,4,148.87
air,AW 140 EVI HD,Heating capacity,35,5,153.91
air,AW 140 EVI HD,Heating capacity,35,6,158.08
air,AW 140 EVI HD,Heating capacity,35,7,163.33
air,AW 140 EVI HD,Heating capacity,35,8,172.74
air,AW 140 EVI HD,Heating capacity,35,9,180.01
air,AW 140 EVI HD,Heating capacity,35,10,188.57
air,AW 140 EVI HD,Heating capacity,35,11,191.01
air,AW 140 EVI HD,Heating capacity,35,12,193.66
air,AW 140 EVI HD,Heating capacity,35,13,198.4
air,AW 140 EVI HD,Heating capacity,35,14,201.83
air,AW 140 EVI HD,Heating capacity,35,15,205.14
air,AW 140 EVI HD,Heating capacity,35,16,207.03
air,AW 140 EVI HD,Heating capacity,35,17,210.08
air,AW 140 EVI HD,Heating capacity,35,18,212.55
air,AW 140 EVI HD,Heating capacity,35,19,215.01
air,AW 140 EVI HD,Heating capacity,35,20,217.48
air,AW 140 EVI HD,Heating capacity,45,-20,90.04
air,AW 140 EVI HD,Heating capacity,45,-19,92.09
air,AW 140 EVI HD,Heating capacity,45,-18,94.14
air,AW 140 EVI HD,Heating capacity,45,-17,96.18
air,AW 140 EVI HD,Heating capacity,45,-16,98.23
air,AW 140 EVI HD,Heating capacity,45,-15,102.08
air,AW 140 EVI HD,Heating capacity,45,-14,104.29
air,AW 140 EVI HD,Heating capacity,45,-13,106.5
air,AW 140 EVI HD,Heating capacity,45,-12,108.71
air,AW 140 EVI HD,Heating capacity,45,-11,110.93
air,AW 140 EVI HD,Heating capacity,45,-10,113.14
air,AW 140 EVI HD,Heating capacity,45,-9,115.35
air,AW 140 EVI HD,Heating capacity,45,-8,117.56
air,AW 140 EVI HD,Heating capacity,45,-7,121.74
air,AW 140 EVI HD,Heating capacity,45,-6,123.55
air,AW 140 EVI HD,Heating capacity,45,-5,125.35
air,AW 140 EVI HD,Heating capacity,45,-4,127.16
air,AW 140 EVI HD,Heating capacity,45,-3,128.97
air,AW 140 EVI HD,Heating capacity,45,-2,130.77
air,AW 140 EVI HD,Heating capacity,45,-1,132.58
air,AW 140 EVI HD,Heating capacity,45,0,134.39
air,AW 140 EVI HD,Heating capacity,45,1,137.68
air,AW 140 EVI HD,Heating capacity,45,2,141.02
air,AW 140 EVI HD,Heating capacity,45,3,145.45
air,AW 140 EVI HD,Heating capacity,45,4,150.21
air,AW 140 EVI HD,Heating capacity,45,5,155.42
air,AW 140 EVI HD,Heating capacity,45,6,159.74
air,AW 140 EVI HD,Heating capacity,45,7,165.24
air,AW 140 EVI HD,Heating capacity,45,8,173.25
air,AW 140 EVI HD,Heating capacity,45,9,181.91
air,AW 140 EVI HD,Heating capacity,45,10,190.47
air,AW 140 EVI HD,Heating capacity,45,11,192.64
air,AW 140 EVI HD,Heating capacity,45,12,194.84
air,AW 140 EVI HD,Heating capacity,45,13,199.12
air,AW 140 EVI HD,Heating capacity,45,14,202.08
air,AW 140 EVI HD,Heating capacity,45,15,204.74
air,AW 140 EVI HD,Heating capacity,45,16,206.48
air,AW 140 EVI HD,Heating capacity,45,17,209.38
air,AW 140 EVI HD,Heating capacity,45,18,211.7
air,AW 140 EVI HD,Heating capacity,45,19,214.02
air,AW 140 EVI HD,Heating capacity,45,20,218.12
air,AW 140 EVI HD,Heating capacity,55,-20,93.01
air,AW 140 EVI HD,Heating capacity,55,-19,94.91
air,AW 140 EVI HD,Heating capacity,55,-18,96.81
air,AW 140 EVI HD,Heating capacity,55,-17,98.71
air,AW 140 EVI HD,Heating capacity,55,-16,100.61
air,AW 140 EVI HD,Heating capacity,55,-15,104.24
air,AW 140 EVI HD,Heating capacity,55,-14,106.31
air,AW 140 EVI HD,Heating capacity,55,-13,108.39
air,AW 140 EVI HD,Heating capacity,55,-12,110.47
air,AW 140 EVI HD,Heating capacity,55,-11,112.54
air,AW 140 EVI HD,Heating capacity,55,-10,114.62
air,AW 140 EVI HD,Heating capacity,55,-9,116.69
air,AW 140 EVI HD,Heating capacity,55,-8,118.77
air,AW 140 EVI HD,Heating capacity,55,-7,122.75
air,AW 140 EVI HD,Heating capacity,55,-6,124.64
air,AW 140 EVI HD,Heating capacity,55,-5,126.53
air,AW 140 EVI HD,Heating capacity,55,-4,128.42
air,AW 140 EVI HD,Heating capacity,55,-3,130.31
air,AW 140 EVI HD,Heating capacity,55,-2,132.2
air,AW 140 EVI HD,Heating capacity,55,-1,134.09
air,AW 140 EVI HD,Heating capacity,55,0,135.98
air,AW 140 EVI HD,Heating capacity,55,1,139.36
air,AW 140 EVI HD,Heating capacity,55,2,142.66
air,AW 140 EVI HD,Heating capacity,55,3,147.44
air,AW 140 EVI HD,Heating capacity,55,4,152.54
air,AW 140 EVI HD,Heating capacity,55,5,158.09
air,AW 140 EVI HD,Heating capacity,55,6,162.75
air,AW 140 EVI HD,Heating capacity,55,7,168.28
air,AW 140 EVI HD,Heating capacity,55,8,176.2
air,AW 140 EVI HD,Heating capacity,55,9,184.79
air,AW 140 EVI HD,Heating capacity,55,10,193.26
air,AW 140 EVI HD,Heating capacity,55,11,195.34
air,AW 140 EVI HD,Heating capacity,55,12,197.64
air,AW 140 EVI HD,Heating capacity,55,13,202.03
air,AW 140 EVI HD,Heating capacity,55,14,205.09
air,AW 140 EVI HD,Heating capacity,55,15,207.76
air,AW 140 EVI HD,Heating capacity,55,16,209.46
air,AW 140 EVI HD,Heating capacity,55,17,212.31
air,AW 140 EVI HD,Heating capacity,55,18,214.58
air,AW 140 EVI HD,Heating capacity,55,19,216.86
air,AW 140 EVI HD,Heating capacity,55,20,219.13
air,AW 140 EVI HD,Heating capacity,65,-20,94.8
air,AW 140 EVI HD,Heating capacity,65,-19,96.55
air,AW 140 EVI HD,Heating capacity,65,-18,98.29
air,AW 140 EVI HD,Heating capacity,65,-17,100.03
air,AW 140 EVI HD,Heating capacity,65,-16,101.78
air,AW 140 EVI HD,Heating capacity,65,-15,105.25
air,AW 140 EVI HD,Heating capacity,65,-14,107.17
air,AW 140 EVI HD,Heating capacity,65,-13,109.09
air,AW 140 EVI HD,Heating capacity,65,-12,111.01
air,AW 140 EVI HD,Heating capacity,65,-11,112.93
air,AW 140 EVI HD,Heating capacity,65,-10,114.85
air,AW 140 EVI HD,Heating capacity,65,-9,117.05
air,AW 140 EVI HD,Heating capacity,65,-8,119.25
air,AW 140 EVI HD,Heating capacity,65,-7,123.64
air,AW 140 EVI HD,Heating capacity,65,-6,125.65
air,AW 140 EVI HD,Heating capacity,65,-5,127.66
air,AW 140 EVI HD,Heating capacity,65,-4,129.67
air,AW 140 EVI HD,Heating capacity,65,-3,131.68
air,AW 140 EVI HD,Heating capacity,65,-2,133.69
air,AW 140 EVI HD,Heating capacity,65,-1,135.69
air,AW 140 EVI HD,Heating capacity,65,0,137.7
air,AW 140 EVI HD,Heating capacity,65,1,141.2
air,AW 140 EVI HD,Heating capacity,65,2,144.18
air,AW 140 EVI HD,Heating capacity,65,3,148.82
air,AW 140 EVI HD,Heating capacity,65,4,153.78
air,AW 140 EVI HD,Heating capacity,65,5,159.19
air,AW 140 EVI HD,Heating capacity,65,6,163.71
air,AW 140 EVI HD,Heating capacity,65,7,168.91
air,AW 140 EVI HD,Heating capacity,65,8,176.84
air,AW 140 EVI HD,Heating capacity,65,9,185.42
air,AW 140 EVI HD,Heating capacity,65,10,193.89
air,AW 140 EVI HD,Heating capacity,65,11,195.89
air,AW 140 EVI HD,Heating capacity,65,12,198.11
air,AW 140 EVI HD,Heating capacity,65,13,202.4
air,AW 140 EVI HD,Heating capacity,65,14,205.38
air,AW 140 EVI HD,Heating capacity,65,15,207.78
air,AW 140 EVI HD,Heating capacity,65,16,209.52
air,AW 140 EVI HD,Heating capacity,65,17,212.42
air,AW 140 EVI HD,Heating capacity,65,18,214.74
air,AW 140 EVI HD,Heating capacity,65,19,217.06
air,AW 140 EVI HD,Heating capacity,65,20,219.38
air,AW 140 EVI HD,Power input,35,-20,38.51
air,AW 140 EVI HD,Power input,35,-19,38.6
air,AW 140 EVI HD,Power input,35,-18,38.54
air,AW 140 EVI HD,Power input,35,-17,38.62
air,AW 140 EVI HD,Power input,35,-16,38.7
air,AW 140 EVI HD,Power input,35,-15,38.85
air,AW 140 EVI HD,Power input,35,-14,38.9
air,AW 140 EVI HD,Power input,35,-13,38.95
air,AW 140 EVI HD,Power input,35,-12,38.99
air,AW 140 EVI HD,Power input,35,-11,39.04
air,AW 140 EVI HD,Power input,35,-10,39.08
air,AW 140 EVI HD,Power input,35,-9,39.12
air,AW 140 EVI HD,Power input,35,-8,39.16
air,AW 140 EVI HD,Power input,35,-7,39.11
air,AW 140 EVI HD,Power input,35,-6,38.77
air,AW 140 EVI HD,Power input,35,-5,38.45
air,AW 140 EVI HD,Power input,35,-4,38.17
air,AW 140 EVI HD,Power input,35,-3,37.92
air,AW 140 EVI HD,Power input,35,-2,37.68
air,AW 140 EVI HD,Power input,35,-1,37.34
air,AW 140 EVI HD,Power input,35,0,37.16
air,AW 140 EVI HD,Power input,35,1,36.98
air,AW 140 EVI HD,Power input,35,2,36.84
air,AW 140 EVI HD,Power input,35,3,36.07
air,AW 140 EVI HD,Power input,35,4,35.33
air,AW 140 EVI HD,Power input,35,5,34.52
air,AW 140 EVI HD,Power input,35,6,33.86
air,AW 140 EVI HD,Power input,35,7,33.24
air,AW 140 EVI HD,Power input,35,8,34.28
air,AW 140 EVI HD,Power input,35,9,34.72
air,AW 140 EVI HD,Power input,35,10,35.51
air,AW 140 EVI HD,Power input,35,11,35.21
air,AW 140 EVI HD,Power input,35,12,35.04
air,AW 140 EVI HD,Power input,35,13,34.73
air,AW 140 EVI HD,Power input,35,14,34.45
air,AW 140 EVI HD,Power input,35,15,34.28
air,AW 140 EVI HD,Power input,35,16,34.02
air,AW 140 EVI HD,Power input,35,17,33.75
air,AW 140 EVI HD,Power input,35,18,33.61
air,AW 140 EVI HD,Power input,35,19,33.36
air,AW 140 EVI HD,Power input,35,20,33.11
air,AW 140 EVI HD,Power input,45,-20,44.05
air,AW 140 EVI HD,Power input,45,-19,44.3
air,AW 140 EVI HD,Power input,45,-18,44.39
air,AW 140 EVI HD,Power input,45,-17,44.63
air,AW 140 EVI HD,Power input,45,-16,44.86
air,AW 140 EVI HD,Power input,45,-15,45.35
air,AW 140 EVI HD,Power input,45,-14,44.11
air,AW 140 EVI HD,Power input,45,-13,44.19
air,AW 140 EVI HD,Power input,45,-12,44.27
air,AW 140 EVI HD,Power input,45,-11,44.35
air,AW 140 EVI HD,Power input,45,-10,44.42
air,AW 140 EVI HD,Power input,45,-9,44.49
air,AW 140 EVI HD,Power input,45,-8,44.56
air,AW 140 EVI HD,Power input,45,-7,44.59
air,AW 140 EVI HD,Power input,45,-6,44.6
air,AW 140 EVI HD,Power input,45,-5,44.87
air,AW 140 EVI HD,Power input,45,-4,45.15
air,AW 140 EVI HD,Power input,45,-3,45.45
air,AW 140 EVI HD,Power input,45,-2,45.75
air,AW 140 EVI HD,Power input,45,-1,45.91
air,AW 140 EVI HD,Power input,45,0,45.69
air,AW 140 EVI HD,Power input,45,1,45.48
air,AW 140 EVI HD,Power input,45,2,45.19
air,AW 140 EVI HD,Power input,45,3,44.28
air,AW 140 EVI HD,Power input,45,4,43.41
air,AW 140 EVI HD,Power input,45,5,42.45
air,AW 140 EVI HD,Power input,45,6,41.67
air,AW 140 EVI HD,Power input,45,7,40.95
air,AW 140 EVI HD,Power input,45,8,41.87
air,AW 140 EVI HD,Power input,45,9,42.73
air,AW 140 EVI HD,Power input,45,10,43.69
air,AW 140 EVI HD,Power input,45,11,43.25
air,AW 140 EVI HD,Power input,45,12,42.93
air,AW 140 EVI HD,Power input,45,13,42.45
air,AW 140 EVI HD,Power input,45,14,42.0
air,AW 140 EVI HD,Power input,45,15,41.67
air,AW 140 EVI HD,Power input,45,16,41.32
air,AW 140 EVI HD,Power input,45,17,40.97
air,AW 140 EVI HD,Power input,45,18,40.77
air,AW 140 EVI HD,Power input,45,19,40.44
air,AW 140 EVI HD,Power input,45,20,40.44
air,AW 140 EVI HD,Power input,55,-20,51.94
air,AW 140 EVI HD,Power input,55,-19,52.18
air,AW 140 EVI HD,Power input,55,-18,52.24
air,AW 140 EVI HD,Power input,55,-17,52.46
air,AW 140 EVI HD,Power input,55,-16,52.68
air,AW 140 EVI HD,Power input,55,-15,53.19
air,AW 140 EVI HD,Power input,55,-14,50.24
air,AW 140 EVI HD,Power input,55,-13,50.33
air,AW 140 EVI HD,Power input,55,-12,50.42
air,AW 140 EVI HD,Power input,55,-11,50.51
air,AW 140 EVI HD,Power input,55,-10,50.6
air,AW 140 EVI HD,Power input,55,-9,50.68
air,AW 140 EVI HD,Power input,55,-8,50.76
air,AW 140 EVI HD,Power input,55,-7,50.83
air,AW 140 EVI HD,Power input,55,-6,51.32
air,AW 140 EVI HD,Power input,55,-5,52.39
air,AW 140 EVI HD,Power input,55,-4,53.45
air,AW 140 EVI HD,Power input,55,-3,54.54
air,AW 140 EVI HD,Power input,55,-2,55.64
air,AW 140 EVI HD,Power input,55,-1,56.55
air,AW 140 EVI HD,Power input,55,0,56.3
air,AW 140 EVI HD,Power input,55,1,56.06
air,AW 140 EVI HD,Power input,55,2,55.68
air,AW 140 EVI HD,Power input,55,3,54.67
air,AW 140 EVI HD,Power input,55,4,53.69
air,AW 140 EVI HD,Power input,55,5,52.58
air,AW 140 EVI HD,Power input,55,6,51.7
air,AW 140 EVI HD,Power input,55,7,50.79
air,AW 140 EVI HD,Power input,55,8,51.86
air,AW 140 EVI HD,Power input,55,9,52.86
air,AW 140 EVI HD,Power input,55,10,53.98
air,AW 140 EVI HD,Power input,55,11,53.41
air,AW 140 EVI HD,Power input,55,12,53.03
air,AW 140 EVI HD,Power input,55,13,52.45
air,AW 140 EVI HD,Power input,55,14,51.91
air,AW 140 EVI HD,Power input,55,15,51.5
air,AW 140 EVI HD,Power input,55,16,51.05
air,AW 140 EVI HD,Power input,55,17,50.59
air,AW 140 EVI HD,Power input,55,18,50.33
air,AW 140 EVI HD,Power input,55,19,49.9
air,AW 140 EVI HD,Power input,55,20,49.48
air,AW 140 EVI HD,Power input,65,-20,60.43
air,AW 140 EVI HD,Power input,65,-19,60.66
air,AW 140 EVI HD,Power input,65,-18,60.69
air,AW 140 EVI HD,Power input,65,-17,60.9
air,AW 140 EVI HD,Power input,65,-16,61.11
air,AW 140 EVI HD,Power input,65,-15,61.68
air,AW 140 EVI HD,Power input,65,-14,56.57
air,AW 140 EVI HD,Power input,65,-13,56.69
air,AW 140 EVI HD,Power input,65,-12,56.8
air,AW 140 EVI HD,Power input,65,-11,56.9
air,AW 140 EVI HD,Power input,65,-10,57.01
air,AW 140 EVI HD,Power input,65,-9,57.24
air,AW 140 EVI HD,Power input,65,-8,57.47
air,AW 140 EVI HD,Power input,65,-7,57.89
air,AW 140 EVI HD,Power input,65,-6,59.0
air,AW 140 EVI HD,Power input,65,-5,61.13
air,AW 140 EVI HD,Power input,65,-4,63.26
air,AW 140 EVI HD,Power input,65,-3,65.46
air,AW 140 EVI HD,Power input,65,-2,67.68
air,AW 140 EVI HD,Power input,65,-1,69.69
air,AW 140 EVI HD,Power input,65,0,69.44
air,AW 140 EVI HD,Power input,65,1,69.18
air,AW 140 EVI HD,Power input,65,2,68.54
air,AW 140 EVI HD,Power input,65,3,67.2
air,AW 140 EVI HD,Power input,65,4,65.92
air,AW 140 EVI HD,Power input,65,5,64.48
air,AW 140 EVI HD,Power input,65,6,63.34
air,AW 140 EVI HD,Power input,65,7,62.08
air,AW 140 EVI HD,Power input,65,8,63.39
air,AW 140 EVI HD,Power input,65,9,64.6
air,AW 140 EVI HD,Power input,65,10,65.96
air,AW 140 EVI HD,Power input,65,11,65.23
air,AW 140 EVI HD,Power input,65,12,64.74
air,AW 140 EVI HD,Power input,65,13,64.0
air,AW 140 EVI HD,Power input,65,14,63.31
air,AW 140 EVI HD,Power input,65,15,62.72
air,AW 140 EVI HD,Power input,65,16,62.19
air,AW 140 EVI HD,Power input,65,17,61.65
air,AW 140 EVI HD,Power input,65,18,61.34
air,AW 140 EVI HD,Power input,65,19,60.83
air,AW 140 EVI HD,Power input,65,20,60.33
air,AW 140 EVI HD,COP,35,-20,2.33
air,AW 140 EVI HD,COP,35,-19,2.38
air,AW 140 EVI HD,COP,35,-18,2.43
air,AW 140 EVI HD,COP,35,-17,2.47
air,AW 140 EVI HD,COP,35,-16,2.51
air,AW 140 EVI HD,COP,35,-15,2.59
air,AW 140 EVI HD,COP,35,-14,2.64
air,AW 140 EVI HD,COP,35,-13,2.7
air,AW 140 EVI HD,COP,35,-12,2.75
air,AW 140 EVI HD,COP,35,-11,2.81
air,AW 140 EVI HD,COP,35,-10,2.86
air,AW 140 EVI HD,COP,35,-9,2.92
air,AW 140 EVI HD,COP,35,-8,2.97
air,AW 140 EVI HD,COP,35,-7,3.09
air,AW 140 EVI HD,COP,35,-6,3.16
air,AW 140 EVI HD,COP,35,-5,3.23
air,AW 140 EVI HD,COP,35,-4,3.3
air,AW 140 EVI HD,COP,35,-3,3.37
air,AW 140 EVI HD,COP,35,-2,3.44
air,AW 140 EVI HD,COP,35,-1,3.52
air,AW 140 EVI HD,COP,35,0,3.58
air,AW 140 EVI HD,COP,35,1,3.69
air,AW 140 EVI HD,COP,35,2,3.8
air,AW 140 EVI HD,COP,35,3,4.0
air,AW 140 EVI HD,COP,35,4,4.21
air,AW 140 EVI HD,COP,35,5,4.46
air,AW 140 EVI HD,COP,35,6,4.67
air,AW 140 EVI HD,COP,35,7,4.91
air,AW 140 EVI HD,COP,35,8,5.04
air,AW 140 EVI HD,COP,35,9,5.18
air,AW 140 EVI HD,COP,35,10,5.31
air,AW 140 EVI HD,COP,35,11,5.42
air,AW 140 EVI HD,COP,35,12,5.53
air,AW 140 EVI HD,COP,35,13,5.71
air,AW 140 EVI HD,COP,35,14,5.86
air,AW 140 EVI HD,COP,35,15,5.98
air,AW 140 EVI HD,COP,35,16,6.09
air,AW 140 EVI HD,COP,35,17,6.22
air,AW 140 EVI HD,COP,35,18,6.32
air,AW 140 EVI HD,COP,35,19,6.45
air,AW 140 EVI HD,COP,35,20,6.57
air,AW 140 EVI HD,COP,45,-20,2.04
air,AW 140 EVI HD,COP,45,-19,2.08
air,AW 140 EVI HD,COP,45,-18,2.12
air,AW 140 EVI HD,COP,45,-17,2.16
air,AW 140 EVI HD,COP,45,-16,2.19
air,AW 140 EVI HD,COP,45,-15,2.25
air,AW 140 EVI HD,COP,45,-14,2.36
air,AW 140 EVI HD,COP,45,-13,2.41
air,AW 140 EVI HD,COP,45,-12,2.46
air,AW 140 EVI HD,COP,45,-11,2.5
air,AW 140 EVI HD,COP,45,-10,2.55
air,AW 140 EVI HD,COP,45,-9,2.59
air,AW 140 EVI HD,COP,45,-8,2.64
air,AW 140 EVI HD,COP,45,-7,2.73
air,AW 140 EVI HD,COP,45,-6,2.77
air,AW 140 EVI HD,COP,45,-5,2.79
air,AW 140 EVI HD,COP,45,-4,2.82
air,AW 140 EVI HD,COP,45,-3,2.84
air,AW 140 EVI HD,COP,45,-2,2.86
air,AW 140 EVI HD,COP,45,-1,2.89
air,AW 140 EVI HD,COP,45,0,2.94
air,AW 140 EVI HD,COP,45,1,3.03
air,AW 140 EVI HD,COP,45,2,3.12
air,AW 140 EVI HD,COP,45,3,3.28
air,AW 140 EVI HD,COP,45,4,3.46
air,AW 140 EVI HD,COP,45,5,3.66
air,AW 140 EVI HD,COP,45,6,3.83
air,AW 140 EVI HD,COP,45,7,4.04
air,AW 140 EVI HD,COP,45,8,4.14
air,AW 140 EVI HD,COP,45,9,4.26
air,AW 140 EVI HD,COP,45,10,4.36
air,AW 140 EVI HD,COP,45,11,4.45
air,AW 140 EVI HD,COP,45,12,4.54
air,AW 140 EVI HD,COP,45,13,4.69
air,AW 140 EVI HD,COP,45,14,4.81
air,AW 140 EVI HD,COP,45,15,4.91
air,AW 140 EVI HD,COP,45,16,5.0
air,AW 140 EVI HD,COP,45,17,5.11
air,AW 140 EVI HD,COP,45,18,5.19
air,AW 140 EVI HD,COP,45,19,5.29
air,AW 140 EVI HD,COP,45,20,5.39
air,AW 140 EVI HD,COP,55,-20,1.79
air,AW 140 EVI HD,COP,55,-19,1.82
air,AW 140 EVI HD,COP,55,-18,1.85
air,AW 140 EVI HD,COP,55,-17,1.88
air,AW 140 EVI HD,COP,55,-16,1.91
air,AW 140 EVI HD,COP,55,-15,1.96
air,AW 140 EVI HD,COP,55,-14,2.12
air,AW 140 EVI HD,COP,55,-13,2.15
air,AW 140 EVI HD,COP,55,-12,2.19
air,AW 140 EVI HD,COP,55,-11,2.23
air,AW 140 EVI HD,COP,55,-10,2.27
air,AW 140 EVI HD,COP,55,-9,2.3
air,AW 140 EVI HD,COP,55,-8,2.34
air,AW 140 EVI HD,COP,55,-7,2.41
air,AW 140 EVI HD,COP,55,-6,2.43
air,AW 140 EVI HD,COP,55,-5,2.42
air,AW 140 EVI HD,COP,55,-4,2.4
air,AW 140 EVI HD,COP,55,-3,2.39
air,AW 140 EVI HD,COP,55,-2,2.38
air,AW 140 EVI HD,COP,55,-1,2.37
air,AW 140 EVI HD,COP,55,0,2.42
air,AW 140 EVI HD,COP,55,1,2.49
air,AW 140 EVI HD,COP,55,2,2.56
air,AW 140 EVI HD,COP,55,3,2.7
air,AW 140 EVI HD,COP,55,4,2.84
air,AW 140 EVI HD,COP,55,5,3.01
air,AW 140 EVI HD,COP,55,6,3.15
air,AW 140 EVI HD,COP,55,7,3.31
air,AW 140 EVI HD,COP,55,8,3.4
air,AW 140 EVI HD,COP,55,9,3.5
air,AW 140 EVI HD,COP,55,10,3.58
air,AW 140 EVI HD,COP,55,11,3.66
air,AW 140 EVI HD,COP,55,12,3.73
air,AW 140 EVI HD,COP,55,13,3.85
air,AW 140 EVI HD,COP,55,14,3.95
air,AW 140 EVI HD,COP,55,15,4.03
air,AW 140 EVI HD,COP,55,16,4.1
air,AW 140 EVI HD,COP,55,17,4.2
air,AW 140 EVI HD,COP,55,18,4.26
air,AW 140 EVI HD,COP,55,19,4.35
air,AW 140 EVI HD,COP,55,20,4.43
air,AW 140 EVI HD,COP,65,-20,1.57
air,AW 140 EVI HD,COP,65,-19,1.59
air,AW 140 EVI HD,COP,65,-18,1.62
air,AW 140 EVI HD,COP,65,-17,1.64
air,AW 140 EVI HD,COP,65,-16,1.67
air,AW 140 EVI HD,COP,65,-15,1.71
air,AW 140 EVI HD,COP,65,-14,1.89
air,AW 140 EVI HD,COP,65,-13,1.92
air,AW 140 EVI HD,COP,65,-12,1.95
air,AW 140 EVI HD,COP,65,-11,1.98
air,AW 140 EVI HD,COP,65,-10,2.01
air,AW 140 EVI HD,COP,65,-9,2.04
air,AW 140 EVI HD,COP,65,-8,2.07
air,AW 140 EVI HD,COP,65,-7,2.14
air,AW 140 EVI HD,COP,65,-6,2.13
air,AW 140 EVI HD,COP,65,-5,2.09
air,AW 140 EVI HD,COP,65,-4,2.05
air,AW 140 EVI HD,COP,65,-3,2.01
air,AW 140 EVI HD,COP,65,-2,1.98
air,AW 140 EVI HD,COP,65,-1,1.95
air,AW 140 EVI HD,COP,65,0,1.98
air,AW 140 EVI HD,COP,65,1,2.04
air,AW 140 EVI HD,COP,65,2,2.1
air,AW 140 EVI HD,COP,65,3,2.21
air,AW 140 EVI HD,COP,65,4,2.33
air,AW 140 EVI HD,COP,65,5,2.47
air,AW 140 EVI HD,COP,65,6,2.58
air,AW 140 EVI HD,COP,65,7,2.72
air,AW 140 EVI HD,COP,65,8,2.79
air,AW 140 EVI HD,COP,65,9,2.87
air,AW 140 EVI HD,COP,65,10,2.94
air,AW 140 EVI HD,COP,65,11,3.0
air,AW 140 EVI HD,COP,65,12,3.06
air,AW 140 EVI HD,COP,65,13,3.16
air,AW 140 EVI HD,COP,65,14,3.24
air,AW 140 EVI HD,COP,65,15,3.31
air,AW 140 EVI HD,COP,65,16,3.37
air,AW 140 EVI HD,COP,65,17,3.45
air,AW 140 EVI HD,COP,65,18,3.5
air,AW 140 EVI HD,COP,65,19,3.57
air,AW 140 EVI HD,COP,65,20,3.64
ground,BW 05,Heating capacity,35,-20,
ground,BW 05,Heating capacity,35,-19,
ground,BW 05,Heating capacity,35,-18,
ground,BW 05,Heating capacity,35,-17,
ground,BW 05,Heating capacity,35,-16,
ground,BW 05,Heating capacity,35,-15,
ground,BW 05,Heating capacity,35,-14,
ground,BW 05,Heating capacity,35,-13,
ground,BW 05,Heating capacity,35,-12,
ground,BW 05,Heating capacity,35,-11,
ground,BW 05,Heating capacity,35,-10,
ground,BW 05,Heating capacity,35,-9,
ground,BW 05,Heating capacity,35,-8,
ground,BW 05,Heating capacity,35,-7,
ground,BW 05,Heating capacity,35,-6,
ground,BW 05,Heating capacity,35,-5,4.53
ground,BW 05,Heating capacity,35,-4,4.6
ground,BW 05,Heating capacity,35,-3,4.67
ground,BW 05,Heating capacity,35,-2,4.74
ground,BW 05,Heating capacity,35,-1,4.8
ground,BW 05,Heating capacity,35,0,4.87
ground,BW 05,Heating capacity,35,1,4.99
ground,BW 05,Heating capacity,35,2,5.12
ground,BW 05,Heating capacity,35,3,5.24
ground,BW 05,Heating capacity,35,4,5.37
ground,BW 05,Heating capacity,35,5,5.49
ground,BW 05,Heating capacity,35,6,5.63
ground,BW 05,Heating capacity,35,7,5.76
ground,BW 05,Heating capacity,35,8,5.93
ground,BW 05,Heating capacity,35,9,6.15
ground,BW 05,Heating capacity,35,10,6.37
ground,BW 05,Heating capacity,35,11,
ground,BW 05,Heating capacity,35,12,
ground,BW 05,Heating capacity,35,13,
ground,BW 05,Heating capacity,35,14,
ground,BW 05,Heating capacity,35,15,
ground,BW 05,Heating capacity,35,16,
ground,BW 05,Heating capacity,35,17,
ground,BW 05,Heating capacity,35,18,
ground,BW 05,Heating capacity,35,19,
ground,BW 05,Heating capacity,35,20,
ground,BW 05,Heating capacity,45,-20,
ground,BW 05,Heating capacity,45,-19,
ground,BW 05,Heating capacity,45,-18,
ground,BW 05,Heating capacity,45,-17,
ground,BW 05,Heating capacity,45,-16,
ground,BW 05,Heating capacity,45,-15,
ground,BW 05,Heating capacity,45,-14,
ground,BW 05,Heating capacity,45,-13,
ground,BW 05,Heating capacity,45,-12,
ground,BW 05,Heating capacity,45,-11,
ground,BW 05,Heating capacity,45,-10,
ground,BW 05,Heating capacity,45,-9,
ground,BW 05,Heating capacity,45,-8,
ground,BW 05,Heating capacity,45,-7,
ground,BW 05,Heating capacity,45,-6,
ground,BW 05,Heating capacity,45,-5,4.49
ground,BW 05,Heating capacity,45,-4,4.51
ground,BW 05,Heating capacity,45,-3,4.54
ground,BW 05,Heating capacity,45,-2,4.56
ground,BW 05,Heating capacity,45,-1,4.59
ground,BW 05,Heating capacity,45,0,4.61
ground,BW 05,Heating capacity,45,1,4.73
ground,BW 05,Heating capacity,45,2,4.84
ground,BW 05,Heating capacity,45,3,4.96
ground,BW 05,Heating capacity,45,4,5.08
ground,BW 05,Heating capacity,45,5,5.16
ground,BW 05,Heating capacity,45,6,5.29
ground,BW 05,Heating capacity,45,7,5.42
ground,BW 05,Heating capacity,45,8,5.56
ground,BW 05,Heating capacity,45,9,5.76
ground,BW 05,Heating capacity,45,10,5.96
