source,product,data_type,sink_temp,source_temp,0
ground,BW 05,Heating capacity,45,11,
ground,BW 05,Heating capacity,45,12,
ground,BW 05,Heating capacity,45,13,
ground,BW 05,Heating capacity,45,14,
ground,BW 05,Heating capacity,45,15,
ground,BW 05,Heating capacity,45,16,
ground,BW 05,Heating capacity,45,17,
ground,BW 05,Heating capacity,45,18,
ground,BW 05,Heating capacity,45,19,
ground,BW 05,Heating capacity,45,20,
ground,BW 05,Heating capacity,55,-20,
ground,BW 05,Heating capacity,55,-19,
ground,BW 05,Heating capacity,55,-18,
ground,BW 05,Heating capacity,55,-17,
ground,BW 05,Heating capacity,55,-16,
ground,BW 05,Heating capacity,55,-15,
ground,BW 05,Heating capacity,55,-14,
ground,BW 05,Heating capacity,55,-13,
ground,BW 05,Heating capacity,55,-12,
ground,BW 05,Heating capacity,55,-11,
ground,BW 05,Heating capacity,55,-10,
ground,BW 05,Heating capacity,55,-9,
ground,BW 05,Heating capacity,55,-8,
ground,BW 05,Heating capacity,55,-7,
ground,BW 05,Heating capacity,55,-6,
ground,BW 05,Heating capacity,55,-5,4.3
ground,BW 05,Heating capacity,55,-4,4.38
ground,BW 05,Heating capacity,55,-3,4.44
ground,BW 05,Heating capacity,55,-2,4.51
ground,BW 05,Heating capacity,55,-1,4.54
ground,BW 05,Heating capacity,55,0,4.56
ground,BW 05,Heating capacity,55,1,4.68
ground,BW 05,Heating capacity,55,2,4.73
ground,BW 05,Heating capacity,55,3,4.8
ground,BW 05,Heating capacity,55,4,4.94
ground,BW 05,Heating capacity,55,5,4.97
ground,BW 05,Heating capacity,55,6,5.1
ground,BW 05,Heating capacity,55,7,5.22
ground,BW 05,Heating capacity,55,8,5.35
ground,BW 05,Heating capacity,55,9,5.54
ground,BW 05,Heating capacity,55,10,5.73
ground,BW 05,Heating capacity,55,11,
ground,BW 05,Heating capacity,55,12,
ground,BW 05,Heating capacity,55,13,
ground,BW 05,Heating capacity,55,14,
ground,BW 05,Heating capacity,55,15,
ground,BW 05,Heating capacity,55,16,
ground,BW 05,Heating capacity,55,17,
ground,BW 05,Heating capacity,55,18,
ground,BW 05,Heating capacity,55,19,
ground,BW 05,Heating capacity,55,20,
ground,BW 05,Power input,35,-20,
ground,BW 05,Power input,35,-19,
ground,BW 05,Power input,35,-18,
ground,BW 05,Power input,35,-17,
ground,BW 05,Power input,35,-16,
ground,BW 05,Power input,35,-15,
ground,BW 05,Power input,35,-14,
ground,BW 05,Power input,35,-13,
ground,BW 05,Power input,35,-12,
ground,BW 05,Power input,35,-11,
ground,BW 05,Power input,35,-10,
ground,BW 05,Power input,35,-9,
ground,BW 05,Power input,35,-8,
ground,BW 05,Power input,35,-7,
ground,BW 05,Power input,35,-6,
ground,BW 05,Power input,35,-5,1.14
ground,BW 05,Power input,35,-4,1.13
ground,BW 05,Power input,35,-3,1.12
ground,BW 05,Power input,35,-2,1.1
ground,BW 05,Power input,35,-1,1.09
ground,BW 05,Power input,35,0,1.08
ground,BW 05,Power input,35,1,1.09
ground,BW 05,Power input,35,2,1.09
ground,BW 05,Power input,35,3,1.09
ground,BW 05,Power input,35,4,1.1
ground,BW 05,Power input,35,5,1.1
ground,BW 05,Power input,35,6,1.1
ground,BW 05,Power input,35,7,1.11
ground,BW 05,Power input,35,8,1.12
ground,BW 05,Power input,35,9,1.14
ground,BW 05,Power input,35,10,1.16
ground,BW 05,Power input,35,11,
ground,BW 05,Power input,35,12,
ground,BW 05,Power input,35,13,
ground,BW 05,Power input,35,14,
ground,BW 05,Power input,35,15,
ground,BW 05,Power input,35,16,
ground,BW 05,Power input,35,17,
ground,BW 05,Power input,35,18,
ground,BW 05,Power input,35,19,
ground,BW 05,Power input,35,20,
ground,BW 05,Power input,45,-20,
ground,BW 05,Power input,45,-19,
ground,BW 05,Power input,45,-18,
ground,BW 05,Power input,45,-17,
ground,BW 05,Power input,45,-16,
ground,BW 05,Power input,45,-15,
ground,BW 05,Power input,45,-14,
ground,BW 05,Power input,45,-13,
ground,BW 05,Power input,45,-12,
ground,BW 05,Power input,45,-11,
ground,BW 05,Power input,45,-10,
ground,BW 05,Power input,45,-9,
ground,BW 05,Power input,45,-8,
ground,BW 05,Power input,45,-7,
ground,BW 05,Power input,45,-6,
ground,BW 05,Power input,45,-5,1.44
ground,BW 05,Power input,45,-4,1.41
ground,BW 05,Power input,45,-3,1.38
ground,BW 05,Power input,45,-2,1.35
ground,BW 05,Power input,45,-1,1.33
ground,BW 05,Power input,45,0,1.3
ground,BW 05,Power input,45,1,1.3
ground,BW 05,Power input,45,2,1.31
ground,BW 05,Power input,45,3,1.31
ground,BW 05,Power input,45,4,1.31
ground,BW 05,Power input,45,5,1.3
ground,BW 05,Power input,45,6,1.31
ground,BW 05,Power input,45,7,1.31
ground,BW 05,Power input,45,8,1.32
ground,BW 05,Power input,45,9,1.34
ground,BW 05,Power input,45,10,1.36
ground,BW 05,Power input,45,11,
ground,BW 05,Power input,45,12,
ground,BW 05,Power input,45,13,
ground,BW 05,Power input,45,14,
ground,BW 05,Power input,45,15,
ground,BW 05,Power input,45,16,
ground,BW 05,Power input,45,17,
ground,BW 05,Power input,45,18,
ground,BW 05,Power input,45,19,
ground,BW 05,Power input,45,20,
ground,BW 05,Power input,55,-20,
ground,BW 05,Power input,55,-19,
ground,BW 05,Power input,55,-18,
ground,BW 05,Power input,55,-17,
ground,BW 05,Power input,55,-16,
ground,BW 05,Power input,55,-15,
ground,BW 05,Power input,55,-14,
ground,BW 05,Power input,55,-13,
ground,BW 05,Power input,55,-12,
ground,BW 05,Power input,55,-11,
ground,BW 05,Power input,55,-10,
ground,BW 05,Power input,55,-9,
ground,BW 05,Power input,55,-8,
ground,BW 05,Power input,55,-7,
ground,BW 05,Power input,55,-6,
ground,BW 05,Power input,55,-5,1.77
ground,BW 05,Power input,55,-4,1.77
ground,BW 05,Power input,55,-3,1.77
ground,BW 05,Power input,55,-2,1.77
ground,BW 05,Power input,55,-1,1.75
ground,BW 05,Power input,55,0,1.73
ground,BW 05,Power input,55,1,1.73
ground,BW 05,Power input,55,2,1.7
ground,BW 05,Power input,55,3,1.69
ground,BW 05,Power input,55,4,1.69
ground,BW 05,Power input,55,5,1.67
ground,BW 05,Power input,55,6,1.67
ground,BW 05,Power input,55,7,1.68
ground,BW 05,Power input,55,8,1.68
ground,BW 05,Power input,55,9,1.7
ground,BW 05,Power input,55,10,1.72
ground,BW 05,Power input,55,11,
ground,BW 05,Power input,55,12,
ground,BW 05,Power input,55,13,
ground,BW 05,Power input,55,14,
ground,BW 05,Power input,55,15,
ground,BW 05,Power input,55,16,
ground,BW 05,Power input,55,17,
ground,BW 05,Power input,55,18,
ground,BW 05,Power input,55,19,
ground,BW 05,Power input,55,20,
ground,BW 05,COP,35,-20,
ground,BW 05,COP,35,-19,
ground,BW 05,COP,35,-18,
ground,BW 05,COP,35,-17,
ground,BW 05,COP,35,-16,
ground,BW 05,COP,35,-15,
ground,BW 05,COP,35,-14,
ground,BW 05,COP,35,-13,
ground,BW 05,COP,35,-12,
ground,BW 05,COP,35,-11,
ground,BW 05,COP,35,-10,
ground,BW 05,COP,35,-9,
ground,BW 05,COP,35,-8,
ground,BW 05,COP,35,-7,
ground,BW 05,COP,35,-6,
ground,BW 05,COP,35,-5,3.97
ground,BW 05,COP,35,-4,4.08
ground,BW 05,COP,35,-3,4.18
ground,BW 05,COP,35,-2,4.29
ground,BW 05,COP,35,-1,4.4
ground,BW 05,COP,35,0,4.5
ground,BW 05,COP,35,1,4.6
ground,BW 05,COP,35,2,4.7
ground,BW 05,COP,35,3,4.8
ground,BW 05,COP,35,4,4.9
ground,BW 05,COP,35,5,5.0
ground,BW 05,COP,35,6,5.1
ground,BW 05,COP,35,7,5.19
ground,BW 05,COP,35,8,5.29
ground,BW 05,COP,35,9,5.39
ground,BW 05,COP,35,10,5.48
ground,BW 05,COP,35,11,
ground,BW 05,COP,35,12,
ground,BW 05,COP,35,13,
ground,BW 05,COP,35,14,
ground,BW 05,COP,35,15,
ground,BW 05,COP,35,16,
ground,BW 05,COP,35,17,
ground,BW 05,COP,35,18,
ground,BW 05,COP,35,19,
ground,BW 05,COP,35,20,
ground,BW 05,COP,45,-20,
ground,BW 05,COP,45,-19,
ground,BW 05,COP,45,-18,
ground,BW 05,COP,45,-17,
ground,BW 05,COP,45,-16,
ground,BW 05,COP,45,-15,
ground,BW 05,COP,45,-14,
ground,BW 05,COP,45,-13,
ground,BW 05,COP,45,-12,
ground,BW 05,COP,45,-11,
ground,BW 05,COP,45,-10,
ground,BW 05,COP,45,-9,
ground,BW 05,COP,45,-8,
ground,BW 05,COP,45,-7,
ground,BW 05,COP,45,-6,
ground,BW 05,COP,45,-5,3.12
ground,BW 05,COP,45,-4,3.21
ground,BW 05,COP,45,-3,3.29
ground,BW 05,COP,45,-2,3.38
ground,BW 05,COP,45,-1,3.46
ground,BW 05,COP,45,0,3.54
ground,BW 05,COP,45,1,3.63
ground,BW 05,COP,45,2,3.71
ground,BW 05,COP,45,3,3.79
ground,BW 05,COP,45,4,3.87
ground,BW 05,COP,45,5,3.96
ground,BW 05,COP,45,6,4.04
ground,BW 05,COP,45,7,4.13
ground,BW 05,COP,45,8,4.21
ground,BW 05,COP,45,9,4.29
ground,BW 05,COP,45,10,4.37
ground,BW 05,COP,45,11,
ground,BW 05,COP,45,12,
ground,BW 05,COP,45,13,
ground,BW 05,COP,45,14,
ground,BW 05,COP,45,15,
ground,BW 05,COP,45,16,
ground,BW 05,COP,45,17,
ground,BW 05,COP,45,18,
ground,BW 05,COP,45,19,
ground,BW 05,COP,45,20,
ground,BW 05,COP,55,-20,
ground,BW 05,COP,55,-19,
ground,BW 05,COP,55,-18,
ground,BW 05,COP,55,-17,
ground,BW 05,COP,55,-16,
ground,BW 05,COP,55,-15,
ground,BW 05,COP,55,-14,
ground,BW 05,COP,55,-13,
ground,BW 05,COP,55,-12,
ground,BW 05,COP,55,-11,
ground,BW 05,COP,55,-10,
ground,BW 05,COP,55,-9,
ground,BW 05,COP,55,-8,
ground,BW 05,COP,55,-7,
ground,BW 05,COP,55,-6,
ground,BW 05,COP,55,-5,2.42
ground,BW 05,COP,55,-4,2.47
ground,BW 05,COP,55,-3,2.51
ground,BW 05,COP,55,-2,2.55
ground,BW 05,COP,55,-1,2.6
ground,BW 05,COP,55,0,2.64
ground,BW 05,COP,55,1,2.7
ground,BW 05,COP,55,2,2.77
ground,BW 05,COP,55,3,2.84
ground,BW 05,COP,55,4,2.91
ground,BW 05,COP,55,5,2.98
ground,BW 05,COP,55,6,3.05
ground,BW 05,COP,55,7,3.12
ground,BW 05,COP,55,8,3.19
ground,BW 05,COP,55,9,3.26
ground,BW 05,COP,55,10,3.33
ground,BW 05,COP,55,11,
ground,BW 05,COP,55,12,
ground,BW 05,COP,55,13,
ground,BW 05,COP,55,14,
ground,BW 05,COP,55,15,
ground,BW 05,COP,55,16,
ground,BW 05,COP,55,17,
ground,BW 05,COP,55,18,
ground,BW 05,COP,55,19,
ground,BW 05,COP,55,20,
ground,BW 08,Heating capacity,35,-20,
ground,BW 08,Heating capacity,35,-19,
ground,BW 08,Heating capacity,35,-18,
ground,BW 08,Heating capacity,35,-17,
ground,BW 08,Heating capacity,35,-16,
ground,BW 08,Heating capacity,35,-15,
ground,BW 08,Heating capacity,35,-14,
ground,BW 08,Heating capacity,35,-13,
ground,BW 08,Heating capacity,35,-12,
ground,BW 08,Heating capacity,35,-11,
ground,BW 08,Heating capacity,35,-10,
ground,BW 08,Heating capacity,35,-9,
ground,BW 08,Heating capacity,35,-8,
ground,BW 08,Heating capacity,35,-7,
ground,BW 08,Heating capacity,35,-6,
ground,BW 08,Heating capacity,35,-5,7.13
ground,BW 08,Heating capacity,35,-4,7.24
ground,BW 08,Heating capacity,35,-3,7.34
ground,BW 08,Heating capacity,35,-2,7.45
ground,BW 08,Heating capacity,35,-1,7.55
ground,BW 08,Heating capacity,35,0,7.66
ground,BW 08,Heating capacity,35,1,7.86
ground,BW 08,Heating capacity,35,2,8.05
ground,BW 08,Heating capacity,35,3,8.25
ground,BW 08,Heating capacity,35,4,8.44
ground,BW 08,Heating capacity,35,5,8.64
ground,BW 08,Heating capacity,35,6,8.85
ground,BW 08,Heating capacity,35,7,9.06
ground,BW 08,Heating capacity,35,8,9.33
ground,BW 08,Heating capacity,35,9,9.67
ground,BW 08,Heating capacity,35,10,10.02
ground,BW 08,Heating capacity,35,11,
ground,BW 08,Heating capacity,35,12,
ground,BW 08,Heating capacity,35,13,
ground,BW 08,Heating capacity,35,14,
ground,BW 08,Heating capacity,35,15,
ground,BW 08,Heating capacity,35,16,
ground,BW 08,Heating capacity,35,17,
ground,BW 08,Heating capacity,35,18,
ground,BW 08,Heating capacity,35,19,
ground,BW 08,Heating capacity,35,20,
ground,BW 08,Heating capacity,45,-20,
ground,BW 08,Heating capacity,45,-19,
ground,BW 08,Heating capacity,45,-18,
ground,BW 08,Heating capacity,45,-17,
ground,BW 08,Heating capacity,45,-16,
ground,BW 08,Heating capacity,45,-15,
ground,BW 08,Heating capacity,45,-14,
ground,BW 08,Heating capacity,45,-13,
ground,BW 08,Heating capacity,45,-12,
ground,BW 08,Heating capacity,45,-11,
ground,BW 08,Heating capacity,45,-10,
ground,BW 08,Heating capacity,45,-9,
ground,BW 08,Heating capacity,45,-8,
ground,BW 08,Heating capacity,45,-7,
ground,BW 08,Heating capacity,45,-6,
ground,BW 08,Heating capacity,45,-5,7.06
ground,BW 08,Heating capacity,45,-4,7.1
ground,BW 08,Heating capacity,45,-3,7.14
ground,BW 08,Heating capacity,45,-2,7.18
ground,BW 08,Heating capacity,45,-1,7.21
ground,BW 08,Heating capacity,45,0,7.25
ground,BW 08,Heating capacity,45,1,7.43
ground,BW 08,Heating capacity,45,2,7.62
ground,BW 08,Heating capacity,45,3,7.8
ground,BW 08,Heating capacity,45,4,7.99
ground,BW 08,Heating capacity,45,5,8.11
ground,BW 08,Heating capacity,45,6,8.31
ground,BW 08,Heating capacity,45,7,8.52
ground,BW 08,Heating capacity,45,8,8.74
ground,BW 08,Heating capacity,45,9,9.06
ground,BW 08,Heating capacity,45,10,9.37
ground,BW 08,Heating capacity,45,11,
ground,BW 08,Heating capacity,45,12,
ground,BW 08,Heating capacity,45,13,
ground,BW 08,Heating capacity,45,14,
ground,BW 08,Heating capacity,45,15,
ground,BW 08,Heating capacity,45,16,
ground,BW 08,Heating capacity,45,17,
ground,BW 08,Heating capacity,45,18,
ground,BW 08,Heating capacity,45,19,
ground,BW 08,Heating capacity,45,20,
ground,BW 08,Heating capacity,55,-20,
ground,BW 08,Heating capacity,55,-19,
ground,BW 08,Heating capacity,55,-18,
ground,BW 08,Heating capacity,55,-17,
ground,BW 08,Heating capacity,55,-16,
ground,BW 08,Heating capacity,55,-15,
ground,BW 08,Heating capacity,55,-14,
ground,BW 08,Heating capacity,55,-13,
ground,BW 08,Heating capacity,55,-12,
ground,BW 08,Heating capacity,55,-11,
ground,BW 08,Heating capacity,55,-10,
ground,BW 08,Heating capacity,55,-9,
ground,BW 08,Heating capacity,55,-8,
ground,BW 08,Heating capacity,55,-7,
ground,BW 08,Heating capacity,55,-6,
ground,BW 08,Heating capacity,55,-5,6.77
ground,BW 08,Heating capacity,55,-4,6.89
ground,BW 08,Heating capacity,55,-3,6.98
ground,BW 08,Heating capacity,55,-2,7.1
ground,BW 08,Heating capacity,55,-1,7.13
ground,BW 08,Heating capacity,55,0,7.17
ground,BW 08,Heating capacity,55,1,7.35
ground,BW 08,Heating capacity,55,2,7.43
ground,BW 08,Heating capacity,55,3,7.55
ground,BW 08,Heating capacity,55,4,7.76
ground,BW 08,Heating capacity,55,5,7.82
ground,BW 08,Heating capacity,55,6,8.02
ground,BW 08,Heating capacity,55,7,8.22
ground,BW 08,Heating capacity,55,8,8.42
ground,BW 08,Heating capacity,55,9,8.72
ground,BW 08,Heating capacity,55,10,9.02
ground,BW 08,Heating capacity,55,11,
ground,BW 08,Heating capacity,55,12,
ground,BW 08,Heating capacity,55,13,
ground,BW 08,Heating capacity,55,14,
ground,BW 08,Heating capacity,55,15,
ground,BW 08,Heating capacity,55,16,
ground,BW 08,Heating capacity,55,17,
ground,BW 08,Heating capacity,55,18,
ground,BW 08,Heating capacity,55,19,
ground,BW 08,Heating capacity,55,20,
ground,BW 08,Power input,35,-20,
ground,BW 08,Power input,35,-19,
ground,BW 08,Power input,35,-18,
ground,BW 08,Power input,35,-17,
ground,BW 08,Power input,35,-16,
ground,BW 08,Power input,35,-15,
ground,BW 08,Power input,35,-14,
ground,BW 08,Power input,35,-13,
ground,BW 08,Power input,35,-12,
ground,BW 08,Power input,35,-11,
ground,BW 08,Power input,35,-10,
ground,BW 08,Power input,35,-9,
ground,BW 08,Power input,35,-8,
ground,BW 08,Power input,35,-7,
ground,BW 08,Power input,35,-6,
ground,BW 08,Power input,35,-5,1.72
ground,BW 08,Power input,35,-4,1.7
ground,BW 08,Power input,35,-3,1.68
ground,BW 08,Power input,35,-2,1.66
ground,BW 08,Power input,35,-1,1.65
ground,BW 08,Power input,35,0,1.63
ground,BW 08,Power input,35,1,1.64
ground,BW 08,Power input,35,2,1.64
ground,BW 08,Power input,35,3,1.64
ground,BW 08,Power input,35,4,1.65
ground,BW 08,Power input,35,5,1.65
ground,BW 08,Power input,35,6,1.66
ground,BW 08,Power input,35,7,1.67
ground,BW 08,Power input,35,8,1.69
ground,BW 08,Power input,35,9,1.72
ground,BW 08,Power input,35,10,1.75
ground,BW 08,Power input,35,11,
ground,BW 08,Power input,35,12,
ground,BW 08,Power input,35,13,
ground,BW 08,Power input,35,14,
ground,BW 08,Power input,35,15,
ground,BW 08,Power input,35,16,
ground,BW 08,Power input,35,17,
ground,BW 08,Power input,35,18,
ground,BW 08,Power input,35,19,
ground,BW 08,Power input,35,20,
ground,BW 08,Power input,45,-20,
ground,BW 08,Power input,45,-19,
ground,BW 08,Power input,45,-18,
ground,BW 08,Power input,45,-17,
ground,BW 08,Power input,45,-16,
ground,BW 08,Power input,45,-15,
ground,BW 08,Power input,45,-14,
ground,BW 08,Power input,45,-13,
ground,BW 08,Power input,45,-12,
ground,BW 08,Power input,45,-11,
ground,BW 08,Power input,45,-10,
ground,BW 08,Power input,45,-9,
ground,BW 08,Power input,45,-8,
ground,BW 08,Power input,45,-7,
ground,BW 08,Power input,45,-6,
ground,BW 08,Power input,45,-5,2.16
ground,BW 08,Power input,45,-4,2.12
ground,BW 08,Power input,45,-3,2.08
ground,BW 08,Power input,45,-2,2.04
ground,BW 08,Power input,45,-1,2.0
ground,BW 08,Power input,45,0,1.96
ground,BW 08,Power input,45,1,1.96
ground,BW 08,Power input,45,2,1.97
ground,BW 08,Power input,45,3,1.97
ground,BW 08,Power input,45,4,1.97
ground,BW 08,Power input,45,5,1.96
ground,BW 08,Power input,45,6,1.97
ground,BW 08,Power input,45,7,1.98
ground,BW 08,Power input,45,8,1.99
ground,BW 08,Power input,45,9,2.02
ground,BW 08,Power input,45,10,2.05
ground,BW 08,Power input,45,11,
ground,BW 08,Power input,45,12,
ground,BW 08,Power input,45,13,
ground,BW 08,Power input,45,14,
ground,BW 08,Power input,45,15,
ground,BW 08,Power input,45,16,
ground,BW 08,Power input,45,17,
ground,BW 08,Power input,45,18,
ground,BW 08,Power input,45,19,
ground,BW 08,Power input,45,20,
ground,BW 08,Power input,55,-20,
ground,BW 08,Power input,55,-19,
ground,BW 08,Power input,55,-18,
ground,BW 08,Power input,55,-17,
ground,BW 08,Power input,55,-16,
ground,BW 08,Power input,55,-15,
ground,BW 08,Power input,55,-14,
ground,BW 08,Power input,55,-13,
ground,BW 08,Power input,55,-12,
ground,BW 08,Power input,55,-11,
ground,BW 08,Power input,55,-10,
ground,BW 08,Power input,55,-9,
ground,BW 08,Power input,55,-8,
ground,BW 08,Power input,55,-7,
ground,BW 08,Power input,55,-6,
ground,BW 08,Power input,55,-5,2.67
ground,BW 08,Power input,55,-4,2.67
ground,BW 08,Power input,55,-3,2.66
ground,BW 08,Power input,55,-2,2.66
ground,BW 08,Power input,55,-1,2.63
ground,BW 08,Power input,55,0,2.61
ground,BW 08,Power input,55,1,2.6
ground,BW 08,Power input,55,2,2.57
ground,BW 08,Power input,55,3,2.54
ground,BW 08,Power input,55,4,2.55
ground,BW 08,Power input,55,5,2.51
ground,BW 08,Power input,55,6,2.52
ground,BW 08,Power input,55,7,2.52
ground,BW 08,Power input,55,8,2.53
ground,BW 08,Power input,55,9,2.56
ground,BW 08,Power input,55,10,2.6
ground,BW 08,Power input,55,11,
ground,BW 08,Power input,55,12,
ground,BW 08,Power input,55,13,
ground,BW 08,Power input,55,14,
ground,BW 08,Power input,55,15,
ground,BW 08,Power input,55,16,
ground,BW 08,Power input,55,17,
ground,BW 08,Power input,55,18,
ground,BW 08,Power input,55,19,
ground,BW 08,Power input,55,20,
ground,BW 08,COP,35,-20,
ground,BW 08,COP,35,-19,
ground,BW 08,COP,35,-18,
ground,BW 08,COP,35,-17,
ground,BW 08,COP,35,-16,
ground,BW 08,COP,35,-15,
ground,BW 08,COP,35,-14,
ground,BW 08,COP,35,-13,
ground,BW 08,COP,35,-12,
ground,BW 08,COP,35,-11,
ground,BW 08,COP,35,-10,
ground,BW 08,COP,35,-9,
ground,BW 08,COP,35,-8,
ground,BW 08,COP,35,-7,
ground,BW 08,COP,35,-6,
ground,BW 08,COP,35,-5,4.15
ground,BW 08,COP,35,-4,4.26
ground,BW 08,COP,35,-3,4.37
ground,BW 08,COP,35,-2,4.48
ground,BW 08,COP,35,-1,4.59
ground,BW 08,COP,35,0,4.7
ground,BW 08,COP,35,1,4.8
ground,BW 08,COP,35,2,4.91
ground,BW 08,COP,35,3,5.01
ground,BW 08,COP,35,4,5.12
ground,BW 08,COP,35,5,5.22
ground,BW 08,COP,35,6,5.32
ground,BW 08,COP,35,7,5.42
ground,BW 08,COP,35,8,5.53
ground,BW 08,COP,35,9,5.63
ground,BW 08,COP,35,10,5.73
ground,BW 08,COP,35,11,
ground,BW 08,COP,35,12,
ground,BW 08,COP,35,13,
ground,BW 08,COP,35,14,
ground,BW 08,COP,35,15,
ground,BW 08,COP,35,16,
ground,BW 08,COP,35,17,
ground,BW 08,COP,35,18,
ground,BW 08,COP,35,19,
ground,BW 08,COP,35,20,
ground,BW 08,COP,45,-20,
ground,BW 08,COP,45,-19,
ground,BW 08,COP,45,-18,
ground,BW 08,COP,45,-17,
ground,BW 08,COP,45,-16,
ground,BW 08,COP,45,-15,
ground,BW 08,COP,45,-14,
ground,BW 08,COP,45,-13,
ground,BW 08,COP,45,-12,
ground,BW 08,COP,45,-11,
ground,BW 08,COP,45,-10,
ground,BW 08,COP,45,-9,
ground,BW 08,COP,45,-8,
ground,BW 08,COP,45,-7,
ground,BW 08,COP,45,-6,
ground,BW 08,COP,45,-5,3.26
ground,BW 08,COP,45,-4,3.35
ground,BW 08,COP,45,-3,3.44
ground,BW 08,COP,45,-2,3.53
ground,BW 08,COP,45,-1,3.61
ground,BW 08,COP,45,0,3.7
ground,BW 08,COP,45,1,3.79
ground,BW 08,COP,45,2,3.87
ground,BW 08,COP,45,3,3.96
ground,BW 08,COP,45,4,4.05
ground,BW 08,COP,45,5,4.13
ground,BW 08,COP,45,6,4.22
ground,BW 08,COP,45,7,4.31
ground,BW 08,COP,45,8,4.4
ground,BW 08,COP,45,9,4.48
ground,BW 08,COP,45,10,4.57
ground,BW 08,COP,45,11,
ground,BW 08,COP,45,12,
ground,BW 08,COP,45,13,
ground,BW 08,COP,45,14,
ground,BW 08,COP,45,15,
ground,BW 08,COP,45,16,
ground,BW 08,COP,45,17,
ground,BW 08,COP,45,18,
ground,BW 08,COP,45,19,
ground,BW 08,COP,45,20,
ground,BW 08,COP,55,-20,
ground,BW 08,COP,55,-19,
ground,BW 08,COP,55,-18,
ground,BW 08,COP,55,-17,
ground,BW 08,COP,55,-16,
ground,BW 08,COP,55,-15,
ground,BW 08,COP,55,-14,
ground,BW 08,COP,55,-13,
ground,BW 08,COP,55,-12,
ground,BW 08,COP,55,-11,
ground,BW 08,COP,55,-10,
ground,BW 08,COP,55,-9,
ground,BW 08,COP,55,-8,
ground,BW 08,COP,55,-7,
ground,BW 08,COP,55,-6,
ground,BW 08,COP,55,-5,2.53
ground,BW 08,COP,55,-4,2.58
ground,BW 08,COP,55,-3,2.62
ground,BW 08,COP,55,-2,2.67
ground,BW 08,COP,55,-1,2.71
ground,BW 08,COP,55,0,2.75
ground,BW 08,COP,55,1,2.82
ground,BW 08,COP,55,2,2.9
ground,BW 08,COP,55,3,2.97
ground,BW 08,COP,55,4,3.04
ground,BW 08,COP,55,5,3.12
ground,BW 08,COP,55,6,3.19
ground,BW 08,COP,55,7,3.26
ground,BW 08,COP,55,8,3.33
ground,BW 08,COP,55,9,3.4
ground,BW 08,COP,55,10,3.47
ground,BW 08,COP,55,11,
ground,BW 08,COP,55,12,
ground,BW 08,COP,55,13,
ground,BW 08,COP,55,14,
ground,BW 08,COP,55,15,
ground,BW 08,COP,55,16,
ground,BW 08,COP,55,17,
ground,BW 08,COP,55,18,
ground,BW 08,COP,55,19,
ground,BW 08,COP,55,20,
ground,BW 10,Heating capacity,35,-20,
ground,BW 10,Heating capacity,35,-19,
ground,BW 10,Heating capacity,35,-18,
ground,BW 10,Heating capacity,35,-17,
ground,BW 10,Heating capacity,35,-16,
ground,BW 10,Heating capacity,35,-15,
ground,BW 10,Heating capacity,35,-14,
ground,BW 10,Heating capacity,35,-13,
ground,BW 10,Heating capacity,35,-12,
ground,BW 10,Heating capacity,35,-11,
ground,BW 10,Heating capacity,35,-10,
ground,BW 10,Heating capacity,35,-9,
ground,BW 10,Heating capacity,35,-8,
ground,BW 10,Heating capacity,35,-7,
ground,BW 10,Heating capacity,35,-6,
ground,BW 10,Heating capacity,35,-5,9.68
ground,BW 10,Heating capacity,35,-4,9.82
ground,BW 10,Heating capacity,35,-3,9.97
ground,BW 10,Heating capacity,35,-2,10.11
ground,BW 10,Heating capacity,35,-1,10.26
ground,BW 10,Heating capacity,35,0,10.4
ground,BW 10,Heating capacity,35,1,10.67
ground,BW 10,Heating capacity,35,2,10.93
ground,BW 10,Heating capacity,35,3,11.2
ground,BW 10,Heating capacity,35,4,11.46
ground,BW 10,Heating capacity,35,5,11.73
ground,BW 10,Heating capacity,35,6,12.02
ground,BW 10,Heating capacity,35,7,12.31
ground,BW 10,Heating capacity,35,8,12.66
ground,BW 10,Heating capacity,35,9,13.13
ground,BW 10,Heating capacity,35,10,13.6
ground,BW 10,Heating capacity,35,11,
ground,BW 10,Heating capacity,35,12,
ground,BW 10,Heating capacity,35,13,
ground,BW 10,Heating capacity,35,14,
ground,BW 10,Heating capacity,35,15,
ground,BW 10,Heating capacity,35,16,
ground,BW 10,Heating capacity,35,17,
ground,BW 10,Heating capacity,35,18,
ground,BW 10,Heating capacity,35,19,
ground,BW 10,Heating capacity,35,20,
ground,BW 10,Heating capacity,45,-20,
ground,BW 10,Heating capacity,45,-19,
ground,BW 10,Heating capacity,45,-18,
ground,BW 10,Heating capacity,45,-17,
ground,BW 10,Heating capacity,45,-16,
ground,BW 10,Heating capacity,45,-15,
ground,BW 10,Heating capacity,45,-14,
ground,BW 10,Heating capacity,45,-13,
ground,BW 10,Heating capacity,45,-12,
ground,BW 10,Heating capacity,45,-11,
ground,BW 10,Heating capacity,45,-10,
ground,BW 10,Heating capacity,45,-9,
ground,BW 10,Heating capacity,45,-8,
ground,BW 10,Heating capacity,45,-7,
ground,BW 10,Heating capacity,45,-6,
ground,BW 10,Heating capacity,45,-5,9.59
ground,BW 10,Heating capacity,45,-4,9.64
ground,BW 10,Heating capacity,45,-3,9.69
ground,BW 10,Heating capacity,45,-2,9.74
ground,BW 10,Heating capacity,45,-1,9.79
ground,BW 10,Heating capacity,45,0,9.84
ground,BW 10,Heating capacity,45,1,10.09
ground,BW 10,Heating capacity,45,2,10.35
ground,BW 10,Heating capacity,45,3,10.6
ground,BW 10,Heating capacity,45,4,10.85
ground,BW 10,Heating capacity,45,5,11.01
ground,BW 10,Heating capacity,45,6,11.29
ground,BW 10,Heating capacity,45,7,11.57
ground,BW 10,Heating capacity,45,8,11.87
ground,BW 10,Heating capacity,45,9,12.29
ground,BW 10,Heating capacity,45,10,12.72
ground,BW 10,Heating capacity,45,11,
ground,BW 10,Heating capacity,45,12,
ground,BW 10,Heating capacity,45,13,
ground,BW 10,Heating capacity,45,14,
ground,BW 10,Heating capacity,45,15,
ground,BW 10,Heating capacity,45,16,
ground,BW 10,Heating capacity,45,17,
ground,BW 10,Heating capacity,45,18,
ground,BW 10,Heating capacity,45,19,
ground,BW 10,Heating capacity,45,20,
ground,BW 10,Heating capacity,55,-20,
ground,BW 10,Heating capacity,55,-19,
ground,BW 10,Heating capacity,55,-18,
ground,BW 10,Heating capacity,55,-17,
ground,BW 10,Heating capacity,55,-16,
ground,BW 10,Heating capacity,55,-15,
ground,BW 10,Heating capacity,55,-14,
ground,BW 10,Heating capacity,55,-13,
ground,BW 10,Heating capacity,55,-12,
ground,BW 10,Heating capacity,55,-11,
ground,BW 10,Heating capacity,55,-10,
ground,BW 10,Heating capacity,55,-9,
ground,BW 10,Heating capacity,55,-8,
ground,BW 10,Heating capacity,55,-7,
ground,BW 10,Heating capacity,55,-6,
ground,BW 10,Heating capacity,55,-5,9.19
ground,BW 10,Heating capacity,55,-4,9.35
ground,BW 10,Heating capacity,55,-3,9.48
ground,BW 10,Heating capacity,55,-2,9.64
ground,BW 10,Heating capacity,55,-1,9.69
ground,BW 10,Heating capacity,55,0,9.74
ground,BW 10,Heating capacity,55,1,9.99
ground,BW 10,Heating capacity,55,2,10.09
ground,BW 10,Heating capacity,55,3,10.25
ground,BW 10,Heating capacity,55,4,10.54
ground,BW 10,Heating capacity,55,5,10.62
ground,BW 10,Heating capacity,55,6,10.89
ground,BW 10,Heating capacity,55,7,11.16
ground,BW 10,Heating capacity,55,8,11.43
ground,BW 10,Heating capacity,55,9,11.84
ground,BW 10,Heating capacity,55,10,12.24
ground,BW 10,Heating capacity,55,11,
ground,BW 10,Heating capacity,55,12,
ground,BW 10,Heating capacity,55,13,
ground,BW 10,Heating capacity,55,14,
ground,BW 10,Heating capacity,55,15,
ground,BW 10,Heating capacity,55,16,
ground,BW 10,Heating capacity,55,17,
ground,BW 10,Heating capacity,55,18,
ground,BW 10,Heating capacity,55,19,
ground,BW 10,Heating capacity,55,20,
ground,BW 10,Power input,35,-20,
ground,BW 10,Power input,35,-19,
ground,BW 10,Power input,35,-18,
ground,BW 10,Power input,35,-17,
ground,BW 10,Power input,35,-16,
ground,BW 10,Power input,35,-15,
ground,BW 10,Power input,35,-14,
ground,BW 10,Power input,35,-13,
ground,BW 10,Power input,35,-12,
ground,BW 10,Power input,35,-11,
ground,BW 10,Power input,35,-10,
ground,BW 10,Power input,35,-9,
ground,BW 10,Power input,35,-8,
ground,BW 10,Power input,35,-7,
ground,BW 10,Power input,35,-6,
ground,BW 10,Power input,35,-5,2.33
ground,BW 10,Power input,35,-4,2.31
ground,BW 10,Power input,35,-3,2.28
ground,BW 10,Power input,35,-2,2.26
ground,BW 10,Power input,35,-1,2.23
ground,BW 10,Power input,35,0,2.21
ground,BW 10,Power input,35,1,2.22
ground,BW 10,Power input,35,2,2.23
ground,BW 10,Power input,35,3,2.23
ground,BW 10,Power input,35,4,2.24
ground,BW 10,Power input,35,5,2.25
ground,BW 10,Power input,35,6,2.26
ground,BW 10,Power input,35,7,2.27
ground,BW 10,Power input,35,8,2.29
ground,BW 10,Power input,35,9,2.33
ground,BW 10,Power input,35,10,2.37
ground,BW 10,Power input,35,11,
ground,BW 10,Power input,35,12,
ground,BW 10,Power input,35,13,
ground,BW 10,Power input,35,14,
ground,BW 10,Power input,35,15,
ground,BW 10,Power input,35,16,
ground,BW 10,Power input,35,17,
ground,BW 10,Power input,35,18,
ground,BW 10,Power input,35,19,
ground,BW 10,Power input,35,20,
ground,BW 10,Power input,45,-20,
ground,BW 10,Power input,45,-19,
ground,BW 10,Power input,45,-18,
ground,BW 10,Power input,45,-17,
ground,BW 10,Power input,45,-16,
ground,BW 10,Power input,45,-15,
ground,BW 10,Power input,45,-14,
ground,BW 10,Power input,45,-13,
ground,BW 10,Power input,45,-12,
ground,BW 10,Power input,45,-11,
ground,BW 10,Power input,45,-10,
ground,BW 10,Power input,45,-9,
ground,BW 10,Power input,45,-8,
ground,BW 10,Power input,45,-7,
ground,BW 10,Power input,45,-6,
ground,BW 10,Power input,45,-5,2.94
ground,BW 10,Power input,45,-4,2.88
ground,BW 10,Power input,45,-3,2.82
ground,BW 10,Power input,45,-2,2.76
ground,BW 10,Power input,45,-1,2.71
ground,BW 10,Power input,45,0,2.66
ground,BW 10,Power input,45,1,2.67
ground,BW 10,Power input,45,2,2.67
ground,BW 10,Power input,45,3,2.68
ground,BW 10,Power input,45,4,2.68
ground,BW 10,Power input,45,5,2.66
ground,BW 10,Power input,45,6,2.67
ground,BW 10,Power input,45,7,2.68
ground,BW 10,Power input,45,8,2.7
ground,BW 10,Power input,45,9,2.74
ground,BW 10,Power input,45,10,2.78
ground,BW 10,Power input,45,11,
ground,BW 10,Power input,45,12,
ground,BW 10,Power input,45,13,
ground,BW 10,Power input,45,14,
ground,BW 10,Power input,45,15,
ground,BW 10,Power input,45,16,
ground,BW 10,Power input,45,17,
ground,BW 10,Power input,45,18,
ground,BW 10,Power input,45,19,
ground,BW 10,Power input,45,20,
ground,BW 10,Power input,55,-20,
ground,BW 10,Power input,55,-19,
ground,BW 10,Power input,55,-18,
ground,BW 10,Power input,55,-17,
ground,BW 10,Power input,55,-16,
ground,BW 10,Power input,55,-15,
ground,BW 10,Power input,55,-14,
ground,BW 10,Power input,55,-13,
ground,BW 10,Power input,55,-12,
ground,BW 10,Power input,55,-11,
ground,BW 10,Power input,55,-10,
ground,BW 10,Power input,55,-9,
ground,BW 10,Power input,55,-8,
ground,BW 10,Power input,55,-7,
ground,BW 10,Power input,55,-6,
ground,BW 10,Power input,55,-5,3.63
ground,BW 10,Power input,55,-4,3.63
ground,BW 10,Power input,55,-3,3.61
ground,BW 10,Power input,55,-2,3.61
ground,BW 10,Power input,55,-1,3.57
ground,BW 10,Power input,55,0,3.54
ground,BW 10,Power input,55,1,3.54
ground,BW 10,Power input,55,2,3.48
ground,BW 10,Power input,55,3,3.45
ground,BW 10,Power input,55,4,3.47
ground,BW 10,Power input,55,5,3.41
ground,BW 10,Power input,55,6,3.42
ground,BW 10,Power input,55,7,3.42
ground,BW 10,Power input,55,8,3.43
ground,BW 10,Power input,55,9,3.48
ground,BW 10,Power input,55,10,3.52
ground,BW 10,Power input,55,11,
ground,BW 10,Power input,55,12,
ground,BW 10,Power input,55,13,
ground,BW 10,Power input,55,14,
ground,BW 10,Power input,55,15,
ground,BW 10,Power input,55,16,
ground,BW 10,Power input,55,17,
ground,BW 10,Power input,55,18,
ground,BW 10,Power input,55,19,
ground,BW 10,Power input,55,20,
ground,BW 10,COP,35,-20,
ground,BW 10,COP,35,-19,
ground,BW 10,COP,35,-18,
ground,BW 10,COP,35,-17,
ground,BW 10,COP,35,-16,
ground,BW 10,COP,35,-15,
ground,BW 10,COP,35,-14,
ground,BW 10,COP,35,-13,
ground,BW 10,COP,35,-12,
ground,BW 10,COP,35,-11,
ground,BW 10,COP,35,-10,
ground,BW 10,COP,35,-9,
ground,BW 10,COP,35,-8,
ground,BW 10,COP,35,-7,
ground,BW 10,COP,35,-6,
ground,BW 10,COP,35,-5,4.15
ground,BW 10,COP,35,-4,4.26
ground,BW 10,COP,35,-3,4.37
ground,BW 10,COP,35,-2,4.48
ground,BW 10,COP,35,-1,4.59
ground,BW 10,COP,35,0,4.7
ground,BW 10,COP,35,1,4.8
ground,BW 10,COP,35,2,4.91
ground,BW 10,COP,35,3,5.01
ground,BW 10,COP,35,4,5.12
ground,BW 10,COP,35,5,5.22
ground,BW 10,COP,35,6,5.32
ground,BW 10,COP,35,7,5.42
ground,BW 10,COP,35,8,5.53
ground,BW 10,COP,35,9,5.63
ground,BW 10,COP,35,10,5.73
ground,BW 10,COP,35,11,
ground,BW 10,COP,35,12,
ground,BW 10,COP,35,13,
ground,BW 10,COP,35,14,
ground,BW 10,COP,35,15,
ground,BW 10,COP,35,16,
ground,BW 10,COP,35,17,
ground,BW 10,COP,35,18,
ground,BW 10,COP,35,19,
ground,BW 10,COP,35,20,
ground,BW 10,COP,45,-20,
ground,BW 10,COP,45,-19,
ground,BW 10,COP,45,-18,
ground,BW 10,COP,45,-17,
ground,BW 10,COP,45,-16,
ground,BW 10,COP,45,-15,
ground,BW 10,COP,45,-14,
ground,BW 10,COP,45,-13,
ground,BW 10,COP,45,-12,
ground,BW 10,COP,45,-11,
ground,BW 10,COP,45,-10,
ground,BW 10,COP,45,-9,
ground,BW 10,COP,45,-8,
ground,BW 10,COP,45,-7,
ground,BW 10,COP,45,-6,
ground,BW 10,COP,45,-5,3.26
ground,BW 10,COP,45,-4,3.35
ground,BW 10,COP,45,-3,3.44
ground,BW 10,COP,45,-2,3.53
ground,BW 10,COP,45,-1,3.61
ground,BW 10,COP,45,0,3.7
ground,BW 10,COP,45,1,3.79
ground,BW 10,COP,45,2,3.87
ground,BW 10,COP,45,3,3.96
ground,BW 10,COP,45,4,4.05
ground,BW 10,COP,45,5,4.13
ground,BW 10,COP,45,6,4.22
ground,BW 10,COP,45,7,4.31
ground,BW 10,COP,45,8,4.4
ground,BW 10,COP,45,9,4.48
ground,BW 10,COP,45,10,4.57
ground,BW 10,COP,45,11,
ground,BW 10,COP,45,12,
ground,BW 10,COP,45,13,
ground,BW 10,COP,45,14,
ground,BW 10,COP,45,15,
ground,BW 10,COP,45,16,
ground,BW 10,COP,45,17,
ground,BW 10,COP,45,18,
ground,BW 10,COP,45,19,
ground,BW 10,COP,45,20,
ground,BW 10,COP,55,-20,
ground,BW 10,COP,55,-19,
ground,BW 10,COP,55,-18,
ground,BW 10,COP,55,-17,
ground,BW 10,COP,55,-16,
ground,BW 10,COP,55,-15,
ground,BW 10,COP,55,-14,
ground,BW 10,COP,55,-13,
ground,BW 10,COP,55,-12,
ground,BW 10,COP,55,-11,
ground,BW 10,COP,55,-10,
ground,BW 10,COP,55,-9,
ground,BW 10,COP,55,-8,
ground,BW 10,COP,55,-7,
ground,BW 10,COP,55,-6,
ground,BW 10,COP,55,-5,2.53
ground,BW 10,COP,55,-4,2.58
ground,BW 10,COP,55,-3,2.62
ground,BW 10,COP,55,-2,2.67
ground,BW 10,COP,55,-1,2.71
ground,BW 10,COP,55,0,2.75
ground,BW 10,COP,55,1,2.82
ground,BW 10,COP,55,2,2.9
ground,BW 10,COP,55,3,2.97
ground,BW 10,COP,55,4,3.04
ground,BW 10,COP,55,5,3.12
ground,BW 10,COP,55,6,3.19
ground,BW 10,COP,55,7,3.26
ground,BW 10,COP,55,8,3.33
ground,BW 10,COP,55,9,3.4
ground,BW 10,COP,55,10,3.47
ground,BW 10,COP,55,11,
ground,BW 10,COP,55,12,
ground,BW 10,COP,55,13,
ground,BW 10,COP,55,14,
ground,BW 10,COP,55,15,
ground,BW 10,COP,55,16,
ground,BW 10,COP,55,17,
ground,BW 10,COP,55,18,
ground,BW 10,COP,55,19,
ground,BW 10,COP,55,20,
ground,BW 13,Heating capacity,35,-20,
ground,BW 13,Heating capacity,35,-19,
ground,BW 13,Heating capacity,35,-18,
ground,BW 13,Heating capacity,35,-17,
ground,BW 13,Heating capacity,35,-16,
ground,BW 13,Heating capacity,35,-15,
ground,BW 13,Heating capacity,35,-14,
ground,BW 13,Heating capacity,35,-13,
ground,BW 13,Heating capacity,35,-12,
ground,BW 13,Heating capacity,35,-11,
ground,BW 13,Heating capacity,35,-10,
ground,BW 13,Heating capacity,35,-9,
ground,BW 13,Heating capacity,35,-8,
ground,BW 13,Heating capacity,35,-7,
ground,BW 13,Heating capacity,35,-6,
ground,BW 13,Heating capacity,35,-5,12.38
ground,BW 13,Heating capacity,35,-4,12.56
ground,BW 13,Heating capacity,35,-3,12.75
ground,BW 13,Heating capacity,35,-2,12.93
ground,BW 13,Heating capacity,35,-1,13.12
ground,BW 13,Heating capacity,35,0,13.3
ground,BW 13,Heating capacity,35,1,13.64
ground,BW 13,Heating capacity,35,2,13.98
ground,BW 13,Heating capacity,35,3,14.32
ground,BW 13,Heating capacity,35,4,14.66
ground,BW 13,Heating capacity,35,5,15.0
ground,BW 13,Heating capacity,35,6,15.37
ground,BW 13,Heating capacity,35,7,15.74
ground,BW 13,Heating capacity,35,8,16.19
ground,BW 13,Heating capacity,35,9,16.79
ground,BW 13,Heating capacity,35,10,17.39
ground,BW 13,Heating capacity,35,11,
ground,BW 13,Heating capacity,35,12,
ground,BW 13,Heating capacity,35,13,
ground,BW 13,Heating capacity,35,14,
ground,BW 13,Heating capacity,35,15,
ground,BW 13,Heating capacity,35,16,
ground,BW 13,Heating capacity,35,17,
ground,BW 13,Heating capacity,35,18,
ground,BW 13,Heating capacity,35,19,
ground,BW 13,Heating capacity,35,20,
ground,BW 13,Heating capacity,45,-20,
ground,BW 13,Heating capacity,45,-19,
ground,BW 13,Heating capacity,45,-18,
ground,BW 13,Heating capacity,45,-17,
ground,BW 13,Heating capacity,45,-16,
ground,BW 13,Heating capacity,45,-15,
ground,BW 13,Heating capacity,45,-14,
ground,BW 13,Heating capacity,45,-13,
ground,BW 13,Heating capacity,45,-12,
ground,BW 13,Heating capacity,45,-11,
ground,BW 13,Heating capacity,45,-10,
ground,BW 13,Heating capacity,45,-9,
ground,BW 13,Heating capacity,45,-8,
ground,BW 13,Heating capacity,45,-7,
ground,BW 13,Heating capacity,45,-6,
ground,BW 13,Heating capacity,45,-5,12.26
ground,BW 13,Heating capacity,45,-4,12.33
ground,BW 13,Heating capacity,45,-3,12.39
ground,BW 13,Heating capacity,45,-2,12.46
ground,BW 13,Heating capacity,45,-1,12.52
ground,BW 13,Heating capacity,45,0,12.59
ground,BW 13,Heating capacity,45,1,12.91
ground,BW 13,Heating capacity,45,2,13.23
ground,BW 13,Heating capacity,45,3,13.55
ground,BW 13,Heating capacity,45,4,13.87
ground,BW 13,Heating capacity,45,5,14.08
ground,BW 13,Heating capacity,45,6,14.44
ground,BW 13,Heating capacity,45,7,14.79
ground,BW 13,Heating capacity,45,8,15.18
ground,BW 13,Heating capacity,45,9,15.72
ground,BW 13,Heating capacity,45,10,16.27
ground,BW 13,Heating capacity,45,11,
ground,BW 13,Heating capacity,45,12,
ground,BW 13,Heating capacity,45,13,
ground,BW 13,Heating capacity,45,14,
ground,BW 13,Heating capacity,45,15,
ground,BW 13,Heating capacity,45,16,
ground,BW 13,Heating capacity,45,17,
ground,BW 13,Heating capacity,45,18,
ground,BW 13,Heating capacity,45,19,
ground,BW 13,Heating capacity,45,20,
ground,BW 13,Heating capacity,55,-20,
ground,BW 13,Heating capacity,55,-19,
ground,BW 13,Heating capacity,55,-18,
ground,BW 13,Heating capacity,55,-17,
ground,BW 13,Heating capacity,55,-16,
ground,BW 13,Heating capacity,55,-15,
ground,BW 13,Heating capacity,55,-14,
ground,BW 13,Heating capacity,55,-13,
ground,BW 13,Heating capacity,55,-12,
ground,BW 13,Heating capacity,55,-11,
ground,BW 13,Heating capacity,55,-10,
ground,BW 13,Heating capacity,55,-9,
ground,BW 13,Heating capacity,55,-8,
ground,BW 13,Heating capacity,55,-7,
ground,BW 13,Heating capacity,55,-6,
ground,BW 13,Heating capacity,55,-5,11.75
ground,BW 13,Heating capacity,55,-4,11.96
ground,BW 13,Heating capacity,55,-3,12.12
ground,BW 13,Heating capacity,55,-2,12.32
ground,BW 13,Heating capacity,55,-1,12.39
ground,BW 13,Heating capacity,55,0,12.45
ground,BW 13,Heating capacity,55,1,12.77
ground,BW 13,Heating capacity,55,2,12.9
ground,BW 13,Heating capacity,55,3,13.11
ground,BW 13,Heating capacity,55,4,13.48
ground,BW 13,Heating capacity,55,5,13.59
ground,BW 13,Heating capacity,55,6,13.93
ground,BW 13,Heating capacity,55,7,14.27
ground,BW 13,Heating capacity,55,8,14.62
ground,BW 13,Heating capacity,55,9,15.14
ground,BW 13,Heating capacity,55,10,15.65
ground,BW 13,Heating capacity,55,11,
ground,BW 13,Heating capacity,55,12,
ground,BW 13,Heating capacity,55,13,
ground,BW 13,Heating capacity,55,14,
ground,BW 13,Heating capacity,55,15,
ground,BW 13,Heating capacity,55,16,
ground,BW 13,Heating capacity,55,17,
ground,BW 13,Heating capacity,55,18,
ground,BW 13,Heating capacity,55,19,
ground,BW 13,Heating capacity,55,20,
ground,BW 13,Power input,35,-20,
ground,BW 13,Power input,35,-19,
ground,BW 13,Power input,35,-18,
ground,BW 13,Power input,35,-17,
ground,BW 13,Power input,35,-16,
ground,BW 13,Power input,35,-15,
ground,BW 13,Power input,35,-14,
ground,BW 13,Power input,35,-13,
ground,BW 13,Power input,35,-12,
ground,BW 13,Power input,35,-11,
ground,BW 13,Power input,35,-10,
ground,BW 13,Power input,35,-9,
ground,BW 13,Power input,35,-8,
ground,BW 13,Power input,35,-7,
ground,BW 13,Power input,35,-6,
ground,BW 13,Power input,35,-5,3.05
ground,BW 13,Power input,35,-4,3.01
ground,BW 13,Power input,35,-3,2.98
ground,BW 13,Power input,35,-2,2.95
ground,BW 13,Power input,35,-1,2.92
ground,BW 13,Power input,35,0,2.89
ground,BW 13,Power input,35,1,2.9
ground,BW 13,Power input,35,2,2.91
ground,BW 13,Power input,35,3,2.92
ground,BW 13,Power input,35,4,2.93
ground,BW 13,Power input,35,5,2.93
ground,BW 13,Power input,35,6,2.95
ground,BW 13,Power input,35,7,2.96
ground,BW 13,Power input,35,8,2.99
ground,BW 13,Power input,35,9,3.05
ground,BW 13,Power input,35,10,3.1
ground,BW 13,Power input,35,11,
ground,BW 13,Power input,35,12,
ground,BW 13,Power input,35,13,
ground,BW 13,Power input,35,14,
ground,BW 13,Power input,35,15,
ground,BW 13,Power input,35,16,
ground,BW 13,Power input,35,17,
ground,BW 13,Power input,35,18,
ground,BW 13,Power input,35,19,
ground,BW 13,Power input,35,20,
ground,BW 13,Power input,45,-20,
ground,BW 13,Power input,45,-19,
ground,BW 13,Power input,45,-18,
ground,BW 13,Power input,45,-17,
ground,BW 13,Power input,45,-16,
ground,BW 13,Power input,45,-15,
ground,BW 13,Power input,45,-14,
ground,BW 13,Power input,45,-13,
ground,BW 13,Power input,45,-12,
ground,BW 13,Power input,45,-11,
ground,BW 13,Power input,45,-10,
ground,BW 13,Power input,45,-9,
ground,BW 13,Power input,45,-8,
ground,BW 13,Power input,45,-7,
ground,BW 13,Power input,45,-6,
ground,BW 13,Power input,45,-5,3.84
ground,BW 13,Power input,45,-4,3.76
ground,BW 13,Power input,45,-3,3.68
ground,BW 13,Power input,45,-2,3.61
ground,BW 13,Power input,45,-1,3.54
ground,BW 13,Power input,45,0,3.48
ground,BW 13,Power input,45,1,3.48
ground,BW 13,Power input,45,2,3.49
ground,BW 13,Power input,45,3,3.5
ground,BW 13,Power input,45,4,3.5
ground,BW 13,Power input,45,5,3.48
ground,BW 13,Power input,45,6,3.49
ground,BW 13,Power input,45,7,3.51
ground,BW 13,Power input,45,8,3.53
ground,BW 13,Power input,45,9,3.58
ground,BW 13,Power input,45,10,3.64
ground,BW 13,Power input,45,11,
ground,BW 13,Power input,45,12,
ground,BW 13,Power input,45,13,
ground,BW 13,Power input,45,14,
ground,BW 13,Power input,45,15,
ground,BW 13,Power input,45,16,
ground,BW 13,Power input,45,17,
ground,BW 13,Power input,45,18,
ground,BW 13,Power input,45,19,
ground,BW 13,Power input,45,20,
ground,BW 13,Power input,55,-20,
ground,BW 13,Power input,55,-19,
ground,BW 13,Power input,55,-18,
ground,BW 13,Power input,55,-17,
ground,BW 13,Power input,55,-16,
ground,BW 13,Power input,55,-15,
ground,BW 13,Power input,55,-14,
ground,BW 13,Power input,55,-13,
ground,BW 13,Power input,55,-12,
ground,BW 13,Power input,55,-11,
ground,BW 13,Power input,55,-10,
ground,BW 13,Power input,55,-9,
ground,BW 13,Power input,55,-8,
ground,BW 13,Power input,55,-7,
ground,BW 13,Power input,55,-6,
ground,BW 13,Power input,55,-5,4.74
ground,BW 13,Power input,55,-4,4.74
ground,BW 13,Power input,55,-3,4.72
ground,BW 13,Power input,55,-2,4.72
ground,BW 13,Power input,55,-1,4.67
ground,BW 13,Power input,55,0,4.62
ground,BW 13,Power input,55,1,4.62
ground,BW 13,Power input,55,2,4.55
ground,BW 13,Power input,55,3,4.51
ground,BW 13,Power input,55,4,4.53
ground,BW 13,Power input,55,5,4.46
ground,BW 13,Power input,55,6,4.47
ground,BW 13,Power input,55,7,4.48
ground,BW 13,Power input,55,8,4.49
ground,BW 13,Power input,55,9,4.55
ground,BW 13,Power input,55,10,4.6
ground,BW 13,Power input,55,11,
ground,BW 13,Power input,55,12,
ground,BW 13,Power input,55,13,
ground,BW 13,Power input,55,14,
ground,BW 13,Power input,55,15,
ground,BW 13,Power input,55,16,
ground,BW 13,Power input,55,17,
ground,BW 13,Power input,55,18,
ground,BW 13,Power input,55,19,
ground,BW 13,Power input,55,20,
ground,BW 13,COP,35,-20,
ground,BW 13,COP,35,-19,
ground,BW 13,COP,35,-18,
ground,BW 13,COP,35,-17,
ground,BW 13,COP,35,-16,
ground,BW 13,COP,35,-15,
ground,BW 13,COP,35,-14,
ground,BW 13,COP,35,-13,
ground,BW 13,COP,35,-12,
ground,BW 13,COP,35,-11,
ground,BW 13,COP,35,-10,
ground,BW 13,COP,35,-9,
ground,BW 13,COP,35,-8,
ground,BW 13,COP,35,-7,
ground,BW 13,COP,35,-6,
ground,BW 13,COP,35,-5,4.06
ground,BW 13,COP,35,-4,4.17
ground,BW 13,COP,35,-3,4.28
ground,BW 13,COP,35,-2,4.38
ground,BW 13,COP,35,-1,4.49
ground,BW 13,COP,35,0,4.6
ground,BW 13,COP,35,1,4.7
ground,BW 13,COP,35,2,4.8
ground,BW 13,COP,35,3,4.91
ground,BW 13,COP,35,4,5.01
ground,BW 13,COP,35,5,5.11
ground,BW 13,COP,35,6,5.21
ground,BW 13,COP,35,7,5.31
ground,BW 13,COP,35,8,5.41
ground,BW 13,COP,35,9,5.51
ground,BW 13,COP,35,10,5.61
ground,BW 13,COP,35,11,
ground,BW 13,COP,35,12,
ground,BW 13,COP,35,13,
ground,BW 13,COP,35,14,
ground,BW 13,COP,35,15,
ground,BW 13,COP,35,16,
ground,BW 13,COP,35,17,
ground,BW 13,COP,35,18,
ground,BW 13,COP,35,19,
ground,BW 13,COP,35,20,
ground,BW 13,COP,45,-20,
ground,BW 13,COP,45,-19,
ground,BW 13,COP,45,-18,
ground,BW 13,COP,45,-17,
ground,BW 13,COP,45,-16,
ground,BW 13,COP,45,-15,
ground,BW 13,COP,45,-14,
ground,BW 13,COP,45,-13,
ground,BW 13,COP,45,-12,
ground,BW 13,COP,45,-11,
ground,BW 13,COP,45,-10,
ground,BW 13,COP,45,-9,
ground,BW 13,COP,45,-8,
ground,BW 13,COP,45,-7,
ground,BW 13,COP,45,-6,
ground,BW 13,COP,45,-5,3.19
ground,BW 13,COP,45,-4,3.28
ground,BW 13,COP,45,-3,3.36
ground,BW 13,COP,45,-2,3.45
ground,BW 13,COP,45,-1,3.54
ground,BW 13,COP,45,0,3.62
ground,BW 13,COP,45,1,3.71
ground,BW 13,COP,45,2,3.79
ground,BW 13,COP,45,3,3.88
ground,BW 13,COP,45,4,3.96
ground,BW 13,COP,45,5,4.05
ground,BW 13,COP,45,6,4.13
ground,BW 13,COP,45,7,4.22
ground,BW 13,COP,45,8,4.3
ground,BW 13,COP,45,9,4.39
ground,BW 13,COP,45,10,4.47
ground,BW 13,COP,45,11,
ground,BW 13,COP,45,12,
ground,BW 13,COP,45,13,
ground,BW 13,COP,45,14,
ground,BW 13,COP,45,15,
ground,BW 13,COP,45,16,
ground,BW 13,COP,45,17,
ground,BW 13,COP,45,18,
ground,BW 13,COP,45,19,
ground,BW 13,COP,45,20,
ground,BW 13,COP,55,-20,
ground,BW 13,COP,55,-19,
ground,BW 13,COP,55,-18,
ground,BW 13,COP,55,-17,
ground,BW 13,COP,55,-16,
ground,BW 13,COP,55,-15,
ground,BW 13,COP,55,-14,
ground,BW 13,COP,55,-13,
ground,BW 13,COP,55,-12,
ground,BW 13,COP,55,-11,
ground,BW 13,COP,55,-10,
ground,BW 13,COP,55,-9,
ground,BW 13,COP,55,-8,
ground,BW 13,COP,55,-7,
ground,BW 13,COP,55,-6,
ground,BW 13,COP,55,-5,2.48
ground,BW 13,COP,55,-4,2.52
ground,BW 13,COP,55,-3,2.57
ground,BW 13,COP,55,-2,2.61
ground,BW 13,COP,55,-1,2.65
ground,BW 13,COP,55,0,2.69
ground,BW 13,COP,55,1,2.76
ground,BW 13,COP,55,2,2.84
ground,BW 13,COP,55,3,2.91
ground,BW 13,COP,55,4,2.98
ground,BW 13,COP,55,5,3.05
ground,BW 13,COP,55,6,3.12
ground,BW 13,COP,55,7,3.19
ground,BW 13,COP,55,8,3.26
ground,BW 13,COP,55,9,3.33
ground,BW 13,COP,55,10,3.4
ground,BW 13,COP,55,11,
ground,BW 13,COP,55,12,
ground,BW 13,COP,55,13,
ground,BW 13,COP,55,14,
ground,BW 13,COP,55,15,
ground,BW 13,COP,55,16,
ground,BW 13,COP,55,17,
ground,BW 13,COP,55,18,
ground,BW 13,COP,55,19,
ground,BW 13,COP,55,20,
ground,BW 17,Heating capacity,35,-20,
ground,BW 17,Heating capacity,35,-19,
ground,BW 17,Heating capacity,35,-18,
ground,BW 17,Heating capacity,35,-17,
ground,BW 17,Heating capacity,35,-16,
ground,BW 17,Heating capacity,35,-15,
ground,BW 17,Heating capacity,35,-14,
ground,BW 17,Heating capacity,35,-13,
ground,BW 17,Heating capacity,35,-12,
ground,BW 17,Heating capacity,35,-11,
ground,BW 17,Heating capacity,35,-10,
ground,BW 17,Heating capacity,35,-9,
ground,BW 17,Heating capacity,35,-8,
ground,BW 17,Heating capacity,35,-7,
ground,BW 17,Heating capacity,35,-6,
ground,BW 17,Heating capacity,35,-5,15.68
ground,BW 17,Heating capacity,35,-4,15.92
ground,BW 17,Heating capacity,35,-3,16.15
ground,BW 17,Heating capacity,35,-2,16.38
ground,BW 17,Heating capacity,35,-1,16.62
ground,BW 17,Heating capacity,35,0,16.85
ground,BW 17,Heating capacity,35,1,17.28
ground,BW 17,Heating capacity,35,2,17.71
ground,BW 17,Heating capacity,35,3,18.14
ground,BW 17,Heating capacity,35,4,18.57
ground,BW 17,Heating capacity,35,5,19.0
ground,BW 17,Heating capacity,35,6,19.47
ground,BW 17,Heating capacity,35,7,19.94
ground,BW 17,Heating capacity,35,8,20.52
ground,BW 17,Heating capacity,35,9,21.28
ground,BW 17,Heating capacity,35,10,22.03
ground,BW 17,Heating capacity,35,11,
ground,BW 17,Heating capacity,35,12,
ground,BW 17,Heating capacity,35,13,
ground,BW 17,Heating capacity,35,14,
ground,BW 17,Heating capacity,35,15,
ground,BW 17,Heating capacity,35,16,
ground,BW 17,Heating capacity,35,17,
ground,BW 17,Heating capacity,35,18,
ground,BW 17,Heating capacity,35,19,
ground,BW 17,Heating capacity,35,20,
ground,BW 17,Heating capacity,45,-20,
ground,BW 17,Heating capacity,45,-19,
ground,BW 17,Heating capacity,45,-18,
ground,BW 17,Heating capacity,45,-17,
ground,BW 17,Heating capacity,45,-16,
ground,BW 17,Heating capacity,45,-15,
ground,BW 17,Heating capacity,45,-14,
ground,BW 17,Heating capacity,45,-13,
ground,BW 17,Heating capacity,45,-12,
ground,BW 17,Heating capacity,45,-11,
ground,BW 17,Heating capacity,45,-10,
ground,BW 17,Heating capacity,45,-9,
ground,BW 17,Heating capacity,45,-8,
ground,BW 17,Heating capacity,45,-7,
ground,BW 17,Heating capacity,45,-6,
ground,BW 17,Heating capacity,45,-5,15.54
ground,BW 17,Heating capacity,45,-4,15.62
ground,BW 17,Heating capacity,45,-3,15.7
ground,BW 17,Heating capacity,45,-2,15.78
ground,BW 17,Heating capacity,45,-1,15.87
ground,BW 17,Heating capacity,45,0,15.95
ground,BW 17,Heating capacity,45,1,16.35
ground,BW 17,Heating capacity,45,2,16.76
ground,BW 17,Heating capacity,45,3,17.17
ground,BW 17,Heating capacity,45,4,17.57
ground,BW 17,Heating capacity,45,5,17.84
ground,BW 17,Heating capacity,45,6,18.29
