source,product,data_type,sink_temp,source_temp,0
ground,BW 17,Heating capacity,45,7,18.74
ground,BW 17,Heating capacity,45,8,19.23
ground,BW 17,Heating capacity,45,9,19.92
ground,BW 17,Heating capacity,45,10,20.61
ground,BW 17,Heating capacity,45,11,
ground,BW 17,Heating capacity,45,12,
ground,BW 17,Heating capacity,45,13,
ground,BW 17,Heating capacity,45,14,
ground,BW 17,Heating capacity,45,15,
ground,BW 17,Heating capacity,45,16,
ground,BW 17,Heating capacity,45,17,
ground,BW 17,Heating capacity,45,18,
ground,BW 17,Heating capacity,45,19,
ground,BW 17,Heating capacity,45,20,
ground,BW 17,Heating capacity,55,-20,
ground,BW 17,Heating capacity,55,-19,
ground,BW 17,Heating capacity,55,-18,
ground,BW 17,Heating capacity,55,-17,
ground,BW 17,Heating capacity,55,-16,
ground,BW 17,Heating capacity,55,-15,
ground,BW 17,Heating capacity,55,-14,
ground,BW 17,Heating capacity,55,-13,
ground,BW 17,Heating capacity,55,-12,
ground,BW 17,Heating capacity,55,-11,
ground,BW 17,Heating capacity,55,-10,
ground,BW 17,Heating capacity,55,-9,
ground,BW 17,Heating capacity,55,-8,
ground,BW 17,Heating capacity,55,-7,
ground,BW 17,Heating capacity,55,-6,
ground,BW 17,Heating capacity,55,-5,14.89
ground,BW 17,Heating capacity,55,-4,15.15
ground,BW 17,Heating capacity,55,-3,15.35
ground,BW 17,Heating capacity,55,-2,15.61
ground,BW 17,Heating capacity,55,-1,15.69
ground,BW 17,Heating capacity,55,0,15.78
ground,BW 17,Heating capacity,55,1,16.18
ground,BW 17,Heating capacity,55,2,16.35
ground,BW 17,Heating capacity,55,3,16.61
ground,BW 17,Heating capacity,55,4,17.08
ground,BW 17,Heating capacity,55,5,17.21
ground,BW 17,Heating capacity,55,6,17.64
ground,BW 17,Heating capacity,55,7,18.08
ground,BW 17,Heating capacity,55,8,18.52
ground,BW 17,Heating capacity,55,9,19.18
ground,BW 17,Heating capacity,55,10,19.83
ground,BW 17,Heating capacity,55,11,
ground,BW 17,Heating capacity,55,12,
ground,BW 17,Heating capacity,55,13,
ground,BW 17,Heating capacity,55,14,
ground,BW 17,Heating capacity,55,15,
ground,BW 17,Heating capacity,55,16,
ground,BW 17,Heating capacity,55,17,
ground,BW 17,Heating capacity,55,18,
ground,BW 17,Heating capacity,55,19,
ground,BW 17,Heating capacity,55,20,
ground,BW 17,Power input,35,-20,
ground,BW 17,Power input,35,-19,
ground,BW 17,Power input,35,-18,
ground,BW 17,Power input,35,-17,
ground,BW 17,Power input,35,-16,
ground,BW 17,Power input,35,-15,
ground,BW 17,Power input,35,-14,
ground,BW 17,Power input,35,-13,
ground,BW 17,Power input,35,-12,
ground,BW 17,Power input,35,-11,
ground,BW 17,Power input,35,-10,
ground,BW 17,Power input,35,-9,
ground,BW 17,Power input,35,-8,
ground,BW 17,Power input,35,-7,
ground,BW 17,Power input,35,-6,
ground,BW 17,Power input,35,-5,3.78
ground,BW 17,Power input,35,-4,3.74
ground,BW 17,Power input,35,-3,3.7
ground,BW 17,Power input,35,-2,3.66
ground,BW 17,Power input,35,-1,3.62
ground,BW 17,Power input,35,0,3.59
ground,BW 17,Power input,35,1,3.6
ground,BW 17,Power input,35,2,3.61
ground,BW 17,Power input,35,3,3.62
ground,BW 17,Power input,35,4,3.63
ground,BW 17,Power input,35,5,3.64
ground,BW 17,Power input,35,6,3.66
ground,BW 17,Power input,35,7,3.68
ground,BW 17,Power input,35,8,3.71
ground,BW 17,Power input,35,9,3.78
ground,BW 17,Power input,35,10,3.85
ground,BW 17,Power input,35,11,
ground,BW 17,Power input,35,12,
ground,BW 17,Power input,35,13,
ground,BW 17,Power input,35,14,
ground,BW 17,Power input,35,15,
ground,BW 17,Power input,35,16,
ground,BW 17,Power input,35,17,
ground,BW 17,Power input,35,18,
ground,BW 17,Power input,35,19,
ground,BW 17,Power input,35,20,
ground,BW 17,Power input,45,-20,
ground,BW 17,Power input,45,-19,
ground,BW 17,Power input,45,-18,
ground,BW 17,Power input,45,-17,
ground,BW 17,Power input,45,-16,
ground,BW 17,Power input,45,-15,
ground,BW 17,Power input,45,-14,
ground,BW 17,Power input,45,-13,
ground,BW 17,Power input,45,-12,
ground,BW 17,Power input,45,-11,
ground,BW 17,Power input,45,-10,
ground,BW 17,Power input,45,-9,
ground,BW 17,Power input,45,-8,
ground,BW 17,Power input,45,-7,
ground,BW 17,Power input,45,-6,
ground,BW 17,Power input,45,-5,4.76
ground,BW 17,Power input,45,-4,4.66
ground,BW 17,Power input,45,-3,4.57
ground,BW 17,Power input,45,-2,4.48
ground,BW 17,Power input,45,-1,4.39
ground,BW 17,Power input,45,0,4.31
ground,BW 17,Power input,45,1,4.32
ground,BW 17,Power input,45,2,4.33
ground,BW 17,Power input,45,3,4.34
ground,BW 17,Power input,45,4,4.34
ground,BW 17,Power input,45,5,4.31
ground,BW 17,Power input,45,6,4.33
ground,BW 17,Power input,45,7,4.35
ground,BW 17,Power input,45,8,4.37
ground,BW 17,Power input,45,9,4.44
ground,BW 17,Power input,45,10,4.51
ground,BW 17,Power input,45,11,
ground,BW 17,Power input,45,12,
ground,BW 17,Power input,45,13,
ground,BW 17,Power input,45,14,
ground,BW 17,Power input,45,15,
ground,BW 17,Power input,45,16,
ground,BW 17,Power input,45,17,
ground,BW 17,Power input,45,18,
ground,BW 17,Power input,45,19,
ground,BW 17,Power input,45,20,
ground,BW 17,Power input,55,-20,
ground,BW 17,Power input,55,-19,
ground,BW 17,Power input,55,-18,
ground,BW 17,Power input,55,-17,
ground,BW 17,Power input,55,-16,
ground,BW 17,Power input,55,-15,
ground,BW 17,Power input,55,-14,
ground,BW 17,Power input,55,-13,
ground,BW 17,Power input,55,-12,
ground,BW 17,Power input,55,-11,
ground,BW 17,Power input,55,-10,
ground,BW 17,Power input,55,-9,
ground,BW 17,Power input,55,-8,
ground,BW 17,Power input,55,-7,
ground,BW 17,Power input,55,-6,
ground,BW 17,Power input,55,-5,5.88
ground,BW 17,Power input,55,-4,5.88
ground,BW 17,Power input,55,-3,5.85
ground,BW 17,Power input,55,-2,5.86
ground,BW 17,Power input,55,-1,5.79
ground,BW 17,Power input,55,0,5.73
ground,BW 17,Power input,55,1,5.73
ground,BW 17,Power input,55,2,5.64
ground,BW 17,Power input,55,3,5.6
ground,BW 17,Power input,55,4,5.61
ground,BW 17,Power input,55,5,5.53
ground,BW 17,Power input,55,6,5.54
ground,BW 17,Power input,55,7,5.55
ground,BW 17,Power input,55,8,5.56
ground,BW 17,Power input,55,9,5.64
ground,BW 17,Power input,55,10,5.71
ground,BW 17,Power input,55,11,
ground,BW 17,Power input,55,12,
ground,BW 17,Power input,55,13,
ground,BW 17,Power input,55,14,
ground,BW 17,Power input,55,15,
ground,BW 17,Power input,55,16,
ground,BW 17,Power input,55,17,
ground,BW 17,Power input,55,18,
ground,BW 17,Power input,55,19,
ground,BW 17,Power input,55,20,
ground,BW 17,COP,35,-20,
ground,BW 17,COP,35,-19,
ground,BW 17,COP,35,-18,
ground,BW 17,COP,35,-17,
ground,BW 17,COP,35,-16,
ground,BW 17,COP,35,-15,
ground,BW 17,COP,35,-14,
ground,BW 17,COP,35,-13,
ground,BW 17,COP,35,-12,
ground,BW 17,COP,35,-11,
ground,BW 17,COP,35,-10,
ground,BW 17,COP,35,-9,
ground,BW 17,COP,35,-8,
ground,BW 17,COP,35,-7,
ground,BW 17,COP,35,-6,
ground,BW 17,COP,35,-5,4.15
ground,BW 17,COP,35,-4,4.26
ground,BW 17,COP,35,-3,4.37
ground,BW 17,COP,35,-2,4.48
ground,BW 17,COP,35,-1,4.59
ground,BW 17,COP,35,0,4.7
ground,BW 17,COP,35,1,4.8
ground,BW 17,COP,35,2,4.91
ground,BW 17,COP,35,3,5.01
ground,BW 17,COP,35,4,5.12
ground,BW 17,COP,35,5,5.22
ground,BW 17,COP,35,6,5.32
ground,BW 17,COP,35,7,5.42
ground,BW 17,COP,35,8,5.53
ground,BW 17,COP,35,9,5.63
ground,BW 17,COP,35,10,5.73
ground,BW 17,COP,35,11,
ground,BW 17,COP,35,12,
ground,BW 17,COP,35,13,
ground,BW 17,COP,35,14,
ground,BW 17,COP,35,15,
ground,BW 17,COP,35,16,
ground,BW 17,COP,35,17,
ground,BW 17,COP,35,18,
ground,BW 17,COP,35,19,
ground,BW 17,COP,35,20,
ground,BW 17,COP,45,-20,
ground,BW 17,COP,45,-19,
ground,BW 17,COP,45,-18,
ground,BW 17,COP,45,-17,
ground,BW 17,COP,45,-16,
ground,BW 17,COP,45,-15,
ground,BW 17,COP,45,-14,
ground,BW 17,COP,45,-13,
ground,BW 17,COP,45,-12,
ground,BW 17,COP,45,-11,
ground,BW 17,COP,45,-10,
ground,BW 17,COP,45,-9,
ground,BW 17,COP,45,-8,
ground,BW 17,COP,45,-7,
ground,BW 17,COP,45,-6,
ground,BW 17,COP,45,-5,3.26
ground,BW 17,COP,45,-4,3.35
ground,BW 17,COP,45,-3,3.44
ground,BW 17,COP,45,-2,3.53
ground,BW 17,COP,45,-1,3.61
ground,BW 17,COP,45,0,3.7
ground,BW 17,COP,45,1,3.79
ground,BW 17,COP,45,2,3.87
ground,BW 17,COP,45,3,3.96
ground,BW 17,COP,45,4,4.05
ground,BW 17,COP,45,5,4.13
ground,BW 17,COP,45,6,4.22
ground,BW 17,COP,45,7,4.31
ground,BW 17,COP,45,8,4.4
ground,BW 17,COP,45,9,4.48
ground,BW 17,COP,45,10,4.57
ground,BW 17,COP,45,11,
ground,BW 17,COP,45,12,
ground,BW 17,COP,45,13,
ground,BW 17,COP,45,14,
ground,BW 17,COP,45,15,
ground,BW 17,COP,45,16,
ground,BW 17,COP,45,17,
ground,BW 17,COP,45,18,
ground,BW 17,COP,45,19,
ground,BW 17,COP,45,20,
ground,BW 17,COP,55,-20,
ground,BW 17,COP,55,-19,
ground,BW 17,COP,55,-18,
ground,BW 17,COP,55,-17,
ground,BW 17,COP,55,-16,
ground,BW 17,COP,55,-15,
ground,BW 17,COP,55,-14,
ground,BW 17,COP,55,-13,
ground,BW 17,COP,55,-12,
ground,BW 17,COP,55,-11,
ground,BW 17,COP,55,-10,
ground,BW 17,COP,55,-9,
ground,BW 17,COP,55,-8,
ground,BW 17,COP,55,-7,
ground,BW 17,COP,55,-6,
ground,BW 17,COP,55,-5,2.53
ground,BW 17,COP,55,-4,2.58
ground,BW 17,COP,55,-3,2.62
ground,BW 17,COP,55,-2,2.67
ground,BW 17,COP,55,-1,2.71
ground,BW 17,COP,55,0,2.75
ground,BW 17,COP,55,1,2.82
ground,BW 17,COP,55,2,2.9
ground,BW 17,COP,55,3,2.97
ground,BW 17,COP,55,4,3.04
ground,BW 17,COP,55,5,3.12
ground,BW 17,COP,55,6,3.19
ground,BW 17,COP,55,7,3.26
ground,BW 17,COP,55,8,3.33
ground,BW 17,COP,55,9,3.4
ground,BW 17,COP,55,10,3.47
ground,BW 17,COP,55,11,
ground,BW 17,COP,55,12,
ground,BW 17,COP,55,13,
ground,BW 17,COP,55,14,
ground,BW 17,COP,55,15,
ground,BW 17,COP,55,16,
ground,BW 17,COP,55,17,
ground,BW 17,COP,55,18,
ground,BW 17,COP,55,19,
ground,BW 17,COP,55,20,
ground,BW 21,Heating capacity,35,-20,
ground,BW 21,Heating capacity,35,-19,
ground,BW 21,Heating capacity,35,-18,
ground,BW 21,Heating capacity,35,-17,
ground,BW 21,Heating capacity,35,-16,
ground,BW 21,Heating capacity,35,-15,
ground,BW 21,Heating capacity,35,-14,
ground,BW 21,Heating capacity,35,-13,
ground,BW 21,Heating capacity,35,-12,
ground,BW 21,Heating capacity,35,-11,
ground,BW 21,Heating capacity,35,-10,
ground,BW 21,Heating capacity,35,-9,
ground,BW 21,Heating capacity,35,-8,
ground,BW 21,Heating capacity,35,-7,
ground,BW 21,Heating capacity,35,-6,
ground,BW 21,Heating capacity,35,-5,19.83
ground,BW 21,Heating capacity,35,-4,20.12
ground,BW 21,Heating capacity,35,-3,20.42
ground,BW 21,Heating capacity,35,-2,20.71
ground,BW 21,Heating capacity,35,-1,21.01
ground,BW 21,Heating capacity,35,0,21.3
ground,BW 21,Heating capacity,35,1,21.84
ground,BW 21,Heating capacity,35,2,22.39
ground,BW 21,Heating capacity,35,3,22.93
ground,BW 21,Heating capacity,35,4,23.47
ground,BW 21,Heating capacity,35,5,24.02
ground,BW 21,Heating capacity,35,6,24.61
ground,BW 21,Heating capacity,35,7,25.2
ground,BW 21,Heating capacity,35,8,25.94
ground,BW 21,Heating capacity,35,9,26.89
ground,BW 21,Heating capacity,35,10,27.85
ground,BW 21,Heating capacity,35,11,
ground,BW 21,Heating capacity,35,12,
ground,BW 21,Heating capacity,35,13,
ground,BW 21,Heating capacity,35,14,
ground,BW 21,Heating capacity,35,15,
ground,BW 21,Heating capacity,35,16,
ground,BW 21,Heating capacity,35,17,
ground,BW 21,Heating capacity,35,18,
ground,BW 21,Heating capacity,35,19,
ground,BW 21,Heating capacity,35,20,
ground,BW 21,Heating capacity,45,-20,
ground,BW 21,Heating capacity,45,-19,
ground,BW 21,Heating capacity,45,-18,
ground,BW 21,Heating capacity,45,-17,
ground,BW 21,Heating capacity,45,-16,
ground,BW 21,Heating capacity,45,-15,
ground,BW 21,Heating capacity,45,-14,
ground,BW 21,Heating capacity,45,-13,
ground,BW 21,Heating capacity,45,-12,
ground,BW 21,Heating capacity,45,-11,
ground,BW 21,Heating capacity,45,-10,
ground,BW 21,Heating capacity,45,-9,
ground,BW 21,Heating capacity,45,-8,
ground,BW 21,Heating capacity,45,-7,
ground,BW 21,Heating capacity,45,-6,
ground,BW 21,Heating capacity,45,-5,19.64
ground,BW 21,Heating capacity,45,-4,19.74
ground,BW 21,Heating capacity,45,-3,19.85
ground,BW 21,Heating capacity,45,-2,19.95
ground,BW 21,Heating capacity,45,-1,20.06
ground,BW 21,Heating capacity,45,0,20.16
ground,BW 21,Heating capacity,45,1,20.67
ground,BW 21,Heating capacity,45,2,21.19
ground,BW 21,Heating capacity,45,3,21.7
ground,BW 21,Heating capacity,45,4,22.22
ground,BW 21,Heating capacity,45,5,22.55
ground,BW 21,Heating capacity,45,6,23.12
ground,BW 21,Heating capacity,45,7,23.69
ground,BW 21,Heating capacity,45,8,24.3
ground,BW 21,Heating capacity,45,9,25.18
ground,BW 21,Heating capacity,45,10,26.06
ground,BW 21,Heating capacity,45,11,
ground,BW 21,Heating capacity,45,12,
ground,BW 21,Heating capacity,45,13,
ground,BW 21,Heating capacity,45,14,
ground,BW 21,Heating capacity,45,15,
ground,BW 21,Heating capacity,45,16,
ground,BW 21,Heating capacity,45,17,
ground,BW 21,Heating capacity,45,18,
ground,BW 21,Heating capacity,45,19,
ground,BW 21,Heating capacity,45,20,
ground,BW 21,Heating capacity,55,-20,
ground,BW 21,Heating capacity,55,-19,
ground,BW 21,Heating capacity,55,-18,
ground,BW 21,Heating capacity,55,-17,
ground,BW 21,Heating capacity,55,-16,
ground,BW 21,Heating capacity,55,-15,
ground,BW 21,Heating capacity,55,-14,
ground,BW 21,Heating capacity,55,-13,
ground,BW 21,Heating capacity,55,-12,
ground,BW 21,Heating capacity,55,-11,
ground,BW 21,Heating capacity,55,-10,
ground,BW 21,Heating capacity,55,-9,
ground,BW 21,Heating capacity,55,-8,
ground,BW 21,Heating capacity,55,-7,
ground,BW 21,Heating capacity,55,-6,
ground,BW 21,Heating capacity,55,-5,18.82
ground,BW 21,Heating capacity,55,-4,19.15
ground,BW 21,Heating capacity,55,-3,19.41
ground,BW 21,Heating capacity,55,-2,19.74
ground,BW 21,Heating capacity,55,-1,19.84
ground,BW 21,Heating capacity,55,0,19.94
ground,BW 21,Heating capacity,55,1,20.45
ground,BW 21,Heating capacity,55,2,20.67
ground,BW 21,Heating capacity,55,3,21.0
ground,BW 21,Heating capacity,55,4,21.59
ground,BW 21,Heating capacity,55,5,21.76
ground,BW 21,Heating capacity,55,6,22.3
ground,BW 21,Heating capacity,55,7,22.85
ground,BW 21,Heating capacity,55,8,23.41
ground,BW 21,Heating capacity,55,9,24.24
ground,BW 21,Heating capacity,55,10,25.07
ground,BW 21,Heating capacity,55,11,
ground,BW 21,Heating capacity,55,12,
ground,BW 21,Heating capacity,55,13,
ground,BW 21,Heating capacity,55,14,
ground,BW 21,Heating capacity,55,15,
ground,BW 21,Heating capacity,55,16,
ground,BW 21,Heating capacity,55,17,
ground,BW 21,Heating capacity,55,18,
ground,BW 21,Heating capacity,55,19,
ground,BW 21,Heating capacity,55,20,
ground,BW 21,Power input,35,-20,
ground,BW 21,Power input,35,-19,
ground,BW 21,Power input,35,-18,
ground,BW 21,Power input,35,-17,
ground,BW 21,Power input,35,-16,
ground,BW 21,Power input,35,-15,
ground,BW 21,Power input,35,-14,
ground,BW 21,Power input,35,-13,
ground,BW 21,Power input,35,-12,
ground,BW 21,Power input,35,-11,
ground,BW 21,Power input,35,-10,
ground,BW 21,Power input,35,-9,
ground,BW 21,Power input,35,-8,
ground,BW 21,Power input,35,-7,
ground,BW 21,Power input,35,-6,
ground,BW 21,Power input,35,-5,4.78
ground,BW 21,Power input,35,-4,4.73
ground,BW 21,Power input,35,-3,4.67
ground,BW 21,Power input,35,-2,4.62
ground,BW 21,Power input,35,-1,4.58
ground,BW 21,Power input,35,0,4.53
ground,BW 21,Power input,35,1,4.55
ground,BW 21,Power input,35,2,4.56
ground,BW 21,Power input,35,3,4.57
ground,BW 21,Power input,35,4,4.59
ground,BW 21,Power input,35,5,4.6
ground,BW 21,Power input,35,6,4.62
ground,BW 21,Power input,35,7,4.65
ground,BW 21,Power input,35,8,4.69
ground,BW 21,Power input,35,9,4.78
ground,BW 21,Power input,35,10,4.86
ground,BW 21,Power input,35,11,
ground,BW 21,Power input,35,12,
ground,BW 21,Power input,35,13,
ground,BW 21,Power input,35,14,
ground,BW 21,Power input,35,15,
ground,BW 21,Power input,35,16,
ground,BW 21,Power input,35,17,
ground,BW 21,Power input,35,18,
ground,BW 21,Power input,35,19,
ground,BW 21,Power input,35,20,
ground,BW 21,Power input,45,-20,
ground,BW 21,Power input,45,-19,
ground,BW 21,Power input,45,-18,
ground,BW 21,Power input,45,-17,
ground,BW 21,Power input,45,-16,
ground,BW 21,Power input,45,-15,
ground,BW 21,Power input,45,-14,
ground,BW 21,Power input,45,-13,
ground,BW 21,Power input,45,-12,
ground,BW 21,Power input,45,-11,
ground,BW 21,Power input,45,-10,
ground,BW 21,Power input,45,-9,
ground,BW 21,Power input,45,-8,
ground,BW 21,Power input,45,-7,
ground,BW 21,Power input,45,-6,
ground,BW 21,Power input,45,-5,6.02
ground,BW 21,Power input,45,-4,5.89
ground,BW 21,Power input,45,-3,5.77
ground,BW 21,Power input,45,-2,5.66
ground,BW 21,Power input,45,-1,5.55
ground,BW 21,Power input,45,0,5.45
ground,BW 21,Power input,45,1,5.46
ground,BW 21,Power input,45,2,5.47
ground,BW 21,Power input,45,3,5.48
ground,BW 21,Power input,45,4,5.49
ground,BW 21,Power input,45,5,5.45
ground,BW 21,Power input,45,6,5.48
ground,BW 21,Power input,45,7,5.5
ground,BW 21,Power input,45,8,5.53
ground,BW 21,Power input,45,9,5.62
ground,BW 21,Power input,45,10,5.7
ground,BW 21,Power input,45,11,
ground,BW 21,Power input,45,12,
ground,BW 21,Power input,45,13,
ground,BW 21,Power input,45,14,
ground,BW 21,Power input,45,15,
ground,BW 21,Power input,45,16,
ground,BW 21,Power input,45,17,
ground,BW 21,Power input,45,18,
ground,BW 21,Power input,45,19,
ground,BW 21,Power input,45,20,
ground,BW 21,Power input,55,-20,
ground,BW 21,Power input,55,-19,
ground,BW 21,Power input,55,-18,
ground,BW 21,Power input,55,-17,
ground,BW 21,Power input,55,-16,
ground,BW 21,Power input,55,-15,
ground,BW 21,Power input,55,-14,
ground,BW 21,Power input,55,-13,
ground,BW 21,Power input,55,-12,
ground,BW 21,Power input,55,-11,
ground,BW 21,Power input,55,-10,
ground,BW 21,Power input,55,-9,
ground,BW 21,Power input,55,-8,
ground,BW 21,Power input,55,-7,
ground,BW 21,Power input,55,-6,
ground,BW 21,Power input,55,-5,7.43
ground,BW 21,Power input,55,-4,7.43
ground,BW 21,Power input,55,-3,7.4
ground,BW 21,Power input,55,-2,7.4
ground,BW 21,Power input,55,-1,7.32
ground,BW 21,Power input,55,0,7.25
ground,BW 21,Power input,55,1,7.24
ground,BW 21,Power input,55,2,7.13
ground,BW 21,Power input,55,3,7.07
ground,BW 21,Power input,55,4,7.1
ground,BW 21,Power input,55,5,6.98
ground,BW 21,Power input,55,6,7.0
ground,BW 21,Power input,55,7,7.01
ground,BW 21,Power input,55,8,7.03
ground,BW 21,Power input,55,9,7.13
ground,BW 21,Power input,55,10,7.22
ground,BW 21,Power input,55,11,
ground,BW 21,Power input,55,12,
ground,BW 21,Power input,55,13,
ground,BW 21,Power input,55,14,
ground,BW 21,Power input,55,15,
ground,BW 21,Power input,55,16,
ground,BW 21,Power input,55,17,
ground,BW 21,Power input,55,18,
ground,BW 21,Power input,55,19,
ground,BW 21,Power input,55,20,
ground,BW 21,COP,35,-20,
ground,BW 21,COP,35,-19,
ground,BW 21,COP,35,-18,
ground,BW 21,COP,35,-17,
ground,BW 21,COP,35,-16,
ground,BW 21,COP,35,-15,
ground,BW 21,COP,35,-14,
ground,BW 21,COP,35,-13,
ground,BW 21,COP,35,-12,
ground,BW 21,COP,35,-11,
ground,BW 21,COP,35,-10,
ground,BW 21,COP,35,-9,
ground,BW 21,COP,35,-8,
ground,BW 21,COP,35,-7,
ground,BW 21,COP,35,-6,
ground,BW 21,COP,35,-5,4.15
ground,BW 21,COP,35,-4,4.26
ground,BW 21,COP,35,-3,4.37
ground,BW 21,COP,35,-2,4.48
ground,BW 21,COP,35,-1,4.59
ground,BW 21,COP,35,0,4.7
ground,BW 21,COP,35,1,4.8
ground,BW 21,COP,35,2,4.91
ground,BW 21,COP,35,3,5.01
ground,BW 21,COP,35,4,5.12
ground,BW 21,COP,35,5,5.22
ground,BW 21,COP,35,6,5.32
ground,BW 21,COP,35,7,5.42
ground,BW 21,COP,35,8,5.53
ground,BW 21,COP,35,9,5.63
ground,BW 21,COP,35,10,5.73
ground,BW 21,COP,35,11,
ground,BW 21,COP,35,12,
ground,BW 21,COP,35,13,
ground,BW 21,COP,35,14,
ground,BW 21,COP,35,15,
ground,BW 21,COP,35,16,
ground,BW 21,COP,35,17,
ground,BW 21,COP,35,18,
ground,BW 21,COP,35,19,
ground,BW 21,COP,35,20,
ground,BW 21,COP,45,-20,
ground,BW 21,COP,45,-19,
ground,BW 21,COP,45,-18,
ground,BW 21,COP,45,-17,
ground,BW 21,COP,45,-16,
ground,BW 21,COP,45,-15,
ground,BW 21,COP,45,-14,
ground,BW 21,COP,45,-13,
ground,BW 21,COP,45,-12,
ground,BW 21,COP,45,-11,
ground,BW 21,COP,45,-10,
ground,BW 21,COP,45,-9,
ground,BW 21,COP,45,-8,
ground,BW 21,COP,45,-7,
ground,BW 21,COP,45,-6,
ground,BW 21,COP,45,-5,3.26
ground,BW 21,COP,45,-4,3.35
ground,BW 21,COP,45,-3,3.44
ground,BW 21,COP,45,-2,3.53
ground,BW 21,COP,45,-1,3.61
ground,BW 21,COP,45,0,3.7
ground,BW 21,COP,45,1,3.79
ground,BW 21,COP,45,2,3.87
ground,BW 21,COP,45,3,3.96
ground,BW 21,COP,45,4,4.05
ground,BW 21,COP,45,5,4.13
ground,BW 21,COP,45,6,4.22
ground,BW 21,COP,45,7,4.31
ground,BW 21,COP,45,8,4.4
ground,BW 21,COP,45,9,4.48
ground,BW 21,COP,45,10,4.57
ground,BW 21,COP,45,11,
ground,BW 21,COP,45,12,
ground,BW 21,COP,45,13,
ground,BW 21,COP,45,14,
ground,BW 21,COP,45,15,
ground,BW 21,COP,45,16,
ground,BW 21,COP,45,17,
ground,BW 21,COP,45,18,
ground,BW 21,COP,45,19,
ground,BW 21,COP,45,20,
ground,BW 21,COP,55,-20,
ground,BW 21,COP,55,-19,
ground,BW 21,COP,55,-18,
ground,BW 21,COP,55,-17,
ground,BW 21,COP,55,-16,
ground,BW 21,COP,55,-15,
ground,BW 21,COP,55,-14,
ground,BW 21,COP,55,-13,
ground,BW 21,COP,55,-12,
ground,BW 21,COP,55,-11,
ground,BW 21,COP,55,-10,
ground,BW 21,COP,55,-9,
ground,BW 21,COP,55,-8,
ground,BW 21,COP,55,-7,
ground,BW 21,COP,55,-6,
ground,BW 21,COP,55,-5,2.53
ground,BW 21,COP,55,-4,2.58
ground,BW 21,COP,55,-3,2.62
ground,BW 21,COP,55,-2,2.67
ground,BW 21,COP,55,-1,2.71
ground,BW 21,COP,55,0,2.75
ground,BW 21,COP,55,1,2.82
ground,BW 21,COP,55,2,2.9
ground,BW 21,COP,55,3,2.97
ground,BW 21,COP,55,4,3.04
ground,BW 21,COP,55,5,3.12
ground,BW 21,COP,55,6,3.19
ground,BW 21,COP,55,7,3.26
ground,BW 21,COP,55,8,3.33
ground,BW 21,COP,55,9,3.4
ground,BW 21,COP,55,10,3.47
ground,BW 21,COP,55,11,
ground,BW 21,COP,55,12,
ground,BW 21,COP,55,13,
ground,BW 21,COP,55,14,
ground,BW 21,COP,55,15,
ground,BW 21,COP,55,16,
ground,BW 21,COP,55,17,
ground,BW 21,COP,55,18,
ground,BW 21,COP,55,19,
ground,BW 21,COP,55,20,
ground,BW 05 Block,Heating capacity,35,-20,
ground,BW 05 Block,Heating capacity,35,-19,
ground,BW 05 Block,Heating capacity,35,-18,
ground,BW 05 Block,Heating capacity,35,-17,
ground,BW 05 Block,Heating capacity,35,-16,
ground,BW 05 Block,Heating capacity,35,-15,
ground,BW 05 Block,Heating capacity,35,-14,
ground,BW 05 Block,Heating capacity,35,-13,
ground,BW 05 Block,Heating capacity,35,-12,
ground,BW 05 Block,Heating capacity,35,-11,
ground,BW 05 Block,Heating capacity,35,-10,
ground,BW 05 Block,Heating capacity,35,-9,
ground,BW 05 Block,Heating capacity,35,-8,
ground,BW 05 Block,Heating capacity,35,-7,
ground,BW 05 Block,Heating capacity,35,-6,
ground,BW 05 Block,Heating capacity,35,-5,4.53
ground,BW 05 Block,Heating capacity,35,-4,4.6
ground,BW 05 Block,Heating capacity,35,-3,4.67
ground,BW 05 Block,Heating capacity,35,-2,4.74
ground,BW 05 Block,Heating capacity,35,-1,4.8
ground,BW 05 Block,Heating capacity,35,0,4.87
ground,BW 05 Block,Heating capacity,35,1,4.99
ground,BW 05 Block,Heating capacity,35,2,5.12
ground,BW 05 Block,Heating capacity,35,3,5.24
ground,BW 05 Block,Heating capacity,35,4,5.37
ground,BW 05 Block,Heating capacity,35,5,5.49
ground,BW 05 Block,Heating capacity,35,6,5.63
ground,BW 05 Block,Heating capacity,35,7,5.76
ground,BW 05 Block,Heating capacity,35,8,5.93
ground,BW 05 Block,Heating capacity,35,9,6.15
ground,BW 05 Block,Heating capacity,35,10,6.37
ground,BW 05 Block,Heating capacity,35,11,
ground,BW 05 Block,Heating capacity,35,12,
ground,BW 05 Block,Heating capacity,35,13,
ground,BW 05 Block,Heating capacity,35,14,
ground,BW 05 Block,Heating capacity,35,15,
ground,BW 05 Block,Heating capacity,35,16,
ground,BW 05 Block,Heating capacity,35,17,
ground,BW 05 Block,Heating capacity,35,18,
ground,BW 05 Block,Heating capacity,35,19,
ground,BW 05 Block,Heating capacity,35,20,
ground,BW 05 Block,Heating capacity,45,-20,
ground,BW 05 Block,Heating capacity,45,-19,
ground,BW 05 Block,Heating capacity,45,-18,
ground,BW 05 Block,Heating capacity,45,-17,
ground,BW 05 Block,Heating capacity,45,-16,
ground,BW 05 Block,Heating capacity,45,-15,
ground,BW 05 Block,Heating capacity,45,-14,
ground,BW 05 Block,Heating capacity,45,-13,
ground,BW 05 Block,Heating capacity,45,-12,
ground,BW 05 Block,Heating capacity,45,-11,
ground,BW 05 Block,Heating capacity,45,-10,
ground,BW 05 Block,Heating capacity,45,-9,
ground,BW 05 Block,Heating capacity,45,-8,
ground,BW 05 Block,Heating capacity,45,-7,
ground,BW 05 Block,Heating capacity,45,-6,
ground,BW 05 Block,Heating capacity,45,-5,4.49
ground,BW 05 Block,Heating capacity,45,-4,4.51
ground,BW 05 Block,Heating capacity,45,-3,4.54
ground,BW 05 Block,Heating capacity,45,-2,4.56
ground,BW 05 Block,Heating capacity,45,-1,4.59
ground,BW 05 Block,Heating capacity,45,0,4.61
ground,BW 05 Block,Heating capacity,45,1,4.73
ground,BW 05 Block,Heating capacity,45,2,4.84
ground,BW 05 Block,Heating capacity,45,3,4.96
ground,BW 05 Block,Heating capacity,45,4,5.08
ground,BW 05 Block,Heating capacity,45,5,5.16
ground,BW 05 Block,Heating capacity,45,6,5.29
ground,BW 05 Block,Heating capacity,45,7,5.42
ground,BW 05 Block,Heating capacity,45,8,5.56
ground,BW 05 Block,Heating capacity,45,9,5.76
ground,BW 05 Block,Heating capacity,45,10,5.96
ground,BW 05 Block,Heating capacity,45,11,
ground,BW 05 Block,Heating capacity,45,12,
ground,BW 05 Block,Heating capacity,45,13,
ground,BW 05 Block,Heating capacity,45,14,
ground,BW 05 Block,Heating capacity,45,15,
ground,BW 05 Block,Heating capacity,45,16,
ground,BW 05 Block,Heating capacity,45,17,
ground,BW 05 Block,Heating capacity,45,18,
ground,BW 05 Block,Heating capacity,45,19,
ground,BW 05 Block,Heating capacity,45,20,
ground,BW 05 Block,Heating capacity,55,-20,
ground,BW 05 Block,Heating capacity,55,-19,
ground,BW 05 Block,Heating capacity,55,-18,
ground,BW 05 Block,Heating capacity,55,-17,
ground,BW 05 Block,Heating capacity,55,-16,
ground,BW 05 Block,Heating capacity,55,-15,
ground,BW 05 Block,Heating capacity,55,-14,
ground,BW 05 Block,Heating capacity,55,-13,
ground,BW 05 Block,Heating capacity,55,-12,
ground,BW 05 Block,Heating capacity,55,-11,
ground,BW 05 Block,Heating capacity,55,-10,
ground,BW 05 Block,Heating capacity,55,-9,
ground,BW 05 Block,Heating capacity,55,-8,
ground,BW 05 Block,Heating capacity,55,-7,
ground,BW 05 Block,Heating capacity,55,-6,
ground,BW 05 Block,Heating capacity,55,-5,4.3
ground,BW 05 Block,Heating capacity,55,-4,4.38
ground,BW 05 Block,Heating capacity,55,-3,4.44
ground,BW 05 Block,Heating capacity,55,-2,4.51
ground,BW 05 Block,Heating capacity,55,-1,4.54
ground,BW 05 Block,Heating capacity,55,0,4.56
ground,BW 05 Block,Heating capacity,55,1,4.68
ground,BW 05 Block,Heating capacity,55,2,4.73
ground,BW 05 Block,Heating capacity,55,3,4.8
ground,BW 05 Block,Heating capacity,55,4,4.94
ground,BW 05 Block,Heating capacity,55,5,4.97
ground,BW 05 Block,Heating capacity,55,6,5.1
ground,BW 05 Block,Heating capacity,55,7,5.22
ground,BW 05 Block,Heating capacity,55,8,5.35
ground,BW 05 Block,Heating capacity,55,9,5.54
ground,BW 05 Block,Heating capacity,55,10,5.73
ground,BW 05 Block,Heating capacity,55,11,
ground,BW 05 Block,Heating capacity,55,12,
ground,BW 05 Block,Heating capacity,55,13,
ground,BW 05 Block,Heating capacity,55,14,
ground,BW 05 Block,Heating capacity,55,15,
ground,BW 05 Block,Heating capacity,55,16,
ground,BW 05 Block,Heating capacity,55,17,
ground,BW 05 Block,Heating capacity,55,18,
ground,BW 05 Block,Heating capacity,55,19,
ground,BW 05 Block,Heating capacity,55,20,
ground,BW 05 Block,Power input,35,-20,
ground,BW 05 Block,Power input,35,-19,
ground,BW 05 Block,Power input,35,-18,
ground,BW 05 Block,Power input,35,-17,
ground,BW 05 Block,Power input,35,-16,
ground,BW 05 Block,Power input,35,-15,
ground,BW 05 Block,Power input,35,-14,
ground,BW 05 Block,Power input,35,-13,
ground,BW 05 Block,Power input,35,-12,
ground,BW 05 Block,Power input,35,-11,
ground,BW 05 Block,Power input,35,-10,
ground,BW 05 Block,Power input,35,-9,
ground,BW 05 Block,Power input,35,-8,
ground,BW 05 Block,Power input,35,-7,
ground,BW 05 Block,Power input,35,-6,
ground,BW 05 Block,Power input,35,-5,1.14
ground,BW 05 Block,Power input,35,-4,1.13
ground,BW 05 Block,Power input,35,-3,1.12
ground,BW 05 Block,Power input,35,-2,1.1
ground,BW 05 Block,Power input,35,-1,1.09
ground,BW 05 Block,Power input,35,0,1.08
ground,BW 05 Block,Power input,35,1,1.09
ground,BW 05 Block,Power input,35,2,1.09
ground,BW 05 Block,Power input,35,3,1.09
ground,BW 05 Block,Power input,35,4,1.1
ground,BW 05 Block,Power input,35,5,1.1
ground,BW 05 Block,Power input,35,6,1.1
ground,BW 05 Block,Power input,35,7,1.11
ground,BW 05 Block,Power input,35,8,1.12
ground,BW 05 Block,Power input,35,9,1.14
ground,BW 05 Block,Power input,35,10,1.16
ground,BW 05 Block,Power input,35,11,
ground,BW 05 Block,Power input,35,12,
ground,BW 05 Block,Power input,35,13,
ground,BW 05 Block,Power input,35,14,
ground,BW 05 Block,Power input,35,15,
ground,BW 05 Block,Power input,35,16,
ground,BW 05 Block,Power input,35,17,
ground,BW 05 Block,Power input,35,18,
ground,BW 05 Block,Power input,35,19,
ground,BW 05 Block,Power input,35,20,
ground,BW 05 Block,Power input,45,-20,
ground,BW 05 Block,Power input,45,-19,
ground,BW 05 Block,Power input,45,-18,
ground,BW 05 Block,Power input,45,-17,
ground,BW 05 Block,Power input,45,-16,
ground,BW 05 Block,Power input,45,-15,
ground,BW 05 Block,Power input,45,-14,
ground,BW 05 Block,Power input,45,-13,
ground,BW 05 Block,Power input,45,-12,
ground,BW 05 Block,Power input,45,-11,
ground,BW 05 Block,Power input,45,-10,
ground,BW 05 Block,Power input,45,-9,
ground,BW 05 Block,Power input,45,-8,
ground,BW 05 Block,Power input,45,-7,
ground,BW 05 Block,Power input,45,-6,
ground,BW 05 Block,Power input,45,-5,1.44
ground,BW 05 Block,Power input,45,-4,1.41
ground,BW 05 Block,Power input,45,-3,1.38
ground,BW 05 Block,Power input,45,-2,1.35
ground,BW 05 Block,Power input,45,-1,1.33
ground,BW 05 Block,Power input,45,0,1.3
ground,BW 05 Block,Power input,45,1,1.3
ground,BW 05 Block,Power input,45,2,1.31
ground,BW 05 Block,Power input,45,3,1.31
ground,BW 05 Block,Power input,45,4,1.31
ground,BW 05 Block,Power input,45,5,1.3
ground,BW 05 Block,Power input,45,6,1.31
ground,BW 05 Block,Power input,45,7,1.31
ground,BW 05 Block,Power input,45,8,1.32
ground,BW 05 Block,Power input,45,9,1.34
ground,BW 05 Block,Power input,45,10,1.36
ground,BW 05 Block,Power input,45,11,
ground,BW 05 Block,Power input,45,12,
ground,BW 05 Block,Power input,45,13,
ground,BW 05 Block,Power input,45,14,
ground,BW 05 Block,Power input,45,15,
ground,BW 05 Block,Power input,45,16,
ground,BW 05 Block,Power input,45,17,
ground,BW 05 Block,Power input,45,18,
ground,BW 05 Block,Power input,45,19,
ground,BW 05 Block,Power input,45,20,
ground,BW 05 Block,Power input,55,-20,
ground,BW 05 Block,Power input,55,-19,
ground,BW 05 Block,Power input,55,-18,
ground,BW 05 Block,Power input,55,-17,
ground,BW 05 Block,Power input,55,-16,
ground,BW 05 Block,Power input,55,-15,
ground,BW 05 Block,Power input,55,-14,
ground,BW 05 Block,Power input,55,-13,
ground,BW 05 Block,Power input,55,-12,
ground,BW 05 Block,Power input,55,-11,
ground,BW 05 Block,Power input,55,-10,
ground,BW 05 Block,Power input,55,-9,
ground,BW 05 Block,Power input,55,-8,
ground,BW 05 Block,Power input,55,-7,
ground,BW 05 Block,Power input,55,-6,
ground,BW 05 Block,Power input,55,-5,1.77
ground,BW 05 Block,Power input,55,-4,1.77
ground,BW 05 Block,Power input,55,-3,1.77
ground,BW 05 Block,Power input,55,-2,1.77
ground,BW 05 Block,Power input,55,-1,1.75
ground,BW 05 Block,Power input,55,0,1.73
ground,BW 05 Block,Power input,55,1,1.73
ground,BW 05 Block,Power input,55,2,1.7
ground,BW 05 Block,Power input,55,3,1.69
ground,BW 05 Block,Power input,55,4,1.69
ground,BW 05 Block,Power input,55,5,1.67
ground,BW 05 Block,Power input,55,6,1.67
ground,BW 05 Block,Power input,55,7,1.68
ground,BW 05 Block,Power input,55,8,1.68
ground,BW 05 Block,Power input,55,9,1.7
ground,BW 05 Block,Power input,55,10,1.72
ground,BW 05 Block,Power input,55,11,
ground,BW 05 Block,Power input,55,12,
ground,BW 05 Block,Power input,55,13,
ground,BW 05 Block,Power input,55,14,
ground,BW 05 Block,Power input,55,15,
ground,BW 05 Block,Power input,55,16,
ground,BW 05 Block,Power input,55,17,
ground,BW 05 Block,Power input,55,18,
ground,BW 05 Block,Power input,55,19,
ground,BW 05 Block,Power input,55,20,
ground,BW 05 Block,COP,35,-20,
ground,BW 05 Block,COP,35,-19,
ground,BW 05 Block,COP,35,-18,
ground,BW 05 Block,COP,35,-17,
ground,BW 05 Block,COP,35,-16,
ground,BW 05 Block,COP,35,-15,
ground,BW 05 Block,COP,35,-14,
ground,BW 05 Block,COP,35,-13,
ground,BW 05 Block,COP,35,-12,
ground,BW 05 Block,COP,35,-11,
ground,BW 05 Block,COP,35,-10,
ground,BW 05 Block,COP,35,-9,
ground,BW 05 Block,COP,35,-8,
ground,BW 05 Block,COP,35,-7,
ground,BW 05 Block,COP,35,-6,
ground,BW 05 Block,COP,35,-5,3.97
ground,BW 05 Block,COP,35,-4,4.08
ground,BW 05 Block,COP,35,-3,4.18
ground,BW 05 Block,COP,35,-2,4.29
ground,BW 05 Block,COP,35,-1,4.4
ground,BW 05 Block,COP,35,0,4.5
ground,BW 05 Block,COP,35,1,4.6
ground,BW 05 Block,COP,35,2,4.7
ground,BW 05 Block,COP,35,3,4.8
ground,BW 05 Block,COP,35,4,4.9
ground,BW 05 Block,COP,35,5,5.0
ground,BW 05 Block,COP,35,6,5.1
ground,BW 05 Block,COP,35,7,5.19
ground,BW 05 Block,COP,35,8,5.29
ground,BW 05 Block,COP,35,9,5.39
ground,BW 05 Block,COP,35,10,5.48
ground,BW 05 Block,COP,35,11,
ground,BW 05 Block,COP,35,12,
ground,BW 05 Block,COP,35,13,
ground,BW 05 Block,COP,35,14,
ground,BW 05 Block,COP,35,15,
ground,BW 05 Block,COP,35,16,
ground,BW 05 Block,COP,35,17,
ground,BW 05 Block,COP,35,18,
ground,BW 05 Block,COP,35,19,
ground,BW 05 Block,COP,35,20,
ground,BW 05 Block,COP,45,-20,
ground,BW 05 Block,COP,45,-19,
ground,BW 05 Block,COP,45,-18,
ground,BW 05 Block,COP,45,-17,
ground,BW 05 Block,COP,45,-16,
ground,BW 05 Block,COP,45,-15,
ground,BW 05 Block,COP,45,-14,
ground,BW 05 Block,COP,45,-13,
ground,BW 05 Block,COP,45,-12,
ground,BW 05 Block,COP,45,-11,
ground,BW 05 Block,COP,45,-10,
ground,BW 05 Block,COP,45,-9,
ground,BW 05 Block,COP,45,-8,
ground,BW 05 Block,COP,45,-7,
ground,BW 05 Block,COP,45,-6,
ground,BW 05 Block,COP,45,-5,3.12
ground,BW 05 Block,COP,45,-4,3.21
ground,BW 05 Block,COP,45,-3,3.29
ground,BW 05 Block,COP,45,-2,3.38
ground,BW 05 Block,COP,45,-1,3.46
ground,BW 05 Block,COP,45,0,3.54
ground,BW 05 Block,COP,45,1,3.63
ground,BW 05 Block,COP,45,2,3.71
ground,BW 05 Block,COP,45,3,3.79
ground,BW 05 Block,COP,45,4,3.87
ground,BW 05 Block,COP,45,5,3.96
ground,BW 05 Block,COP,45,6,4.04
ground,BW 05 Block,COP,45,7,4.13
ground,BW 05 Block,COP,45,8,4.21
ground,BW 05 Block,COP,45,9,4.29
ground,BW 05 Block,COP,45,10,4.37
ground,BW 05 Block,COP,45,11,
ground,BW 05 Block,COP,45,12,
ground,BW 05 Block,COP,45,13,
ground,BW 05 Block,COP,45,14,
ground,BW 05 Block,COP,45,15,
ground,BW 05 Block,COP,45,16,
ground,BW 05 Block,COP,45,17,
ground,BW 05 Block,COP,45,18,
ground,BW 05 Block,COP,45,19,
ground,BW 05 Block,COP,45,20,
ground,BW 05 Block,COP,55,-20,
ground,BW 05 Block,COP,55,-19,
ground,BW 05 Block,COP,55,-18,
ground,BW 05 Block,COP,55,-17,
ground,BW 05 Block,COP,55,-16,
ground,BW 05 Block,COP,55,-15,
ground,BW 05 Block,COP,55,-14,
ground,BW 05 Block,COP,55,-13,
ground,BW 05 Block,COP,55,-12,
ground,BW 05 Block,COP,55,-11,
ground,BW 05 Block,COP,55,-10,
ground,BW 05 Block,COP,55,-9,
ground,BW 05 Block,COP,55,-8,
ground,BW 05 Block,COP,55,-7,
ground,BW 05 Block,COP,55,-6,
ground,BW 05 Block,COP,55,-5,2.42
ground,BW 05 Block,COP,55,-4,2.47
ground,BW 05 Block,COP,55,-3,2.51
ground,BW 05 Block,COP,55,-2,2.55
ground,BW 05 Block,COP,55,-1,2.6
ground,BW 05 Block,COP,55,0,2.64
ground,BW 05 Block,COP,55,1,2.7
ground,BW 05 Block,COP,55,2,2.77
ground,BW 05 Block,COP,55,3,2.84
ground,BW 05 Block,COP,55,4,2.91
ground,BW 05 Block,COP,55,5,2.98
ground,BW 05 Block,COP,55,6,3.05
ground,BW 05 Block,COP,55,7,3.12
ground,BW 05 Block,COP,55,8,3.19
ground,BW 05 Block,COP,55,9,3.26
ground,BW 05 Block,COP,55,10,3.33
ground,BW 05 Block,COP,55,11,
ground,BW 05 Block,COP,55,12,
ground,BW 05 Block,COP,55,13,
ground,BW 05 Block,COP,55,14,
ground,BW 05 Block,COP,55,15,
ground,BW 05 Block,COP,55,16,
ground,BW 05 Block,COP,55,17,
ground,BW 05 Block,COP,55,18,
ground,BW 05 Block,COP,55,19,
ground,BW 05 Block,COP,55,20,
ground,BW 08 Block,Heating capacity,35,-20,
ground,BW 08 Block,Heating capacity,35,-19,
ground,BW 08 Block,Heating capacity,35,-18,
ground,BW 08 Block,Heating capacity,35,-17,
ground,BW 08 Block,Heating capacity,35,-16,
ground,BW 08 Block,Heating capacity,35,-15,
ground,BW 08 Block,Heating capacity,35,-14,
ground,BW 08 Block,Heating capacity,35,-13,
ground,BW 08 Block,Heating capacity,35,-12,
ground,BW 08 Block,Heating capacity,35,-11,
ground,BW 08 Block,Heating capacity,35,-10,
ground,BW 08 Block,Heating capacity,35,-9,
ground,BW 08 Block,Heating capacity,35,-8,
ground,BW 08 Block,Heating capacity,35,-7,
ground,BW 08 Block,Heating capacity,35,-6,
ground,BW 08 Block,Heating capacity,35,-5,7.13
ground,BW 08 Block,Heating capacity,35,-4,7.24
ground,BW 08 Block,Heating capacity,35,-3,7.34
ground,BW 08 Block,Heating capacity,35,-2,7.45
ground,BW 08 Block,Heating capacity,35,-1,7.55
ground,BW 08 Block,Heating capacity,35,0,7.66
ground,BW 08 Block,Heating capacity,35,1,7.86
ground,BW 08 Block,Heating capacity,35,2,8.05
ground,BW 08 Block,Heating capacity,35,3,8.25
ground,BW 08 Block,Heating capacity,35,4,8.44
ground,BW 08 Block,Heating capacity,35,5,8.64
ground,BW 08 Block,Heating capacity,35,6,8.85
ground,BW 08 Block,Heating capacity,35,7,9.06
ground,BW 08 Block,Heating capacity,35,8,9.33
ground,BW 08 Block,Heating capacity,35,9,9.67
ground,BW 08 Block,Heating capacity,35,10,10.02
ground,BW 08 Block,Heating capacity,35,11,
ground,BW 08 Block,Heating capacity,35,12,
ground,BW 08 Block,Heating capacity,35,13,
ground,BW 08 Block,Heating capacity,35,14,
ground,BW 08 Block,Heating capacity,35,15,
ground,BW 08 Block,Heating capacity,35,16,
ground,BW 08 Block,Heating capacity,35,17,
ground,BW 08 Block,Heating capacity,35,18,
ground,BW 08 Block,Heating capacity,35,19,
ground,BW 08 Block,Heating capacity,35,20,
ground,BW 08 Block,Heating capacity,45,-20,
ground,BW 08 Block,Heating capacity,45,-19,
ground,BW 08 Block,Heating capacity,45,-18,
ground,BW 08 Block,Heating capacity,45,-17,
ground,BW 08 Block,Heating capacity,45,-16,
ground,BW 08 Block,Heating capacity,45,-15,
ground,BW 08 Block,Heating capacity,45,-14,
ground,BW 08 Block,Heating capacity,45,-13,
ground,BW 08 Block,Heating capacity,45,-12,
ground,BW 08 Block,Heating capacity,45,-11,
ground,BW 08 Block,Heating capacity,45,-10,
ground,BW 08 Block,Heating capacity,45,-9,
ground,BW 08 Block,Heating capacity,45,-8,
ground,BW 08 Block,Heating capacity,45,-7,
ground,BW 08 Block,Heating capacity,45,-6,
ground,BW 08 Block,Heating capacity,45,-5,7.06
ground,BW 08 Block,Heating capacity,45,-4,7.1
ground,BW 08 Block,Heating capacity,45,-3,7.14
ground,BW 08 Block,Heating capacity,45,-2,7.18
ground,BW 08 Block,Heating capacity,45,-1,7.21
ground,BW 08 Block,Heating capacity,45,0,7.25
ground,BW 08 Block,Heating capacity,45,1,7.43
ground,BW 08 Block,Heating capacity,45,2,7.62
ground,BW 08 Block,Heating capacity,45,3,7.8
ground,BW 08 Block,Heating capacity,45,4,7.99
ground,BW 08 Block,Heating capacity,45,5,8.11
ground,BW 08 Block,Heating capacity,45,6,8.31
ground,BW 08 Block,Heating capacity,45,7,8.52
ground,BW 08 Block,Heating capacity,45,8,8.74
ground,BW 08 Block,Heating capacity,45,9,9.06
ground,BW 08 Block,Heating capacity,45,10,9.37
ground,BW 08 Block,Heating capacity,45,11,
ground,BW 08 Block,Heating capacity,45,12,
ground,BW 08 Block,Heating capacity,45,13,
ground,BW 08 Block,Heating capacity,45,14,
ground,BW 08 Block,Heating capacity,45,15,
ground,BW 08 Block,Heating capacity,45,16,
ground,BW 08 Block,Heating capacity,45,17,
ground,BW 08 Block,Heating capacity,45,18,
ground,BW 08 Block,Heating capacity,45,19,
ground,BW 08 Block,Heating capacity,45,20,
ground,BW 08 Block,Heating capacity,55,-20,
ground,BW 08 Block,Heating capacity,55,-19,
ground,BW 08 Block,Heating capacity,55,-18,
ground,BW 08 Block,Heating capacity,55,-17,
ground,BW 08 Block,Heating capacity,55,-16,
ground,BW 08 Block,Heating capacity,55,-15,
ground,BW 08 Block,Heating capacity,55,-14,
ground,BW 08 Block,Heating capacity,55,-13,
ground,BW 08 Block,Heating capacity,55,-12,
ground,BW 08 Block,Heating capacity,55,-11,
ground,BW 08 Block,Heating capacity,55,-10,
ground,BW 08 Block,Heating capacity,55,-9,
ground,BW 08 Block,Heating capacity,55,-8,
ground,BW 08 Block,Heating capacity,55,-7,
ground,BW 08 Block,Heating capacity,55,-6,
ground,BW 08 Block,Heating capacity,55,-5,6.77
ground,BW 08 Block,Heating capacity,55,-4,6.89
ground,BW 08 Block,Heating capacity,55,-3,6.98
ground,BW 08 Block,Heating capacity,55,-2,7.1
ground,BW 08 Block,Heating capacity,55,-1,7.13
ground,BW 08 Block,Heating capacity,55,0,7.17
ground,BW 08 Block,Heating capacity,55,1,7.35
ground,BW 08 Block,Heating capacity,55,2,7.43
ground,BW 08 Block,Heating capacity,55,3,7.55
ground,BW 08 Block,Heating capacity,55,4,7.76
ground,BW 08 Block,Heating capacity,55,5,7.82
ground,BW 08 Block,Heating capacity,55,6,8.02
ground,BW 08 Block,Heating capacity,55,7,8.22
ground,BW 08 Block,Heating capacity,55,8,8.42
ground,BW 08 Block,Heating capacity,55,9,8.72
ground,BW 08 Block,Heating capacity,55,10,9.02
ground,BW 08 Block,Heating capacity,55,11,
ground,BW 08 Block,Heating capacity,55,12,
ground,BW 08 Block,Heating capacity,55,13,
ground,BW 08 Block,Heating capacity,55,14,
ground,BW 08 Block,Heating capacity,55,15,
ground,BW 08 Block,Heating capacity,55,16,
ground,BW 08 Block,Heating capacity,55,17,
ground,BW 08 Block,Heating capacity,55,18,
ground,BW 08 Block,Heating capacity,55,19,
ground,BW 08 Block,Heating capacity,55,20,
ground,BW 08 Block,Power input,35,-20,
ground,BW 08 Block,Power input,35,-19,
ground,BW 08 Block,Power input,35,-18,
ground,BW 08 Block,Power input,35,-17,
ground,BW 08 Block,Power input,35,-16,
ground,BW 08 Block,Power input,35,-15,
ground,BW 08 Block,Power input,35,-14,
ground,BW 08 Block,Power input,35,-13,
ground,BW 08 Block,Power input,35,-12,
ground,BW 08 Block,Power input,35,-11,
ground,BW 08 Block,Power input,35,-10,
ground,BW 08 Block,Power input,35,-9,
ground,BW 08 Block,Power input,35,-8,
ground,BW 08 Block,Power input,35,-7,
ground,BW 08 Block,Power input,35,-6,
ground,BW 08 Block,Power input,35,-5,1.72
ground,BW 08 Block,Power input,35,-4,1.7
ground,BW 08 Block,Power input,35,-3,1.68
ground,BW 08 Block,Power input,35,-2,1.66
ground,BW 08 Block,Power input,35,-1,1.65
ground,BW 08 Block,Power input,35,0,1.63
ground,BW 08 Block,Power input,35,1,1.64
ground,BW 08 Block,Power input,35,2,1.64
ground,BW 08 Block,Power input,35,3,1.64
ground,BW 08 Block,Power input,35,4,1.65
ground,BW 08 Block,Power input,35,5,1.65
ground,BW 08 Block,Power input,35,6,1.66
ground,BW 08 Block,Power input,35,7,1.67
ground,BW 08 Block,Power input,35,8,1.69
ground,BW 08 Block,Power input,35,9,1.72
ground,BW 08 Block,Power input,35,10,1.75
ground,BW 08 Block,Power input,35,11,
ground,BW 08 Block,Power input,35,12,
ground,BW 08 Block,Power input,35,13,
ground,BW 08 Block,Power input,35,14,
ground,BW 08 Block,Power input,35,15,
ground,BW 08 Block,Power input,35,16,
ground,BW 08 Block,Power input,35,17,
ground,BW 08 Block,Power input,35,18,
ground,BW 08 Block,Power input,35,19,
ground,BW 08 Block,Power input,35,20,
ground,BW 08 Block,Power input,45,-20,
ground,BW 08 Block,Power input,45,-19,
ground,BW 08 Block,Power input,45,-18,
ground,BW 08 Block,Power input,45,-17,
ground,BW 08 Block,Power input,45,-16,
ground,BW 08 Block,Power input,45,-15,
ground,BW 08 Block,Power input,45,-14,
ground,BW 08 Block,Power input,45,-13,
ground,BW 08 Block,Power input,45,-12,
ground,BW 08 Block,Power input,45,-11,
ground,BW 08 Block,Power input,45,-10,
ground,BW 08 Block,Power input,45,-9,
ground,BW 08 Block,Power input,45,-8,
ground,BW 08 Block,Power input,45,-7,
ground,BW 08 Block,Power input,45,-6,
ground,BW 08 Block,Power input,45,-5,2.16
ground,BW 08 Block,Power input,45,-4,2.12
ground,BW 08 Block,Power input,45,-3,2.08
ground,BW 08 Block,Power input,45,-2,2.04
ground,BW 08 Block,Power input,45,-1,2.0
ground,BW 08 Block,Power input,45,0,1.96
ground,BW 08 Block,Power input,45,1,1.96
ground,BW 08 Block,Power input,45,2,1.97
ground,BW 08 Block,Power input,45,3,1.97
ground,BW 08 Block,Power input,45,4,1.97
ground,BW 08 Block,Power input,45,5,1.96
ground,BW 08 Block,Power input,45,6,1.97
ground,BW 08 Block,Power input,45,7,1.98
ground,BW 08 Block,Power input,45,8,1.99
ground,BW 08 Block,Power input,45,9,2.02
ground,BW 08 Block,Power input,45,10,2.05
ground,BW 08 Block,Power input,45,11,
ground,BW 08 Block,Power input,45,12,
ground,BW 08 Block,Power input,45,13,
ground,BW 08 Block,Power input,45,14,
ground,BW 08 Block,Power input,45,15,
ground,BW 08 Block,Power input,45,16,
ground,BW 08 Block,Power input,45,17,
ground,BW 08 Block,Power input,45,18,
ground,BW 08 Block,Power input,45,19,
ground,BW 08 Block,Power input,45,20,
ground,BW 08 Block,Power input,55,-20,
ground,BW 08 Block,Power input,55,-19,
ground,BW 08 Block,Power input,55,-18,
ground,BW 08 Block,Power input,55,-17,
ground,BW 08 Block,Power input,55,-16,
ground,BW 08 Block,Power input,55,-15,
ground,BW 08 Block,Power input,55,-14,
ground,BW 08 Block,Power input,55,-13,
ground,BW 08 Block,Power input,55,-12,
ground,BW 08 Block,Power input,55,-11,
ground,BW 08 Block,Power input,55,-10,
ground,BW 08 Block,Power input,55,-9,
ground,BW 08 Block,Power input,55,-8,
ground,BW 08 Block,Power input,55,-7,
ground,BW 08 Block,Power input,55,-6,
ground,BW 08 Block,Power input,55,-5,2.67
ground,BW 08 Block,Power input,55,-4,2.67
ground,BW 08 Block,Power input,55,-3,2.66
ground,BW 08 Block,Power input,55,-2,2.66
ground,BW 08 Block,Power input,55,-1,2.63
ground,BW 08 Block,Power input,55,0,2.61
ground,BW 08 Block,Power input,55,1,2.6
ground,BW 08 Block,Power input,55,2,2.57
ground,BW 08 Block,Power input,55,3,2.54
ground,BW 08 Block,Power input,55,4,2.55
ground,BW 08 Block,Power input,55,5,2.51
ground,BW 08 Block,Power input,55,6,2.52
ground,BW 08 Block,Power input,55,7,2.52
ground,BW 08 Block,Power input,55,8,2.53
ground,BW 08 Block,Power input,55,9,2.56
ground,BW 08 Block,Power input,55,10,2.6
ground,BW 08 Block,Power input,55,11,
ground,BW 08 Block,Power input,55,12,
ground,BW 08 Block,Power input,55,13,
ground,BW 08 Block,Power input,55,14,
ground,BW 08 Block,Power input,55,15,
ground,BW 08 Block,Power input,55,16,
ground,BW 08 Block,Power input,55,17,
ground,BW 08 Block,Power input,55,18,
ground,BW 08 Block,Power input,55,19,
ground,BW 08 Block,Power input,55,20,
ground,BW 08 Block,COP,35,-20,
ground,BW 08 Block,COP,35,-19,
ground,BW 08 Block,COP,35,-18,
ground,BW 08 Block,COP,35,-17,
ground,BW 08 Block,COP,35,-16,
ground,BW 08 Block,COP,35,-15,
ground,BW 08 Block,COP,35,-14,
ground,BW 08 Block,COP,35,-13,
ground,BW 08 Block,COP,35,-12,
ground,BW 08 Block,COP,35,-11,
ground,BW 08 Block,COP,35,-10,
ground,BW 08 Block,COP,35,-9,
ground,BW 08 Block,COP,35,-8,
ground,BW 08 Block,COP,35,-7,
ground,BW 08 Block,COP,35,-6,
ground,BW 08 Block,COP,35,-5,4.15
ground,BW 08 Block,COP,35,-4,4.26
ground,BW 08 Block,COP,35,-3,4.37
ground,BW 08 Block,COP,35,-2,4.48
ground,BW 08 Block,COP,35,-1,4.59
ground,BW 08 Block,COP,35,0,4.7
ground,BW 08 Block,COP,35,1,4.8
ground,BW 08 Block,COP,35,2,4.91
ground,BW 08 Block,COP,35,3,5.01
ground,BW 08 Block,COP,35,4,5.12
ground,BW 08 Block,COP,35,5,5.22
ground,BW 08 Block,COP,35,6,5.32
ground,BW 08 Block,COP,35,7,5.42
ground,BW 08 Block,COP,35,8,5.53
ground,BW 08 Block,COP,35,9,5.63
ground,BW 08 Block,COP,35,10,5.73
ground,BW 08 Block,COP,35,11,
ground,BW 08 Block,COP,35,12,
ground,BW 08 Block,COP,35,13,
ground,BW 08 Block,COP,35,14,
ground,BW 08 Block,COP,35,15,
ground,BW 08 Block,COP,35,16,
ground,BW 08 Block,COP,35,17,
ground,BW 08 Block,COP,35,18,
ground,BW 08 Block,COP,35,19,
ground,BW 08 Block,COP,35,20,
ground,BW 08 Block,COP,45,-20,
ground,BW 08 Block,COP,45,-19,
ground,BW 08 Block,COP,45,-18,
ground,BW 08 Block,COP,45,-17,
ground,BW 08 Block,COP,45,-16,
ground,BW 08 Block,COP,45,-15,
ground,BW 08 Block,COP,45,-14,
ground,BW 08 Block,COP,45,-13,
ground,BW 08 Block,COP,45,-12,
ground,BW 08 Block,COP,45,-11,
ground,BW 08 Block,COP,45,-10,
ground,BW 08 Block,COP,45,-9,
ground,BW 08 Block,COP,45,-8,
ground,BW 08 Block,COP,45,-7,
ground,BW 08 Block,COP,45,-6,
ground,BW 08 Block,COP,45,-5,3.26
ground,BW 08 Block,COP,45,-4,3.35
ground,BW 08 Block,COP,45,-3,3.44
ground,BW 08 Block,COP,45,-2,3.53
ground,BW 08 Block,COP,45,-1,3.61
ground,BW 08 Block,COP,45,0,3.7
