source,product,data_type,sink_temp,source_temp,0
ground,BW 08 Block,COP,45,1,3.79
ground,BW 08 Block,COP,45,2,3.87
ground,BW 08 Block,COP,45,3,3.96
ground,BW 08 Block,COP,45,4,4.05
ground,BW 08 Block,COP,45,5,4.13
ground,BW 08 Block,COP,45,6,4.22
ground,BW 08 Block,COP,45,7,4.31
ground,BW 08 Block,COP,45,8,4.4
ground,BW 08 Block,COP,45,9,4.48
ground,BW 08 Block,COP,45,10,4.57
ground,BW 08 Block,COP,45,11,
ground,BW 08 Block,COP,45,12,
ground,BW 08 Block,COP,45,13,
ground,BW 08 Block,COP,45,14,
ground,BW 08 Block,COP,45,15,
ground,BW 08 Block,COP,45,16,
ground,BW 08 Block,COP,45,17,
ground,BW 08 Block,COP,45,18,
ground,BW 08 Block,COP,45,19,
ground,BW 08 Block,COP,45,20,
ground,BW 08 Block,COP,55,-20,
ground,BW 08 Block,COP,55,-19,
ground,BW 08 Block,COP,55,-18,
ground,BW 08 Block,COP,55,-17,
ground,BW 08 Block,COP,55,-16,
ground,BW 08 Block,COP,55,-15,
ground,BW 08 Block,COP,55,-14,
ground,BW 08 Block,COP,55,-13,
ground,BW 08 Block,COP,55,-12,
ground,BW 08 Block,COP,55,-11,
ground,BW 08 Block,COP,55,-10,
ground,BW 08 Block,COP,55,-9,
ground,BW 08 Block,COP,55,-8,
ground,BW 08 Block,COP,55,-7,
ground,BW 08 Block,COP,55,-6,
ground,BW 08 Block,COP,55,-5,2.53
ground,BW 08 Block,COP,55,-4,2.58
ground,BW 08 Block,COP,55,-3,2.62
ground,BW 08 Block,COP,55,-2,2.67
ground,BW 08 Block,COP,55,-1,2.71
ground,BW 08 Block,COP,55,0,2.75
ground,BW 08 Block,COP,55,1,2.82
ground,BW 08 Block,COP,55,2,2.9
ground,BW 08 Block,COP,55,3,2.97
ground,BW 08 Block,COP,55,4,3.04
ground,BW 08 Block,COP,55,5,3.12
ground,BW 08 Block,COP,55,6,3.19
ground,BW 08 Block,COP,55,7,3.26
ground,BW 08 Block,COP,55,8,3.33
ground,BW 08 Block,COP,55,9,3.4
ground,BW 08 Block,COP,55,10,3.47
ground,BW 08 Block,COP,55,11,
ground,BW 08 Block,COP,55,12,
ground,BW 08 Block,COP,55,13,
ground,BW 08 Block,COP,55,14,
ground,BW 08 Block,COP,55,15,
ground,BW 08 Block,COP,55,16,
ground,BW 08 Block,COP,55,17,
ground,BW 08 Block,COP,55,18,
ground,BW 08 Block,COP,55,19,
ground,BW 08 Block,COP,55,20,
ground,BW 10 Block,Heating capacity,35,-20,
ground,BW 10 Block,Heating capacity,35,-19,
ground,BW 10 Block,Heating capacity,35,-18,
ground,BW 10 Block,Heating capacity,35,-17,
ground,BW 10 Block,Heating capacity,35,-16,
ground,BW 10 Block,Heating capacity,35,-15,
ground,BW 10 Block,Heating capacity,35,-14,
ground,BW 10 Block,Heating capacity,35,-13,
ground,BW 10 Block,Heating capacity,35,-12,
ground,BW 10 Block,Heating capacity,35,-11,
ground,BW 10 Block,Heating capacity,35,-10,
ground,BW 10 Block,Heating capacity,35,-9,
ground,BW 10 Block,Heating capacity,35,-8,
ground,BW 10 Block,Heating capacity,35,-7,
ground,BW 10 Block,Heating capacity,35,-6,
ground,BW 10 Block,Heating capacity,35,-5,9.68
ground,BW 10 Block,Heating capacity,35,-4,9.82
ground,BW 10 Block,Heating capacity,35,-3,9.97
ground,BW 10 Block,Heating capacity,35,-2,10.11
ground,BW 10 Block,Heating capacity,35,-1,10.26
ground,BW 10 Block,Heating capacity,35,0,10.4
ground,BW 10 Block,Heating capacity,35,1,10.67
ground,BW 10 Block,Heating capacity,35,2,10.93
ground,BW 10 Block,Heating capacity,35,3,11.2
ground,BW 10 Block,Heating capacity,35,4,11.46
ground,BW 10 Block,Heating capacity,35,5,11.73
ground,BW 10 Block,Heating capacity,35,6,12.02
ground,BW 10 Block,Heating capacity,35,7,12.31
ground,BW 10 Block,Heating capacity,35,8,12.66
ground,BW 10 Block,Heating capacity,35,9,13.13
ground,BW 10 Block,Heating capacity,35,10,13.6
ground,BW 10 Block,Heating capacity,35,11,
ground,BW 10 Block,Heating capacity,35,12,
ground,BW 10 Block,Heating capacity,35,13,
ground,BW 10 Block,Heating capacity,35,14,
ground,BW 10 Block,Heating capacity,35,15,
ground,BW 10 Block,Heating capacity,35,16,
ground,BW 10 Block,Heating capacity,35,17,
ground,BW 10 Block,Heating capacity,35,18,
ground,BW 10 Block,Heating capacity,35,19,
ground,BW 10 Block,Heating capacity,35,20,
ground,BW 10 Block,Heating capacity,45,-20,
ground,BW 10 Block,Heating capacity,45,-19,
ground,BW 10 Block,Heating capacity,45,-18,
ground,BW 10 Block,Heating capacity,45,-17,
ground,BW 10 Block,Heating capacity,45,-16,
ground,BW 10 Block,Heating capacity,45,-15,
ground,BW 10 Block,Heating capacity,45,-14,
ground,BW 10 Block,Heating capacity,45,-13,
ground,BW 10 Block,Heating capacity,45,-12,
ground,BW 10 Block,Heating capacity,45,-11,
ground,BW 10 Block,Heating capacity,45,-10,
ground,BW 10 Block,Heating capacity,45,-9,
ground,BW 10 Block,Heating capacity,45,-8,
ground,BW 10 Block,Heating capacity,45,-7,
ground,BW 10 Block,Heating capacity,45,-6,
ground,BW 10 Block,Heating capacity,45,-5,9.59
ground,BW 10 Block,Heating capacity,45,-4,9.64
ground,BW 10 Block,Heating capacity,45,-3,9.69
ground,BW 10 Block,Heating capacity,45,-2,9.74
ground,BW 10 Block,Heating capacity,45,-1,9.79
ground,BW 10 Block,Heating capacity,45,0,9.84
ground,BW 10 Block,Heating capacity,45,1,10.09
ground,BW 10 Block,Heating capacity,45,2,10.35
ground,BW 10 Block,Heating capacity,45,3,10.6
ground,BW 10 Block,Heating capacity,45,4,10.85
ground,BW 10 Block,Heating capacity,45,5,11.01
ground,BW 10 Block,Heating capacity,45,6,11.29
ground,BW 10 Block,Heating capacity,45,7,11.57
ground,BW 10 Block,Heating capacity,45,8,11.87
ground,BW 10 Block,Heating capacity,45,9,12.29
ground,BW 10 Block,Heating capacity,45,10,12.72
ground,BW 10 Block,Heating capacity,45,11,
ground,BW 10 Block,Heating capacity,45,12,
ground,BW 10 Block,Heating capacity,45,13,
ground,BW 10 Block,Heating capacity,45,14,
ground,BW 10 Block,Heating capacity,45,15,
ground,BW 10 Block,Heating capacity,45,16,
ground,BW 10 Block,Heating capacity,45,17,
ground,BW 10 Block,Heating capacity,45,18,
ground,BW 10 Block,Heating capacity,45,19,
ground,BW 10 Block,Heating capacity,45,20,
ground,BW 10 Block,Heating capacity,55,-20,
ground,BW 10 Block,Heating capacity,55,-19,
ground,BW 10 Block,Heating capacity,55,-18,
ground,BW 10 Block,Heating capacity,55,-17,
ground,BW 10 Block,Heating capacity,55,-16,
ground,BW 10 Block,Heating capacity,55,-15,
ground,BW 10 Block,Heating capacity,55,-14,
ground,BW 10 Block,Heating capacity,55,-13,
ground,BW 10 Block,Heating capacity,55,-12,
ground,BW 10 Block,Heating capacity,55,-11,
ground,BW 10 Block,Heating capacity,55,-10,
ground,BW 10 Block,Heating capacity,55,-9,
ground,BW 10 Block,Heating capacity,55,-8,
ground,BW 10 Block,Heating capacity,55,-7,
ground,BW 10 Block,Heating capacity,55,-6,
ground,BW 10 Block,Heating capacity,55,-5,9.19
ground,BW 10 Block,Heating capacity,55,-4,9.35
ground,BW 10 Block,Heating capacity,55,-3,9.48
ground,BW 10 Block,Heating capacity,55,-2,9.64
ground,BW 10 Block,Heating capacity,55,-1,9.69
ground,BW 10 Block,Heating capacity,55,0,9.74
ground,BW 10 Block,Heating capacity,55,1,9.99
ground,BW 10 Block,Heating capacity,55,2,10.09
ground,BW 10 Block,Heating capacity,55,3,10.25
ground,BW 10 Block,Heating capacity,55,4,10.54
ground,BW 10 Block,Heating capacity,55,5,10.62
ground,BW 10 Block,Heating capacity,55,6,10.89
ground,BW 10 Block,Heating capacity,55,7,11.16
ground,BW 10 Block,Heating capacity,55,8,11.43
ground,BW 10 Block,Heating capacity,55,9,11.84
ground,BW 10 Block,Heating capacity,55,10,12.24
ground,BW 10 Block,Heating capacity,55,11,
ground,BW 10 Block,Heating capacity,55,12,
ground,BW 10 Block,Heating capacity,55,13,
ground,BW 10 Block,Heating capacity,55,14,
ground,BW 10 Block,Heating capacity,55,15,
ground,BW 10 Block,Heating capacity,55,16,
ground,BW 10 Block,Heating capacity,55,17,
ground,BW 10 Block,Heating capacity,55,18,
ground,BW 10 Block,Heating capacity,55,19,
ground,BW 10 Block,Heating capacity,55,20,
ground,BW 10 Block,Power input,35,-20,
ground,BW 10 Block,Power input,35,-19,
ground,BW 10 Block,Power input,35,-18,
ground,BW 10 Block,Power input,35,-17,
ground,BW 10 Block,Power input,35,-16,
ground,BW 10 Block,Power input,35,-15,
ground,BW 10 Block,Power input,35,-14,
ground,BW 10 Block,Power input,35,-13,
ground,BW 10 Block,Power input,35,-12,
ground,BW 10 Block,Power input,35,-11,
ground,BW 10 Block,Power input,35,-10,
ground,BW 10 Block,Power input,35,-9,
ground,BW 10 Block,Power input,35,-8,
ground,BW 10 Block,Power input,35,-7,
ground,BW 10 Block,Power input,35,-6,
ground,BW 10 Block,Power input,35,-5,2.29
ground,BW 10 Block,Power input,35,-4,2.26
ground,BW 10 Block,Power input,35,-3,2.23
ground,BW 10 Block,Power input,35,-2,2.21
ground,BW 10 Block,Power input,35,-1,2.19
ground,BW 10 Block,Power input,35,0,2.17
ground,BW 10 Block,Power input,35,1,2.17
ground,BW 10 Block,Power input,35,2,2.18
ground,BW 10 Block,Power input,35,3,2.19
ground,BW 10 Block,Power input,35,4,2.19
ground,BW 10 Block,Power input,35,5,2.2
ground,BW 10 Block,Power input,35,6,2.21
ground,BW 10 Block,Power input,35,7,2.22
ground,BW 10 Block,Power input,35,8,2.24
ground,BW 10 Block,Power input,35,9,2.29
ground,BW 10 Block,Power input,35,10,2.32
ground,BW 10 Block,Power input,35,11,
ground,BW 10 Block,Power input,35,12,
ground,BW 10 Block,Power input,35,13,
ground,BW 10 Block,Power input,35,14,
ground,BW 10 Block,Power input,35,15,
ground,BW 10 Block,Power input,35,16,
ground,BW 10 Block,Power input,35,17,
ground,BW 10 Block,Power input,35,18,
ground,BW 10 Block,Power input,35,19,
ground,BW 10 Block,Power input,35,20,
ground,BW 10 Block,Power input,45,-20,
ground,BW 10 Block,Power input,45,-19,
ground,BW 10 Block,Power input,45,-18,
ground,BW 10 Block,Power input,45,-17,
ground,BW 10 Block,Power input,45,-16,
ground,BW 10 Block,Power input,45,-15,
ground,BW 10 Block,Power input,45,-14,
ground,BW 10 Block,Power input,45,-13,
ground,BW 10 Block,Power input,45,-12,
ground,BW 10 Block,Power input,45,-11,
ground,BW 10 Block,Power input,45,-10,
ground,BW 10 Block,Power input,45,-9,
ground,BW 10 Block,Power input,45,-8,
ground,BW 10 Block,Power input,45,-7,
ground,BW 10 Block,Power input,45,-6,
ground,BW 10 Block,Power input,45,-5,2.88
ground,BW 10 Block,Power input,45,-4,2.82
ground,BW 10 Block,Power input,45,-3,2.76
ground,BW 10 Block,Power input,45,-2,2.71
ground,BW 10 Block,Power input,45,-1,2.65
ground,BW 10 Block,Power input,45,0,2.61
ground,BW 10 Block,Power input,45,1,2.61
ground,BW 10 Block,Power input,45,2,2.62
ground,BW 10 Block,Power input,45,3,2.62
ground,BW 10 Block,Power input,45,4,2.62
ground,BW 10 Block,Power input,45,5,2.61
ground,BW 10 Block,Power input,45,6,2.62
ground,BW 10 Block,Power input,45,7,2.63
ground,BW 10 Block,Power input,45,8,2.64
ground,BW 10 Block,Power input,45,9,2.69
ground,BW 10 Block,Power input,45,10,2.73
ground,BW 10 Block,Power input,45,11,
ground,BW 10 Block,Power input,45,12,
ground,BW 10 Block,Power input,45,13,
ground,BW 10 Block,Power input,45,14,
ground,BW 10 Block,Power input,45,15,
ground,BW 10 Block,Power input,45,16,
ground,BW 10 Block,Power input,45,17,
ground,BW 10 Block,Power input,45,18,
ground,BW 10 Block,Power input,45,19,
ground,BW 10 Block,Power input,45,20,
ground,BW 10 Block,Power input,55,-20,
ground,BW 10 Block,Power input,55,-19,
ground,BW 10 Block,Power input,55,-18,
ground,BW 10 Block,Power input,55,-17,
ground,BW 10 Block,Power input,55,-16,
ground,BW 10 Block,Power input,55,-15,
ground,BW 10 Block,Power input,55,-14,
ground,BW 10 Block,Power input,55,-13,
ground,BW 10 Block,Power input,55,-12,
ground,BW 10 Block,Power input,55,-11,
ground,BW 10 Block,Power input,55,-10,
ground,BW 10 Block,Power input,55,-9,
ground,BW 10 Block,Power input,55,-8,
ground,BW 10 Block,Power input,55,-7,
ground,BW 10 Block,Power input,55,-6,
ground,BW 10 Block,Power input,55,-5,3.55
ground,BW 10 Block,Power input,55,-4,3.55
ground,BW 10 Block,Power input,55,-3,3.54
ground,BW 10 Block,Power input,55,-2,3.54
ground,BW 10 Block,Power input,55,-1,3.5
ground,BW 10 Block,Power input,55,0,3.46
ground,BW 10 Block,Power input,55,1,3.46
ground,BW 10 Block,Power input,55,2,3.41
ground,BW 10 Block,Power input,55,3,3.38
ground,BW 10 Block,Power input,55,4,3.39
ground,BW 10 Block,Power input,55,5,3.34
ground,BW 10 Block,Power input,55,6,3.35
ground,BW 10 Block,Power input,55,7,3.35
ground,BW 10 Block,Power input,55,8,3.36
ground,BW 10 Block,Power input,55,9,3.41
ground,BW 10 Block,Power input,55,10,3.45
ground,BW 10 Block,Power input,55,11,
ground,BW 10 Block,Power input,55,12,
ground,BW 10 Block,Power input,55,13,
ground,BW 10 Block,Power input,55,14,
ground,BW 10 Block,Power input,55,15,
ground,BW 10 Block,Power input,55,16,
ground,BW 10 Block,Power input,55,17,
ground,BW 10 Block,Power input,55,18,
ground,BW 10 Block,Power input,55,19,
ground,BW 10 Block,Power input,55,20,
ground,BW 10 Block,COP,35,-20,
ground,BW 10 Block,COP,35,-19,
ground,BW 10 Block,COP,35,-18,
ground,BW 10 Block,COP,35,-17,
ground,BW 10 Block,COP,35,-16,
ground,BW 10 Block,COP,35,-15,
ground,BW 10 Block,COP,35,-14,
ground,BW 10 Block,COP,35,-13,
ground,BW 10 Block,COP,35,-12,
ground,BW 10 Block,COP,35,-11,
ground,BW 10 Block,COP,35,-10,
ground,BW 10 Block,COP,35,-9,
ground,BW 10 Block,COP,35,-8,
ground,BW 10 Block,COP,35,-7,
ground,BW 10 Block,COP,35,-6,
ground,BW 10 Block,COP,35,-5,4.24
ground,BW 10 Block,COP,35,-4,4.35
ground,BW 10 Block,COP,35,-3,4.46
ground,BW 10 Block,COP,35,-2,4.58
ground,BW 10 Block,COP,35,-1,4.69
ground,BW 10 Block,COP,35,0,4.8
ground,BW 10 Block,COP,35,1,4.91
ground,BW 10 Block,COP,35,2,5.01
ground,BW 10 Block,COP,35,3,5.12
ground,BW 10 Block,COP,35,4,5.23
ground,BW 10 Block,COP,35,5,5.33
ground,BW 10 Block,COP,35,6,5.44
ground,BW 10 Block,COP,35,7,5.54
ground,BW 10 Block,COP,35,8,5.64
ground,BW 10 Block,COP,35,9,5.75
ground,BW 10 Block,COP,35,10,5.85
ground,BW 10 Block,COP,35,11,
ground,BW 10 Block,COP,35,12,
ground,BW 10 Block,COP,35,13,
ground,BW 10 Block,COP,35,14,
ground,BW 10 Block,COP,35,15,
ground,BW 10 Block,COP,35,16,
ground,BW 10 Block,COP,35,17,
ground,BW 10 Block,COP,35,18,
ground,BW 10 Block,COP,35,19,
ground,BW 10 Block,COP,35,20,
ground,BW 10 Block,COP,45,-20,
ground,BW 10 Block,COP,45,-19,
ground,BW 10 Block,COP,45,-18,
ground,BW 10 Block,COP,45,-17,
ground,BW 10 Block,COP,45,-16,
ground,BW 10 Block,COP,45,-15,
ground,BW 10 Block,COP,45,-14,
ground,BW 10 Block,COP,45,-13,
ground,BW 10 Block,COP,45,-12,
ground,BW 10 Block,COP,45,-11,
ground,BW 10 Block,COP,45,-10,
ground,BW 10 Block,COP,45,-9,
ground,BW 10 Block,COP,45,-8,
ground,BW 10 Block,COP,45,-7,
ground,BW 10 Block,COP,45,-6,
ground,BW 10 Block,COP,45,-5,3.33
ground,BW 10 Block,COP,45,-4,3.42
ground,BW 10 Block,COP,45,-3,3.51
ground,BW 10 Block,COP,45,-2,3.6
ground,BW 10 Block,COP,45,-1,3.69
ground,BW 10 Block,COP,45,0,3.78
ground,BW 10 Block,COP,45,1,3.87
ground,BW 10 Block,COP,45,2,3.96
ground,BW 10 Block,COP,45,3,4.04
ground,BW 10 Block,COP,45,4,4.13
ground,BW 10 Block,COP,45,5,4.22
ground,BW 10 Block,COP,45,6,4.31
ground,BW 10 Block,COP,45,7,4.4
ground,BW 10 Block,COP,45,8,4.49
ground,BW 10 Block,COP,45,9,4.58
ground,BW 10 Block,COP,45,10,4.67
ground,BW 10 Block,COP,45,11,
ground,BW 10 Block,COP,45,12,
ground,BW 10 Block,COP,45,13,
ground,BW 10 Block,COP,45,14,
ground,BW 10 Block,COP,45,15,
ground,BW 10 Block,COP,45,16,
ground,BW 10 Block,COP,45,17,
ground,BW 10 Block,COP,45,18,
ground,BW 10 Block,COP,45,19,
ground,BW 10 Block,COP,45,20,
ground,BW 10 Block,COP,55,-20,
ground,BW 10 Block,COP,55,-19,
ground,BW 10 Block,COP,55,-18,
ground,BW 10 Block,COP,55,-17,
ground,BW 10 Block,COP,55,-16,
ground,BW 10 Block,COP,55,-15,
ground,BW 10 Block,COP,55,-14,
ground,BW 10 Block,COP,55,-13,
ground,BW 10 Block,COP,55,-12,
ground,BW 10 Block,COP,55,-11,
ground,BW 10 Block,COP,55,-10,
ground,BW 10 Block,COP,55,-9,
ground,BW 10 Block,COP,55,-8,
ground,BW 10 Block,COP,55,-7,
ground,BW 10 Block,COP,55,-6,
ground,BW 10 Block,COP,55,-5,2.59
ground,BW 10 Block,COP,55,-4,2.63
ground,BW 10 Block,COP,55,-3,2.68
ground,BW 10 Block,COP,55,-2,2.72
ground,BW 10 Block,COP,55,-1,2.77
ground,BW 10 Block,COP,55,0,2.81
ground,BW 10 Block,COP,55,1,2.88
ground,BW 10 Block,COP,55,2,2.96
ground,BW 10 Block,COP,55,3,3.03
ground,BW 10 Block,COP,55,4,3.11
ground,BW 10 Block,COP,55,5,3.18
ground,BW 10 Block,COP,55,6,3.25
ground,BW 10 Block,COP,55,7,3.33
ground,BW 10 Block,COP,55,8,3.4
ground,BW 10 Block,COP,55,9,3.47
ground,BW 10 Block,COP,55,10,3.55
ground,BW 10 Block,COP,55,11,
ground,BW 10 Block,COP,55,12,
ground,BW 10 Block,COP,55,13,
ground,BW 10 Block,COP,55,14,
ground,BW 10 Block,COP,55,15,
ground,BW 10 Block,COP,55,16,
ground,BW 10 Block,COP,55,17,
ground,BW 10 Block,COP,55,18,
ground,BW 10 Block,COP,55,19,
ground,BW 10 Block,COP,55,20,
ground,TBW 27,Heating capacity,35,-20,
ground,TBW 27,Heating capacity,35,-19,
ground,TBW 27,Heating capacity,35,-18,
ground,TBW 27,Heating capacity,35,-17,
ground,TBW 27,Heating capacity,35,-16,
ground,TBW 27,Heating capacity,35,-15,
ground,TBW 27,Heating capacity,35,-14,
ground,TBW 27,Heating capacity,35,-13,
ground,TBW 27,Heating capacity,35,-12,
ground,TBW 27,Heating capacity,35,-11,
ground,TBW 27,Heating capacity,35,-10,
ground,TBW 27,Heating capacity,35,-9,
ground,TBW 27,Heating capacity,35,-8,
ground,TBW 27,Heating capacity,35,-7,
ground,TBW 27,Heating capacity,35,-6,
ground,TBW 27,Heating capacity,35,-5,24.85
ground,TBW 27,Heating capacity,35,-4,25.22
ground,TBW 27,Heating capacity,35,-3,25.59
ground,TBW 27,Heating capacity,35,-2,25.96
ground,TBW 27,Heating capacity,35,-1,26.33
ground,TBW 27,Heating capacity,35,0,26.7
ground,TBW 27,Heating capacity,35,1,27.38
ground,TBW 27,Heating capacity,35,2,28.06
ground,TBW 27,Heating capacity,35,3,28.74
ground,TBW 27,Heating capacity,35,4,29.42
ground,TBW 27,Heating capacity,35,5,30.11
ground,TBW 27,Heating capacity,35,6,30.85
ground,TBW 27,Heating capacity,35,7,31.59
ground,TBW 27,Heating capacity,35,8,32.51
ground,TBW 27,Heating capacity,35,9,33.71
ground,TBW 27,Heating capacity,35,10,34.91
ground,TBW 27,Heating capacity,35,11,
ground,TBW 27,Heating capacity,35,12,
ground,TBW 27,Heating capacity,35,13,
ground,TBW 27,Heating capacity,35,14,
ground,TBW 27,Heating capacity,35,15,
ground,TBW 27,Heating capacity,35,16,
ground,TBW 27,Heating capacity,35,17,
ground,TBW 27,Heating capacity,35,18,
ground,TBW 27,Heating capacity,35,19,
ground,TBW 27,Heating capacity,35,20,
ground,TBW 27,Heating capacity,45,-20,
ground,TBW 27,Heating capacity,45,-19,
ground,TBW 27,Heating capacity,45,-18,
ground,TBW 27,Heating capacity,45,-17,
ground,TBW 27,Heating capacity,45,-16,
ground,TBW 27,Heating capacity,45,-15,
ground,TBW 27,Heating capacity,45,-14,
ground,TBW 27,Heating capacity,45,-13,
ground,TBW 27,Heating capacity,45,-12,
ground,TBW 27,Heating capacity,45,-11,
ground,TBW 27,Heating capacity,45,-10,
ground,TBW 27,Heating capacity,45,-9,
ground,TBW 27,Heating capacity,45,-8,
ground,TBW 27,Heating capacity,45,-7,
ground,TBW 27,Heating capacity,45,-6,
ground,TBW 27,Heating capacity,45,-5,24.62
ground,TBW 27,Heating capacity,45,-4,24.75
ground,TBW 27,Heating capacity,45,-3,24.88
ground,TBW 27,Heating capacity,45,-2,25.01
ground,TBW 27,Heating capacity,45,-1,25.14
ground,TBW 27,Heating capacity,45,0,25.27
ground,TBW 27,Heating capacity,45,1,25.91
ground,TBW 27,Heating capacity,45,2,26.56
ground,TBW 27,Heating capacity,45,3,27.2
ground,TBW 27,Heating capacity,45,4,27.85
ground,TBW 27,Heating capacity,45,5,28.27
ground,TBW 27,Heating capacity,45,6,28.98
ground,TBW 27,Heating capacity,45,7,29.7
ground,TBW 27,Heating capacity,45,8,30.46
ground,TBW 27,Heating capacity,45,9,31.56
ground,TBW 27,Heating capacity,45,10,32.66
ground,TBW 27,Heating capacity,45,11,
ground,TBW 27,Heating capacity,45,12,
ground,TBW 27,Heating capacity,45,13,
ground,TBW 27,Heating capacity,45,14,
ground,TBW 27,Heating capacity,45,15,
ground,TBW 27,Heating capacity,45,16,
ground,TBW 27,Heating capacity,45,17,
ground,TBW 27,Heating capacity,45,18,
ground,TBW 27,Heating capacity,45,19,
ground,TBW 27,Heating capacity,45,20,
ground,TBW 27,Heating capacity,55,-20,
ground,TBW 27,Heating capacity,55,-19,
ground,TBW 27,Heating capacity,55,-18,
ground,TBW 27,Heating capacity,55,-17,
ground,TBW 27,Heating capacity,55,-16,
ground,TBW 27,Heating capacity,55,-15,
ground,TBW 27,Heating capacity,55,-14,
ground,TBW 27,Heating capacity,55,-13,
ground,TBW 27,Heating capacity,55,-12,
ground,TBW 27,Heating capacity,55,-11,
ground,TBW 27,Heating capacity,55,-10,
ground,TBW 27,Heating capacity,55,-9,
ground,TBW 27,Heating capacity,55,-8,
ground,TBW 27,Heating capacity,55,-7,
ground,TBW 27,Heating capacity,55,-6,
ground,TBW 27,Heating capacity,55,-5,23.59
ground,TBW 27,Heating capacity,55,-4,24.01
ground,TBW 27,Heating capacity,55,-3,24.33
ground,TBW 27,Heating capacity,55,-2,24.74
ground,TBW 27,Heating capacity,55,-1,24.87
ground,TBW 27,Heating capacity,55,0,25.0
ground,TBW 27,Heating capacity,55,1,25.64
ground,TBW 27,Heating capacity,55,2,25.91
ground,TBW 27,Heating capacity,55,3,26.33
ground,TBW 27,Heating capacity,55,4,27.06
ground,TBW 27,Heating capacity,55,5,27.28
ground,TBW 27,Heating capacity,55,6,27.96
ground,TBW 27,Heating capacity,55,7,28.64
ground,TBW 27,Heating capacity,55,8,29.35
ground,TBW 27,Heating capacity,55,9,30.39
ground,TBW 27,Heating capacity,55,10,31.42
ground,TBW 27,Heating capacity,55,11,
ground,TBW 27,Heating capacity,55,12,
ground,TBW 27,Heating capacity,55,13,
ground,TBW 27,Heating capacity,55,14,
ground,TBW 27,Heating capacity,55,15,
ground,TBW 27,Heating capacity,55,16,
ground,TBW 27,Heating capacity,55,17,
ground,TBW 27,Heating capacity,55,18,
ground,TBW 27,Heating capacity,55,19,
ground,TBW 27,Heating capacity,55,20,
ground,TBW 27,Power input,35,-20,
ground,TBW 27,Power input,35,-19,
ground,TBW 27,Power input,35,-18,
ground,TBW 27,Power input,35,-17,
ground,TBW 27,Power input,35,-16,
ground,TBW 27,Power input,35,-15,
ground,TBW 27,Power input,35,-14,
ground,TBW 27,Power input,35,-13,
ground,TBW 27,Power input,35,-12,
ground,TBW 27,Power input,35,-11,
ground,TBW 27,Power input,35,-10,
ground,TBW 27,Power input,35,-9,
ground,TBW 27,Power input,35,-8,
ground,TBW 27,Power input,35,-7,
ground,TBW 27,Power input,35,-6,
ground,TBW 27,Power input,35,-5,5.87
ground,TBW 27,Power input,35,-4,5.8
ground,TBW 27,Power input,35,-3,5.74
ground,TBW 27,Power input,35,-2,5.67
ground,TBW 27,Power input,35,-1,5.62
ground,TBW 27,Power input,35,0,5.56
ground,TBW 27,Power input,35,1,5.58
ground,TBW 27,Power input,35,2,5.6
ground,TBW 27,Power input,35,3,5.61
ground,TBW 27,Power input,35,4,5.63
ground,TBW 27,Power input,35,5,5.64
ground,TBW 27,Power input,35,6,5.67
ground,TBW 27,Power input,35,7,5.7
ground,TBW 27,Power input,35,8,5.76
ground,TBW 27,Power input,35,9,5.87
ground,TBW 27,Power input,35,10,5.97
ground,TBW 27,Power input,35,11,
ground,TBW 27,Power input,35,12,
ground,TBW 27,Power input,35,13,
ground,TBW 27,Power input,35,14,
ground,TBW 27,Power input,35,15,
ground,TBW 27,Power input,35,16,
ground,TBW 27,Power input,35,17,
ground,TBW 27,Power input,35,18,
ground,TBW 27,Power input,35,19,
ground,TBW 27,Power input,35,20,
ground,TBW 27,Power input,45,-20,
ground,TBW 27,Power input,45,-19,
ground,TBW 27,Power input,45,-18,
ground,TBW 27,Power input,45,-17,
ground,TBW 27,Power input,45,-16,
ground,TBW 27,Power input,45,-15,
ground,TBW 27,Power input,45,-14,
ground,TBW 27,Power input,45,-13,
ground,TBW 27,Power input,45,-12,
ground,TBW 27,Power input,45,-11,
ground,TBW 27,Power input,45,-10,
ground,TBW 27,Power input,45,-9,
ground,TBW 27,Power input,45,-8,
ground,TBW 27,Power input,45,-7,
ground,TBW 27,Power input,45,-6,
ground,TBW 27,Power input,45,-5,7.39
ground,TBW 27,Power input,45,-4,7.23
ground,TBW 27,Power input,45,-3,7.09
ground,TBW 27,Power input,45,-2,6.95
ground,TBW 27,Power input,45,-1,6.81
ground,TBW 27,Power input,45,0,6.69
ground,TBW 27,Power input,45,1,6.7
ground,TBW 27,Power input,45,2,6.71
ground,TBW 27,Power input,45,3,6.73
ground,TBW 27,Power input,45,4,6.74
ground,TBW 27,Power input,45,5,6.69
ground,TBW 27,Power input,45,6,6.72
ground,TBW 27,Power input,45,7,6.75
ground,TBW 27,Power input,45,8,6.79
ground,TBW 27,Power input,45,9,6.89
ground,TBW 27,Power input,45,10,7.0
ground,TBW 27,Power input,45,11,
ground,TBW 27,Power input,45,12,
ground,TBW 27,Power input,45,13,
ground,TBW 27,Power input,45,14,
ground,TBW 27,Power input,45,15,
ground,TBW 27,Power input,45,16,
ground,TBW 27,Power input,45,17,
ground,TBW 27,Power input,45,18,
ground,TBW 27,Power input,45,19,
ground,TBW 27,Power input,45,20,
ground,TBW 27,Power input,55,-20,
ground,TBW 27,Power input,55,-19,
ground,TBW 27,Power input,55,-18,
ground,TBW 27,Power input,55,-17,
ground,TBW 27,Power input,55,-16,
ground,TBW 27,Power input,55,-15,
ground,TBW 27,Power input,55,-14,
ground,TBW 27,Power input,55,-13,
ground,TBW 27,Power input,55,-12,
ground,TBW 27,Power input,55,-11,
ground,TBW 27,Power input,55,-10,
ground,TBW 27,Power input,55,-9,
ground,TBW 27,Power input,55,-8,
ground,TBW 27,Power input,55,-7,
ground,TBW 27,Power input,55,-6,
ground,TBW 27,Power input,55,-5,9.12
ground,TBW 27,Power input,55,-4,9.12
ground,TBW 27,Power input,55,-3,9.08
ground,TBW 27,Power input,55,-2,9.08
ground,TBW 27,Power input,55,-1,8.98
ground,TBW 27,Power input,55,0,8.89
ground,TBW 27,Power input,55,1,8.89
ground,TBW 27,Power input,55,2,8.76
ground,TBW 27,Power input,55,3,8.68
ground,TBW 27,Power input,55,4,8.71
ground,TBW 27,Power input,55,5,8.57
ground,TBW 27,Power input,55,6,8.59
ground,TBW 27,Power input,55,7,8.61
ground,TBW 27,Power input,55,8,8.63
ground,TBW 27,Power input,55,9,8.75
ground,TBW 27,Power input,55,10,8.86
ground,TBW 27,Power input,55,11,
ground,TBW 27,Power input,55,12,
ground,TBW 27,Power input,55,13,
ground,TBW 27,Power input,55,14,
ground,TBW 27,Power input,55,15,
ground,TBW 27,Power input,55,16,
ground,TBW 27,Power input,55,17,
ground,TBW 27,Power input,55,18,
ground,TBW 27,Power input,55,19,
ground,TBW 27,Power input,55,20,
ground,TBW 27,COP,35,-20,
ground,TBW 27,COP,35,-19,
ground,TBW 27,COP,35,-18,
ground,TBW 27,COP,35,-17,
ground,TBW 27,COP,35,-16,
ground,TBW 27,COP,35,-15,
ground,TBW 27,COP,35,-14,
ground,TBW 27,COP,35,-13,
ground,TBW 27,COP,35,-12,
ground,TBW 27,COP,35,-11,
ground,TBW 27,COP,35,-10,
ground,TBW 27,COP,35,-9,
ground,TBW 27,COP,35,-8,
ground,TBW 27,COP,35,-7,
ground,TBW 27,COP,35,-6,
ground,TBW 27,COP,35,-5,4.24
ground,TBW 27,COP,35,-4,4.35
ground,TBW 27,COP,35,-3,4.46
ground,TBW 27,COP,35,-2,4.58
ground,TBW 27,COP,35,-1,4.69
ground,TBW 27,COP,35,0,4.8
ground,TBW 27,COP,35,1,4.91
ground,TBW 27,COP,35,2,5.01
ground,TBW 27,COP,35,3,5.12
ground,TBW 27,COP,35,4,5.23
ground,TBW 27,COP,35,5,5.33
ground,TBW 27,COP,35,6,5.44
ground,TBW 27,COP,35,7,5.54
ground,TBW 27,COP,35,8,5.64
ground,TBW 27,COP,35,9,5.75
ground,TBW 27,COP,35,10,5.85
ground,TBW 27,COP,35,11,
ground,TBW 27,COP,35,12,
ground,TBW 27,COP,35,13,
ground,TBW 27,COP,35,14,
ground,TBW 27,COP,35,15,
ground,TBW 27,COP,35,16,
ground,TBW 27,COP,35,17,
ground,TBW 27,COP,35,18,
ground,TBW 27,COP,35,19,
ground,TBW 27,COP,35,20,
ground,TBW 27,COP,45,-20,
ground,TBW 27,COP,45,-19,
ground,TBW 27,COP,45,-18,
ground,TBW 27,COP,45,-17,
ground,TBW 27,COP,45,-16,
ground,TBW 27,COP,45,-15,
ground,TBW 27,COP,45,-14,
ground,TBW 27,COP,45,-13,
ground,TBW 27,COP,45,-12,
ground,TBW 27,COP,45,-11,
ground,TBW 27,COP,45,-10,
ground,TBW 27,COP,45,-9,
ground,TBW 27,COP,45,-8,
ground,TBW 27,COP,45,-7,
ground,TBW 27,COP,45,-6,
ground,TBW 27,COP,45,-5,3.33
ground,TBW 27,COP,45,-4,3.42
ground,TBW 27,COP,45,-3,3.51
ground,TBW 27,COP,45,-2,3.6
ground,TBW 27,COP,45,-1,3.69
ground,TBW 27,COP,45,0,3.78
ground,TBW 27,COP,45,1,3.87
ground,TBW 27,COP,45,2,3.96
ground,TBW 27,COP,45,3,4.04
ground,TBW 27,COP,45,4,4.13
ground,TBW 27,COP,45,5,4.22
ground,TBW 27,COP,45,6,4.31
ground,TBW 27,COP,45,7,4.4
ground,TBW 27,COP,45,8,4.49
ground,TBW 27,COP,45,9,4.58
ground,TBW 27,COP,45,10,4.67
ground,TBW 27,COP,45,11,
ground,TBW 27,COP,45,12,
ground,TBW 27,COP,45,13,
ground,TBW 27,COP,45,14,
ground,TBW 27,COP,45,15,
ground,TBW 27,COP,45,16,
ground,TBW 27,COP,45,17,
ground,TBW 27,COP,45,18,
ground,TBW 27,COP,45,19,
ground,TBW 27,COP,45,20,
ground,TBW 27,COP,55,-20,
ground,TBW 27,COP,55,-19,
ground,TBW 27,COP,55,-18,
ground,TBW 27,COP,55,-17,
ground,TBW 27,COP,55,-16,
ground,TBW 27,COP,55,-15,
ground,TBW 27,COP,55,-14,
ground,TBW 27,COP,55,-13,
ground,TBW 27,COP,55,-12,
ground,TBW 27,COP,55,-11,
ground,TBW 27,COP,55,-10,
ground,TBW 27,COP,55,-9,
ground,TBW 27,COP,55,-8,
ground,TBW 27,COP,55,-7,
ground,TBW 27,COP,55,-6,
ground,TBW 27,COP,55,-5,2.59
ground,TBW 27,COP,55,-4,2.63
ground,TBW 27,COP,55,-3,2.68
ground,TBW 27,COP,55,-2,2.72
ground,TBW 27,COP,55,-1,2.77
ground,TBW 27,COP,55,0,2.81
ground,TBW 27,COP,55,1,2.88
ground,TBW 27,COP,55,2,2.96
ground,TBW 27,COP,55,3,3.03
ground,TBW 27,COP,55,4,3.11
ground,TBW 27,COP,55,5,3.18
ground,TBW 27,COP,55,6,3.25
ground,TBW 27,COP,55,7,3.33
ground,TBW 27,COP,55,8,3.4
ground,TBW 27,COP,55,9,3.47
ground,TBW 27,COP,55,10,3.55
ground,TBW 27,COP,55,11,
ground,TBW 27,COP,55,12,
ground,TBW 27,COP,55,13,
ground,TBW 27,COP,55,14,
ground,TBW 27,COP,55,15,
ground,TBW 27,COP,55,16,
ground,TBW 27,COP,55,17,
ground,TBW 27,COP,55,18,
ground,TBW 27,COP,55,19,
ground,TBW 27,COP,55,20,
ground,TBW 36,Heating capacity,35,-20,
ground,TBW 36,Heating capacity,35,-19,
ground,TBW 36,Heating capacity,35,-18,
ground,TBW 36,Heating capacity,35,-17,
ground,TBW 36,Heating capacity,35,-16,
ground,TBW 36,Heating capacity,35,-15,
ground,TBW 36,Heating capacity,35,-14,
ground,TBW 36,Heating capacity,35,-13,
ground,TBW 36,Heating capacity,35,-12,
ground,TBW 36,Heating capacity,35,-11,
ground,TBW 36,Heating capacity,35,-10,
ground,TBW 36,Heating capacity,35,-9,
ground,TBW 36,Heating capacity,35,-8,
ground,TBW 36,Heating capacity,35,-7,
ground,TBW 36,Heating capacity,35,-6,
ground,TBW 36,Heating capacity,35,-5,33.14
ground,TBW 36,Heating capacity,35,-4,33.63
ground,TBW 36,Heating capacity,35,-3,34.12
ground,TBW 36,Heating capacity,35,-2,34.61
ground,TBW 36,Heating capacity,35,-1,35.11
ground,TBW 36,Heating capacity,35,0,35.6
ground,TBW 36,Heating capacity,35,1,36.51
ground,TBW 36,Heating capacity,35,2,37.42
ground,TBW 36,Heating capacity,35,3,38.32
ground,TBW 36,Heating capacity,35,4,39.23
ground,TBW 36,Heating capacity,35,5,40.14
ground,TBW 36,Heating capacity,35,6,41.13
ground,TBW 36,Heating capacity,35,7,42.12
ground,TBW 36,Heating capacity,35,8,43.35
ground,TBW 36,Heating capacity,35,9,44.95
ground,TBW 36,Heating capacity,35,10,46.55
ground,TBW 36,Heating capacity,35,11,
ground,TBW 36,Heating capacity,35,12,
ground,TBW 36,Heating capacity,35,13,
ground,TBW 36,Heating capacity,35,14,
ground,TBW 36,Heating capacity,35,15,
ground,TBW 36,Heating capacity,35,16,
ground,TBW 36,Heating capacity,35,17,
ground,TBW 36,Heating capacity,35,18,
ground,TBW 36,Heating capacity,35,19,
ground,TBW 36,Heating capacity,35,20,
ground,TBW 36,Heating capacity,45,-20,
ground,TBW 36,Heating capacity,45,-19,
ground,TBW 36,Heating capacity,45,-18,
ground,TBW 36,Heating capacity,45,-17,
ground,TBW 36,Heating capacity,45,-16,
ground,TBW 36,Heating capacity,45,-15,
ground,TBW 36,Heating capacity,45,-14,
ground,TBW 36,Heating capacity,45,-13,
ground,TBW 36,Heating capacity,45,-12,
ground,TBW 36,Heating capacity,45,-11,
ground,TBW 36,Heating capacity,45,-10,
ground,TBW 36,Heating capacity,45,-9,
ground,TBW 36,Heating capacity,45,-8,
ground,TBW 36,Heating capacity,45,-7,
ground,TBW 36,Heating capacity,45,-6,
ground,TBW 36,Heating capacity,45,-5,32.83
ground,TBW 36,Heating capacity,45,-4,33.0
ground,TBW 36,Heating capacity,45,-3,33.17
ground,TBW 36,Heating capacity,45,-2,33.35
ground,TBW 36,Heating capacity,45,-1,33.52
ground,TBW 36,Heating capacity,45,0,33.69
ground,TBW 36,Heating capacity,45,1,34.55
ground,TBW 36,Heating capacity,45,2,35.41
ground,TBW 36,Heating capacity,45,3,36.27
ground,TBW 36,Heating capacity,45,4,37.13
ground,TBW 36,Heating capacity,45,5,37.69
ground,TBW 36,Heating capacity,45,6,38.64
ground,TBW 36,Heating capacity,45,7,39.6
ground,TBW 36,Heating capacity,45,8,40.62
ground,TBW 36,Heating capacity,45,9,42.08
ground,TBW 36,Heating capacity,45,10,43.55
ground,TBW 36,Heating capacity,45,11,
ground,TBW 36,Heating capacity,45,12,
ground,TBW 36,Heating capacity,45,13,
ground,TBW 36,Heating capacity,45,14,
ground,TBW 36,Heating capacity,45,15,
ground,TBW 36,Heating capacity,45,16,
ground,TBW 36,Heating capacity,45,17,
ground,TBW 36,Heating capacity,45,18,
ground,TBW 36,Heating capacity,45,19,
ground,TBW 36,Heating capacity,45,20,
ground,TBW 36,Heating capacity,55,-20,
ground,TBW 36,Heating capacity,55,-19,
ground,TBW 36,Heating capacity,55,-18,
ground,TBW 36,Heating capacity,55,-17,
ground,TBW 36,Heating capacity,55,-16,
ground,TBW 36,Heating capacity,55,-15,
ground,TBW 36,Heating capacity,55,-14,
ground,TBW 36,Heating capacity,55,-13,
ground,TBW 36,Heating capacity,55,-12,
ground,TBW 36,Heating capacity,55,-11,
ground,TBW 36,Heating capacity,55,-10,
ground,TBW 36,Heating capacity,55,-9,
ground,TBW 36,Heating capacity,55,-8,
ground,TBW 36,Heating capacity,55,-7,
ground,TBW 36,Heating capacity,55,-6,
ground,TBW 36,Heating capacity,55,-5,31.45
ground,TBW 36,Heating capacity,55,-4,32.01
ground,TBW 36,Heating capacity,55,-3,32.44
ground,TBW 36,Heating capacity,55,-2,32.99
ground,TBW 36,Heating capacity,55,-1,33.16
ground,TBW 36,Heating capacity,55,0,33.33
ground,TBW 36,Heating capacity,55,1,34.18
ground,TBW 36,Heating capacity,55,2,34.54
ground,TBW 36,Heating capacity,55,3,35.1
ground,TBW 36,Heating capacity,55,4,36.09
ground,TBW 36,Heating capacity,55,5,36.37
ground,TBW 36,Heating capacity,55,6,37.28
ground,TBW 36,Heating capacity,55,7,38.19
ground,TBW 36,Heating capacity,55,8,39.13
ground,TBW 36,Heating capacity,55,9,40.51
ground,TBW 36,Heating capacity,55,10,41.9
ground,TBW 36,Heating capacity,55,11,
ground,TBW 36,Heating capacity,55,12,
ground,TBW 36,Heating capacity,55,13,
ground,TBW 36,Heating capacity,55,14,
ground,TBW 36,Heating capacity,55,15,
ground,TBW 36,Heating capacity,55,16,
ground,TBW 36,Heating capacity,55,17,
ground,TBW 36,Heating capacity,55,18,
ground,TBW 36,Heating capacity,55,19,
ground,TBW 36,Heating capacity,55,20,
ground,TBW 36,Power input,35,-20,
ground,TBW 36,Power input,35,-19,
ground,TBW 36,Power input,35,-18,
ground,TBW 36,Power input,35,-17,
ground,TBW 36,Power input,35,-16,
ground,TBW 36,Power input,35,-15,
ground,TBW 36,Power input,35,-14,
ground,TBW 36,Power input,35,-13,
ground,TBW 36,Power input,35,-12,
ground,TBW 36,Power input,35,-11,
ground,TBW 36,Power input,35,-10,
ground,TBW 36,Power input,35,-9,
ground,TBW 36,Power input,35,-8,
ground,TBW 36,Power input,35,-7,
ground,TBW 36,Power input,35,-6,
ground,TBW 36,Power input,35,-5,7.82
ground,TBW 36,Power input,35,-4,7.73
ground,TBW 36,Power input,35,-3,7.65
ground,TBW 36,Power input,35,-2,7.57
ground,TBW 36,Power input,35,-1,7.49
ground,TBW 36,Power input,35,0,7.42
ground,TBW 36,Power input,35,1,7.44
ground,TBW 36,Power input,35,2,7.46
ground,TBW 36,Power input,35,3,7.49
ground,TBW 36,Power input,35,4,7.51
ground,TBW 36,Power input,35,5,7.53
ground,TBW 36,Power input,35,6,7.57
ground,TBW 36,Power input,35,7,7.6
ground,TBW 36,Power input,35,8,7.68
ground,TBW 36,Power input,35,9,7.82
ground,TBW 36,Power input,35,10,7.96
ground,TBW 36,Power input,35,11,
ground,TBW 36,Power input,35,12,
ground,TBW 36,Power input,35,13,
ground,TBW 36,Power input,35,14,
ground,TBW 36,Power input,35,15,
ground,TBW 36,Power input,35,16,
ground,TBW 36,Power input,35,17,
ground,TBW 36,Power input,35,18,
ground,TBW 36,Power input,35,19,
ground,TBW 36,Power input,35,20,
ground,TBW 36,Power input,45,-20,
ground,TBW 36,Power input,45,-19,
ground,TBW 36,Power input,45,-18,
ground,TBW 36,Power input,45,-17,
ground,TBW 36,Power input,45,-16,
ground,TBW 36,Power input,45,-15,
ground,TBW 36,Power input,45,-14,
ground,TBW 36,Power input,45,-13,
ground,TBW 36,Power input,45,-12,
ground,TBW 36,Power input,45,-11,
ground,TBW 36,Power input,45,-10,
ground,TBW 36,Power input,45,-9,
ground,TBW 36,Power input,45,-8,
ground,TBW 36,Power input,45,-7,
ground,TBW 36,Power input,45,-6,
ground,TBW 36,Power input,45,-5,9.85
ground,TBW 36,Power input,45,-4,9.64
ground,TBW 36,Power input,45,-3,9.45
ground,TBW 36,Power input,45,-2,9.26
ground,TBW 36,Power input,45,-1,9.09
ground,TBW 36,Power input,45,0,8.92
ground,TBW 36,Power input,45,1,8.94
ground,TBW 36,Power input,45,2,8.95
ground,TBW 36,Power input,45,3,8.97
ground,TBW 36,Power input,45,4,8.98
ground,TBW 36,Power input,45,5,8.93
ground,TBW 36,Power input,45,6,8.96
ground,TBW 36,Power input,45,7,9.0
ground,TBW 36,Power input,45,8,9.05
ground,TBW 36,Power input,45,9,9.19
ground,TBW 36,Power input,45,10,9.33
ground,TBW 36,Power input,45,11,
ground,TBW 36,Power input,45,12,
ground,TBW 36,Power input,45,13,
ground,TBW 36,Power input,45,14,
ground,TBW 36,Power input,45,15,
ground,TBW 36,Power input,45,16,
ground,TBW 36,Power input,45,17,
ground,TBW 36,Power input,45,18,
ground,TBW 36,Power input,45,19,
ground,TBW 36,Power input,45,20,
ground,TBW 36,Power input,55,-20,
ground,TBW 36,Power input,55,-19,
ground,TBW 36,Power input,55,-18,
ground,TBW 36,Power input,55,-17,
ground,TBW 36,Power input,55,-16,
ground,TBW 36,Power input,55,-15,
ground,TBW 36,Power input,55,-14,
ground,TBW 36,Power input,55,-13,
ground,TBW 36,Power input,55,-12,
ground,TBW 36,Power input,55,-11,
ground,TBW 36,Power input,55,-10,
ground,TBW 36,Power input,55,-9,
ground,TBW 36,Power input,55,-8,
ground,TBW 36,Power input,55,-7,
ground,TBW 36,Power input,55,-6,
ground,TBW 36,Power input,55,-5,12.16
ground,TBW 36,Power input,55,-4,12.16
ground,TBW 36,Power input,55,-3,12.11
ground,TBW 36,Power input,55,-2,12.11
ground,TBW 36,Power input,55,-1,11.98
ground,TBW 36,Power input,55,0,11.86
ground,TBW 36,Power input,55,1,11.85
ground,TBW 36,Power input,55,2,11.68
ground,TBW 36,Power input,55,3,11.58
ground,TBW 36,Power input,55,4,11.61
ground,TBW 36,Power input,55,5,11.43
ground,TBW 36,Power input,55,6,11.46
ground,TBW 36,Power input,55,7,11.48
ground,TBW 36,Power input,55,8,11.51
ground,TBW 36,Power input,55,9,11.66
ground,TBW 36,Power input,55,10,11.81
ground,TBW 36,Power input,55,11,
ground,TBW 36,Power input,55,12,
ground,TBW 36,Power input,55,13,
ground,TBW 36,Power input,55,14,
ground,TBW 36,Power input,55,15,
ground,TBW 36,Power input,55,16,
ground,TBW 36,Power input,55,17,
ground,TBW 36,Power input,55,18,
ground,TBW 36,Power input,55,19,
ground,TBW 36,Power input,55,20,
ground,TBW 36,COP,35,-20,
ground,TBW 36,COP,35,-19,
ground,TBW 36,COP,35,-18,
ground,TBW 36,COP,35,-17,
ground,TBW 36,COP,35,-16,
ground,TBW 36,COP,35,-15,
ground,TBW 36,COP,35,-14,
ground,TBW 36,COP,35,-13,
ground,TBW 36,COP,35,-12,
ground,TBW 36,COP,35,-11,
ground,TBW 36,COP,35,-10,
ground,TBW 36,COP,35,-9,
ground,TBW 36,COP,35,-8,
ground,TBW 36,COP,35,-7,
ground,TBW 36,COP,35,-6,
ground,TBW 36,COP,35,-5,4.24
ground,TBW 36,COP,35,-4,4.35
ground,TBW 36,COP,35,-3,4.46
ground,TBW 36,COP,35,-2,4.58
ground,TBW 36,COP,35,-1,4.69
ground,TBW 36,COP,35,0,4.8
ground,TBW 36,COP,35,1,4.91
ground,TBW 36,COP,35,2,5.01
ground,TBW 36,COP,35,3,5.12
ground,TBW 36,COP,35,4,5.23
ground,TBW 36,COP,35,5,5.33
ground,TBW 36,COP,35,6,5.44
ground,TBW 36,COP,35,7,5.54
ground,TBW 36,COP,35,8,5.64
ground,TBW 36,COP,35,9,5.75
ground,TBW 36,COP,35,10,5.85
ground,TBW 36,COP,35,11,
ground,TBW 36,COP,35,12,
ground,TBW 36,COP,35,13,
ground,TBW 36,COP,35,14,
ground,TBW 36,COP,35,15,
ground,TBW 36,COP,35,16,
ground,TBW 36,COP,35,17,
ground,TBW 36,COP,35,18,
ground,TBW 36,COP,35,19,
ground,TBW 36,COP,35,20,
ground,TBW 36,COP,45,-20,
ground,TBW 36,COP,45,-19,
ground,TBW 36,COP,45,-18,
ground,TBW 36,COP,45,-17,
ground,TBW 36,COP,45,-16,
ground,TBW 36,COP,45,-15,
ground,TBW 36,COP,45,-14,
ground,TBW 36,COP,45,-13,
ground,TBW 36,COP,45,-12,
ground,TBW 36,COP,45,-11,
ground,TBW 36,COP,45,-10,
ground,TBW 36,COP,45,-9,
ground,TBW 36,COP,45,-8,
ground,TBW 36,COP,45,-7,
ground,TBW 36,COP,45,-6,
ground,TBW 36,COP,45,-5,3.33
ground,TBW 36,COP,45,-4,3.42
ground,TBW 36,COP,45,-3,3.51
ground,TBW 36,COP,45,-2,3.6
ground,TBW 36,COP,45,-1,3.69
ground,TBW 36,COP,45,0,3.78
ground,TBW 36,COP,45,1,3.87
ground,TBW 36,COP,45,2,3.96
ground,TBW 36,COP,45,3,4.04
ground,TBW 36,COP,45,4,4.13
ground,TBW 36,COP,45,5,4.22
ground,TBW 36,COP,45,6,4.31
ground,TBW 36,COP,45,7,4.4
ground,TBW 36,COP,45,8,4.49
ground,TBW 36,COP,45,9,4.58
ground,TBW 36,COP,45,10,4.67
ground,TBW 36,COP,45,11,
ground,TBW 36,COP,45,12,
ground,TBW 36,COP,45,13,
ground,TBW 36,COP,45,14,
ground,TBW 36,COP,45,15,
ground,TBW 36,COP,45,16,
ground,TBW 36,COP,45,17,
ground,TBW 36,COP,45,18,
ground,TBW 36,COP,45,19,
ground,TBW 36,COP,45,20,
ground,TBW 36,COP,55,-20,
ground,TBW 36,COP,55,-19,
ground,TBW 36,COP,55,-18,
ground,TBW 36,COP,55,-17,
ground,TBW 36,COP,55,-16,
ground,TBW 36,COP,55,-15,
ground,TBW 36,COP,55,-14,
ground,TBW 36,COP,55,-13,
ground,TBW 36,COP,55,-12,
ground,TBW 36,COP,55,-11,
ground,TBW 36,COP,55,-10,
ground,TBW 36,COP,55,-9,
ground,TBW 36,COP,55,-8,
ground,TBW 36,COP,55,-7,
ground,TBW 36,COP,55,-6,
ground,TBW 36,COP,55,-5,2.59
ground,TBW 36,COP,55,-4,2.63
ground,TBW 36,COP,55,-3,2.68
ground,TBW 36,COP,55,-2,2.72
ground,TBW 36,COP,55,-1,2.77
ground,TBW 36,COP,55,0,2.81
ground,TBW 36,COP,55,1,2.88
ground,TBW 36,COP,55,2,2.96
ground,TBW 36,COP,55,3,3.03
ground,TBW 36,COP,55,4,3.11
ground,TBW 36,COP,55,5,3.18
ground,TBW 36,COP,55,6,3.25
ground,TBW 36,COP,55,7,3.33
ground,TBW 36,COP,55,8,3.4
ground,TBW 36,COP,55,9,3.47
ground,TBW 36,COP,55,10,3.55
ground,TBW 36,COP,55,11,
ground,TBW 36,COP,55,12,
ground,TBW 36,COP,55,13,
ground,TBW 36,COP,55,14,
ground,TBW 36,COP,55,15,
ground,TBW 36,COP,55,16,
ground,TBW 36,COP,55,17,
ground,TBW 36,COP,55,18,
ground,TBW 36,COP,55,19,
ground,TBW 36,COP,55,20,
ground,TBW 50,Heating capacity,35,-20,
ground,TBW 50,Heating capacity,35,-19,
ground,TBW 50,Heating capacity,35,-18,
ground,TBW 50,Heating capacity,35,-17,
ground,TBW 50,Heating capacity,35,-16,
ground,TBW 50,Heating capacity,35,-15,
ground,TBW 50,Heating capacity,35,-14,
ground,TBW 50,Heating capacity,35,-13,
ground,TBW 50,Heating capacity,35,-12,
ground,TBW 50,Heating capacity,35,-11,
ground,TBW 50,Heating capacity,35,-10,
ground,TBW 50,Heating capacity,35,-9,
ground,TBW 50,Heating capacity,35,-8,
ground,TBW 50,Heating capacity,35,-7,
ground,TBW 50,Heating capacity,35,-6,
ground,TBW 50,Heating capacity,35,-5,48.03
ground,TBW 50,Heating capacity,35,-4,48.74
ground,TBW 50,Heating capacity,35,-3,49.46
ground,TBW 50,Heating capacity,35,-2,50.17
ground,TBW 50,Heating capacity,35,-1,50.89
ground,TBW 50,Heating capacity,35,0,51.6
ground,TBW 50,Heating capacity,35,1,52.92
ground,TBW 50,Heating capacity,35,2,54.23
ground,TBW 50,Heating capacity,35,3,55.55
ground,TBW 50,Heating capacity,35,4,56.87
ground,TBW 50,Heating capacity,35,5,58.18
ground,TBW 50,Heating capacity,35,6,59.62
ground,TBW 50,Heating capacity,35,7,61.06
ground,TBW 50,Heating capacity,35,8,62.83
ground,TBW 50,Heating capacity,35,9,65.15
ground,TBW 50,Heating capacity,35,10,67.48
ground,TBW 50,Heating capacity,35,11,
ground,TBW 50,Heating capacity,35,12,
ground,TBW 50,Heating capacity,35,13,
ground,TBW 50,Heating capacity,35,14,
ground,TBW 50,Heating capacity,35,15,
ground,TBW 50,Heating capacity,35,16,
ground,TBW 50,Heating capacity,35,17,
ground,TBW 50,Heating capacity,35,18,
ground,TBW 50,Heating capacity,35,19,
ground,TBW 50,Heating capacity,35,20,
ground,TBW 50,Heating capacity,45,-20,
ground,TBW 50,Heating capacity,45,-19,
ground,TBW 50,Heating capacity,45,-18,
ground,TBW 50,Heating capacity,45,-17,
ground,TBW 50,Heating capacity,45,-16,
ground,TBW 50,Heating capacity,45,-15,
ground,TBW 50,Heating capacity,45,-14,
ground,TBW 50,Heating capacity,45,-13,
ground,TBW 50,Heating capacity,45,-12,
ground,TBW 50,Heating capacity,45,-11,
ground,TBW 50,Heating capacity,45,-10,
ground,TBW 50,Heating capacity,45,-9,
ground,TBW 50,Heating capacity,45,-8,
ground,TBW 50,Heating capacity,45,-7,
ground,TBW 50,Heating capacity,45,-6,
ground,TBW 50,Heating capacity,45,-5,47.58
ground,TBW 50,Heating capacity,45,-4,47.83
ground,TBW 50,Heating capacity,45,-3,48.08
ground,TBW 50,Heating capacity,45,-2,48.33
ground,TBW 50,Heating capacity,45,-1,48.58
ground,TBW 50,Heating capacity,45,0,48.84
ground,TBW 50,Heating capacity,45,1,50.08
ground,TBW 50,Heating capacity,45,2,51.33
ground,TBW 50,Heating capacity,45,3,52.57
ground,TBW 50,Heating capacity,45,4,53.82
ground,TBW 50,Heating capacity,45,5,54.63
ground,TBW 50,Heating capacity,45,6,56.01
ground,TBW 50,Heating capacity,45,7,57.39
ground,TBW 50,Heating capacity,45,8,58.87
ground,TBW 50,Heating capacity,45,9,61.0
ground,TBW 50,Heating capacity,45,10,63.12
ground,TBW 50,Heating capacity,45,11,
ground,TBW 50,Heating capacity,45,12,
ground,TBW 50,Heating capacity,45,13,
ground,TBW 50,Heating capacity,45,14,
ground,TBW 50,Heating capacity,45,15,
ground,TBW 50,Heating capacity,45,16,
ground,TBW 50,Heating capacity,45,17,
ground,TBW 50,Heating capacity,45,18,
ground,TBW 50,Heating capacity,45,19,
ground,TBW 50,Heating capacity,45,20,
ground,TBW 50,Heating capacity,55,-20,
ground,TBW 50,Heating capacity,55,-19,
ground,TBW 50,Heating capacity,55,-18,
ground,TBW 50,Heating capacity,55,-17,
ground,TBW 50,Heating capacity,55,-16,
ground,TBW 50,Heating capacity,55,-15,
ground,TBW 50,Heating capacity,55,-14,
ground,TBW 50,Heating capacity,55,-13,
ground,TBW 50,Heating capacity,55,-12,
ground,TBW 50,Heating capacity,55,-11,
ground,TBW 50,Heating capacity,55,-10,
ground,TBW 50,Heating capacity,55,-9,
ground,TBW 50,Heating capacity,55,-8,
ground,TBW 50,Heating capacity,55,-7,
ground,TBW 50,Heating capacity,55,-6,
ground,TBW 50,Heating capacity,55,-5,45.59
ground,TBW 50,Heating capacity,55,-4,46.4
ground,TBW 50,Heating capacity,55,-3,47.01
ground,TBW 50,Heating capacity,55,-2,47.81
ground,TBW 50,Heating capacity,55,-1,48.06
ground,TBW 50,Heating capacity,55,0,48.31
ground,TBW 50,Heating capacity,55,1,49.54
ground,TBW 50,Heating capacity,55,2,50.07
ground,TBW 50,Heating capacity,55,3,50.88
ground,TBW 50,Heating capacity,55,4,52.3
ground,TBW 50,Heating capacity,55,5,52.71
ground,TBW 50,Heating capacity,55,6,54.03
ground,TBW 50,Heating capacity,55,7,55.36
ground,TBW 50,Heating capacity,55,8,56.72
ground,TBW 50,Heating capacity,55,9,58.72
ground,TBW 50,Heating capacity,55,10,60.73
ground,TBW 50,Heating capacity,55,11,
ground,TBW 50,Heating capacity,55,12,
ground,TBW 50,Heating capacity,55,13,
ground,TBW 50,Heating capacity,55,14,
ground,TBW 50,Heating capacity,55,15,
ground,TBW 50,Heating capacity,55,16,
ground,TBW 50,Heating capacity,55,17,
ground,TBW 50,Heating capacity,55,18,
ground,TBW 50,Heating capacity,55,19,
ground,TBW 50,Heating capacity,55,20,
ground,TBW 50,Power input,35,-20,
ground,TBW 50,Power input,35,-19,
ground,TBW 50,Power input,35,-18,
ground,TBW 50,Power input,35,-17,
ground,TBW 50,Power input,35,-16,
ground,TBW 50,Power input,35,-15,
ground,TBW 50,Power input,35,-14,
ground,TBW 50,Power input,35,-13,
ground,TBW 50,Power input,35,-12,
ground,TBW 50,Power input,35,-11,
ground,TBW 50,Power input,35,-10,
ground,TBW 50,Power input,35,-9,
ground,TBW 50,Power input,35,-8,
ground,TBW 50,Power input,35,-7,
ground,TBW 50,Power input,35,-6,
ground,TBW 50,Power input,35,-5,11.34
ground,TBW 50,Power input,35,-4,11.21
ground,TBW 50,Power input,35,-3,11.08
ground,TBW 50,Power input,35,-2,10.97
ground,TBW 50,Power input,35,-1,10.85
ground,TBW 50,Power input,35,0,10.75
ground,TBW 50,Power input,35,1,10.78
ground,TBW 50,Power input,35,2,10.82
ground,TBW 50,Power input,35,3,10.85
ground,TBW 50,Power input,35,4,10.88
ground,TBW 50,Power input,35,5,10.91
ground,TBW 50,Power input,35,6,10.97
ground,TBW 50,Power input,35,7,11.02
ground,TBW 50,Power input,35,8,11.13
ground,TBW 50,Power input,35,9,11.34
ground,TBW 50,Power input,35,10,11.53
ground,TBW 50,Power input,35,11,
ground,TBW 50,Power input,35,12,
ground,TBW 50,Power input,35,13,
ground,TBW 50,Power input,35,14,
ground,TBW 50,Power input,35,15,
ground,TBW 50,Power input,35,16,
ground,TBW 50,Power input,35,17,
ground,TBW 50,Power input,35,18,
ground,TBW 50,Power input,35,19,
ground,TBW 50,Power input,35,20,
ground,TBW 50,Power input,45,-20,
ground,TBW 50,Power input,45,-19,
ground,TBW 50,Power input,45,-18,
ground,TBW 50,Power input,45,-17,
ground,TBW 50,Power input,45,-16,
ground,TBW 50,Power input,45,-15,
ground,TBW 50,Power input,45,-14,
ground,TBW 50,Power input,45,-13,
ground,TBW 50,Power input,45,-12,
ground,TBW 50,Power input,45,-11,
ground,TBW 50,Power input,45,-10,
ground,TBW 50,Power input,45,-9,
ground,TBW 50,Power input,45,-8,
ground,TBW 50,Power input,45,-7,
ground,TBW 50,Power input,45,-6,
ground,TBW 50,Power input,45,-5,14.27
ground,TBW 50,Power input,45,-4,13.98
