source,product,data_type,sink_temp,source_temp,0
ground,TBW 50,Power input,45,-3,13.69
ground,TBW 50,Power input,45,-2,13.43
ground,TBW 50,Power input,45,-1,13.17
ground,TBW 50,Power input,45,0,12.93
ground,TBW 50,Power input,45,1,12.95
ground,TBW 50,Power input,45,2,12.98
ground,TBW 50,Power input,45,3,13.0
ground,TBW 50,Power input,45,4,13.02
ground,TBW 50,Power input,45,5,12.94
ground,TBW 50,Power input,45,6,12.99
ground,TBW 50,Power input,45,7,13.04
ground,TBW 50,Power input,45,8,13.12
ground,TBW 50,Power input,45,9,13.32
ground,TBW 50,Power input,45,10,13.53
ground,TBW 50,Power input,45,11,
ground,TBW 50,Power input,45,12,
ground,TBW 50,Power input,45,13,
ground,TBW 50,Power input,45,14,
ground,TBW 50,Power input,45,15,
ground,TBW 50,Power input,45,16,
ground,TBW 50,Power input,45,17,
ground,TBW 50,Power input,45,18,
ground,TBW 50,Power input,45,19,
ground,TBW 50,Power input,45,20,
ground,TBW 50,Power input,55,-20,
ground,TBW 50,Power input,55,-19,
ground,TBW 50,Power input,55,-18,
ground,TBW 50,Power input,55,-17,
ground,TBW 50,Power input,55,-16,
ground,TBW 50,Power input,55,-15,
ground,TBW 50,Power input,55,-14,
ground,TBW 50,Power input,55,-13,
ground,TBW 50,Power input,55,-12,
ground,TBW 50,Power input,55,-11,
ground,TBW 50,Power input,55,-10,
ground,TBW 50,Power input,55,-9,
ground,TBW 50,Power input,55,-8,
ground,TBW 50,Power input,55,-7,
ground,TBW 50,Power input,55,-6,
ground,TBW 50,Power input,55,-5,17.63
ground,TBW 50,Power input,55,-4,17.63
ground,TBW 50,Power input,55,-3,17.55
ground,TBW 50,Power input,55,-2,17.56
ground,TBW 50,Power input,55,-1,17.36
ground,TBW 50,Power input,55,0,17.19
ground,TBW 50,Power input,55,1,17.17
ground,TBW 50,Power input,55,2,16.92
ground,TBW 50,Power input,55,3,16.78
ground,TBW 50,Power input,55,4,16.84
ground,TBW 50,Power input,55,5,16.57
ground,TBW 50,Power input,55,6,16.6
ground,TBW 50,Power input,55,7,16.64
ground,TBW 50,Power input,55,8,16.68
ground,TBW 50,Power input,55,9,16.91
ground,TBW 50,Power input,55,10,17.12
ground,TBW 50,Power input,55,11,
ground,TBW 50,Power input,55,12,
ground,TBW 50,Power input,55,13,
ground,TBW 50,Power input,55,14,
ground,TBW 50,Power input,55,15,
ground,TBW 50,Power input,55,16,
ground,TBW 50,Power input,55,17,
ground,TBW 50,Power input,55,18,
ground,TBW 50,Power input,55,19,
ground,TBW 50,Power input,55,20,
ground,TBW 50,COP,35,-20,
ground,TBW 50,COP,35,-19,
ground,TBW 50,COP,35,-18,
ground,TBW 50,COP,35,-17,
ground,TBW 50,COP,35,-16,
ground,TBW 50,COP,35,-15,
ground,TBW 50,COP,35,-14,
ground,TBW 50,COP,35,-13,
ground,TBW 50,COP,35,-12,
ground,TBW 50,COP,35,-11,
ground,TBW 50,COP,35,-10,
ground,TBW 50,COP,35,-9,
ground,TBW 50,COP,35,-8,
ground,TBW 50,COP,35,-7,
ground,TBW 50,COP,35,-6,
ground,TBW 50,COP,35,-5,4.24
ground,TBW 50,COP,35,-4,4.35
ground,TBW 50,COP,35,-3,4.46
ground,TBW 50,COP,35,-2,4.58
ground,TBW 50,COP,35,-1,4.69
ground,TBW 50,COP,35,0,4.8
ground,TBW 50,COP,35,1,4.91
ground,TBW 50,COP,35,2,5.01
ground,TBW 50,COP,35,3,5.12
ground,TBW 50,COP,35,4,5.23
ground,TBW 50,COP,35,5,5.33
ground,TBW 50,COP,35,6,5.44
ground,TBW 50,COP,35,7,5.54
ground,TBW 50,COP,35,8,5.64
ground,TBW 50,COP,35,9,5.75
ground,TBW 50,COP,35,10,5.85
ground,TBW 50,COP,35,11,
ground,TBW 50,COP,35,12,
ground,TBW 50,COP,35,13,
ground,TBW 50,COP,35,14,
ground,TBW 50,COP,35,15,
ground,TBW 50,COP,35,16,
ground,TBW 50,COP,35,17,
ground,TBW 50,COP,35,18,
ground,TBW 50,COP,35,19,
ground,TBW 50,COP,35,20,
ground,TBW 50,COP,45,-20,
ground,TBW 50,COP,45,-19,
ground,TBW 50,COP,45,-18,
ground,TBW 50,COP,45,-17,
ground,TBW 50,COP,45,-16,
ground,TBW 50,COP,45,-15,
ground,TBW 50,COP,45,-14,
ground,TBW 50,COP,45,-13,
ground,TBW 50,COP,45,-12,
ground,TBW 50,COP,45,-11,
ground,TBW 50,COP,45,-10,
ground,TBW 50,COP,45,-9,
ground,TBW 50,COP,45,-8,
ground,TBW 50,COP,45,-7,
ground,TBW 50,COP,45,-6,
ground,TBW 50,COP,45,-5,3.33
ground,TBW 50,COP,45,-4,3.42
ground,TBW 50,COP,45,-3,3.51
ground,TBW 50,COP,45,-2,3.6
ground,TBW 50,COP,45,-1,3.69
ground,TBW 50,COP,45,0,3.78
ground,TBW 50,COP,45,1,3.87
ground,TBW 50,COP,45,2,3.96
ground,TBW 50,COP,45,3,4.04
ground,TBW 50,COP,45,4,4.13
ground,TBW 50,COP,45,5,4.22
ground,TBW 50,COP,45,6,4.31
ground,TBW 50,COP,45,7,4.4
ground,TBW 50,COP,45,8,4.49
ground,TBW 50,COP,45,9,4.58
ground,TBW 50,COP,45,10,4.67
ground,TBW 50,COP,45,11,
ground,TBW 50,COP,45,12,
ground,TBW 50,COP,45,13,
ground,TBW 50,COP,45,14,
ground,TBW 50,COP,45,15,
ground,TBW 50,COP,45,16,
ground,TBW 50,COP,45,17,
ground,TBW 50,COP,45,18,
ground,TBW 50,COP,45,19,
ground,TBW 50,COP,45,20,
ground,TBW 50,COP,55,-20,
ground,TBW 50,COP,55,-19,
ground,TBW 50,COP,55,-18,
ground,TBW 50,COP,55,-17,
ground,TBW 50,COP,55,-16,
ground,TBW 50,COP,55,-15,
ground,TBW 50,COP,55,-14,
ground,TBW 50,COP,55,-13,
ground,TBW 50,COP,55,-12,
ground,TBW 50,COP,55,-11,
ground,TBW 50,COP,55,-10,
ground,TBW 50,COP,55,-9,
ground,TBW 50,COP,55,-8,
ground,TBW 50,COP,55,-7,
ground,TBW 50,COP,55,-6,
ground,TBW 50,COP,55,-5,2.59
ground,TBW 50,COP,55,-4,2.63
ground,TBW 50,COP,55,-3,2.68
ground,TBW 50,COP,55,-2,2.72
ground,TBW 50,COP,55,-1,2.77
ground,TBW 50,COP,55,0,2.81
ground,TBW 50,COP,55,1,2.88
ground,TBW 50,COP,55,2,2.96
ground,TBW 50,COP,55,3,3.03
ground,TBW 50,COP,55,4,3.11
ground,TBW 50,COP,55,5,3.18
ground,TBW 50,COP,55,6,3.25
ground,TBW 50,COP,55,7,3.33
ground,TBW 50,COP,55,8,3.4
ground,TBW 50,COP,55,9,3.47
ground,TBW 50,COP,55,10,3.55
ground,TBW 50,COP,55,11,
ground,TBW 50,COP,55,12,
ground,TBW 50,COP,55,13,
ground,TBW 50,COP,55,14,
ground,TBW 50,COP,55,15,
ground,TBW 50,COP,55,16,
ground,TBW 50,COP,55,17,
ground,TBW 50,COP,55,18,
ground,TBW 50,COP,55,19,
ground,TBW 50,COP,55,20,
ground,TBW 66,Heating capacity,35,-20,
ground,TBW 66,Heating capacity,35,-19,
ground,TBW 66,Heating capacity,35,-18,
ground,TBW 66,Heating capacity,35,-17,
ground,TBW 66,Heating capacity,35,-16,
ground,TBW 66,Heating capacity,35,-15,
ground,TBW 66,Heating capacity,35,-14,
ground,TBW 66,Heating capacity,35,-13,
ground,TBW 66,Heating capacity,35,-12,
ground,TBW 66,Heating capacity,35,-11,
ground,TBW 66,Heating capacity,35,-10,
ground,TBW 66,Heating capacity,35,-9,
ground,TBW 66,Heating capacity,35,-8,
ground,TBW 66,Heating capacity,35,-7,
ground,TBW 66,Heating capacity,35,-6,
ground,TBW 66,Heating capacity,35,-5,61.62
ground,TBW 66,Heating capacity,35,-4,62.54
ground,TBW 66,Heating capacity,35,-3,63.45
ground,TBW 66,Heating capacity,35,-2,64.37
ground,TBW 66,Heating capacity,35,-1,65.28
ground,TBW 66,Heating capacity,35,0,66.2
ground,TBW 66,Heating capacity,35,1,67.89
ground,TBW 66,Heating capacity,35,2,69.58
ground,TBW 66,Heating capacity,35,3,71.27
ground,TBW 66,Heating capacity,35,4,72.96
ground,TBW 66,Heating capacity,35,5,74.64
ground,TBW 66,Heating capacity,35,6,76.49
ground,TBW 66,Heating capacity,35,7,78.33
ground,TBW 66,Heating capacity,35,8,80.61
ground,TBW 66,Heating capacity,35,9,83.59
ground,TBW 66,Heating capacity,35,10,86.57
ground,TBW 66,Heating capacity,35,11,
ground,TBW 66,Heating capacity,35,12,
ground,TBW 66,Heating capacity,35,13,
ground,TBW 66,Heating capacity,35,14,
ground,TBW 66,Heating capacity,35,15,
ground,TBW 66,Heating capacity,35,16,
ground,TBW 66,Heating capacity,35,17,
ground,TBW 66,Heating capacity,35,18,
ground,TBW 66,Heating capacity,35,19,
ground,TBW 66,Heating capacity,35,20,
ground,TBW 66,Heating capacity,45,-20,
ground,TBW 66,Heating capacity,45,-19,
ground,TBW 66,Heating capacity,45,-18,
ground,TBW 66,Heating capacity,45,-17,
ground,TBW 66,Heating capacity,45,-16,
ground,TBW 66,Heating capacity,45,-15,
ground,TBW 66,Heating capacity,45,-14,
ground,TBW 66,Heating capacity,45,-13,
ground,TBW 66,Heating capacity,45,-12,
ground,TBW 66,Heating capacity,45,-11,
ground,TBW 66,Heating capacity,45,-10,
ground,TBW 66,Heating capacity,45,-9,
ground,TBW 66,Heating capacity,45,-8,
ground,TBW 66,Heating capacity,45,-7,
ground,TBW 66,Heating capacity,45,-6,
ground,TBW 66,Heating capacity,45,-5,61.04
ground,TBW 66,Heating capacity,45,-4,61.36
ground,TBW 66,Heating capacity,45,-3,61.69
ground,TBW 66,Heating capacity,45,-2,62.01
ground,TBW 66,Heating capacity,45,-1,62.33
ground,TBW 66,Heating capacity,45,0,62.65
ground,TBW 66,Heating capacity,45,1,64.25
ground,TBW 66,Heating capacity,45,2,65.85
ground,TBW 66,Heating capacity,45,3,67.45
ground,TBW 66,Heating capacity,45,4,69.05
ground,TBW 66,Heating capacity,45,5,70.09
ground,TBW 66,Heating capacity,45,6,71.86
ground,TBW 66,Heating capacity,45,7,73.63
ground,TBW 66,Heating capacity,45,8,75.53
ground,TBW 66,Heating capacity,45,9,78.26
ground,TBW 66,Heating capacity,45,10,80.98
ground,TBW 66,Heating capacity,45,11,
ground,TBW 66,Heating capacity,45,12,
ground,TBW 66,Heating capacity,45,13,
ground,TBW 66,Heating capacity,45,14,
ground,TBW 66,Heating capacity,45,15,
ground,TBW 66,Heating capacity,45,16,
ground,TBW 66,Heating capacity,45,17,
ground,TBW 66,Heating capacity,45,18,
ground,TBW 66,Heating capacity,45,19,
ground,TBW 66,Heating capacity,45,20,
ground,TBW 66,Heating capacity,55,-20,
ground,TBW 66,Heating capacity,55,-19,
ground,TBW 66,Heating capacity,55,-18,
ground,TBW 66,Heating capacity,55,-17,
ground,TBW 66,Heating capacity,55,-16,
ground,TBW 66,Heating capacity,55,-15,
ground,TBW 66,Heating capacity,55,-14,
ground,TBW 66,Heating capacity,55,-13,
ground,TBW 66,Heating capacity,55,-12,
ground,TBW 66,Heating capacity,55,-11,
ground,TBW 66,Heating capacity,55,-10,
ground,TBW 66,Heating capacity,55,-9,
ground,TBW 66,Heating capacity,55,-8,
ground,TBW 66,Heating capacity,55,-7,
ground,TBW 66,Heating capacity,55,-6,
ground,TBW 66,Heating capacity,55,-5,58.49
ground,TBW 66,Heating capacity,55,-4,59.53
ground,TBW 66,Heating capacity,55,-3,60.31
ground,TBW 66,Heating capacity,55,-2,61.34
ground,TBW 66,Heating capacity,55,-1,61.66
ground,TBW 66,Heating capacity,55,0,61.98
ground,TBW 66,Heating capacity,55,1,63.56
ground,TBW 66,Heating capacity,55,2,64.23
ground,TBW 66,Heating capacity,55,3,65.28
ground,TBW 66,Heating capacity,55,4,67.1
ground,TBW 66,Heating capacity,55,5,67.63
ground,TBW 66,Heating capacity,55,6,69.32
ground,TBW 66,Heating capacity,55,7,71.02
ground,TBW 66,Heating capacity,55,8,72.77
ground,TBW 66,Heating capacity,55,9,75.34
ground,TBW 66,Heating capacity,55,10,77.91
ground,TBW 66,Heating capacity,55,11,
ground,TBW 66,Heating capacity,55,12,
ground,TBW 66,Heating capacity,55,13,
ground,TBW 66,Heating capacity,55,14,
ground,TBW 66,Heating capacity,55,15,
ground,TBW 66,Heating capacity,55,16,
ground,TBW 66,Heating capacity,55,17,
ground,TBW 66,Heating capacity,55,18,
ground,TBW 66,Heating capacity,55,19,
ground,TBW 66,Heating capacity,55,20,
ground,TBW 66,Power input,35,-20,
ground,TBW 66,Power input,35,-19,
ground,TBW 66,Power input,35,-18,
ground,TBW 66,Power input,35,-17,
ground,TBW 66,Power input,35,-16,
ground,TBW 66,Power input,35,-15,
ground,TBW 66,Power input,35,-14,
ground,TBW 66,Power input,35,-13,
ground,TBW 66,Power input,35,-12,
ground,TBW 66,Power input,35,-11,
ground,TBW 66,Power input,35,-10,
ground,TBW 66,Power input,35,-9,
ground,TBW 66,Power input,35,-8,
ground,TBW 66,Power input,35,-7,
ground,TBW 66,Power input,35,-6,
ground,TBW 66,Power input,35,-5,14.55
ground,TBW 66,Power input,35,-4,14.38
ground,TBW 66,Power input,35,-3,14.22
ground,TBW 66,Power input,35,-2,14.07
ground,TBW 66,Power input,35,-1,13.92
ground,TBW 66,Power input,35,0,13.79
ground,TBW 66,Power input,35,1,13.84
ground,TBW 66,Power input,35,2,13.88
ground,TBW 66,Power input,35,3,13.92
ground,TBW 66,Power input,35,4,13.96
ground,TBW 66,Power input,35,5,14.0
ground,TBW 66,Power input,35,6,14.07
ground,TBW 66,Power input,35,7,14.14
ground,TBW 66,Power input,35,8,14.28
ground,TBW 66,Power input,35,9,14.55
ground,TBW 66,Power input,35,10,14.8
ground,TBW 66,Power input,35,11,
ground,TBW 66,Power input,35,12,
ground,TBW 66,Power input,35,13,
ground,TBW 66,Power input,35,14,
ground,TBW 66,Power input,35,15,
ground,TBW 66,Power input,35,16,
ground,TBW 66,Power input,35,17,
ground,TBW 66,Power input,35,18,
ground,TBW 66,Power input,35,19,
ground,TBW 66,Power input,35,20,
ground,TBW 66,Power input,45,-20,
ground,TBW 66,Power input,45,-19,
ground,TBW 66,Power input,45,-18,
ground,TBW 66,Power input,45,-17,
ground,TBW 66,Power input,45,-16,
ground,TBW 66,Power input,45,-15,
ground,TBW 66,Power input,45,-14,
ground,TBW 66,Power input,45,-13,
ground,TBW 66,Power input,45,-12,
ground,TBW 66,Power input,45,-11,
ground,TBW 66,Power input,45,-10,
ground,TBW 66,Power input,45,-9,
ground,TBW 66,Power input,45,-8,
ground,TBW 66,Power input,45,-7,
ground,TBW 66,Power input,45,-6,
ground,TBW 66,Power input,45,-5,18.31
ground,TBW 66,Power input,45,-4,17.93
ground,TBW 66,Power input,45,-3,17.57
ground,TBW 66,Power input,45,-2,17.22
ground,TBW 66,Power input,45,-1,16.9
ground,TBW 66,Power input,45,0,16.58
ground,TBW 66,Power input,45,1,16.62
ground,TBW 66,Power input,45,2,16.65
ground,TBW 66,Power input,45,3,16.68
ground,TBW 66,Power input,45,4,16.71
ground,TBW 66,Power input,45,5,16.6
ground,TBW 66,Power input,45,6,16.67
ground,TBW 66,Power input,45,7,16.73
ground,TBW 66,Power input,45,8,16.83
ground,TBW 66,Power input,45,9,17.09
ground,TBW 66,Power input,45,10,17.35
ground,TBW 66,Power input,45,11,
ground,TBW 66,Power input,45,12,
ground,TBW 66,Power input,45,13,
ground,TBW 66,Power input,45,14,
ground,TBW 66,Power input,45,15,
ground,TBW 66,Power input,45,16,
ground,TBW 66,Power input,45,17,
ground,TBW 66,Power input,45,18,
ground,TBW 66,Power input,45,19,
ground,TBW 66,Power input,45,20,
ground,TBW 66,Power input,55,-20,
ground,TBW 66,Power input,55,-19,
ground,TBW 66,Power input,55,-18,
ground,TBW 66,Power input,55,-17,
ground,TBW 66,Power input,55,-16,
ground,TBW 66,Power input,55,-15,
ground,TBW 66,Power input,55,-14,
ground,TBW 66,Power input,55,-13,
ground,TBW 66,Power input,55,-12,
ground,TBW 66,Power input,55,-11,
ground,TBW 66,Power input,55,-10,
ground,TBW 66,Power input,55,-9,
ground,TBW 66,Power input,55,-8,
ground,TBW 66,Power input,55,-7,
ground,TBW 66,Power input,55,-6,
ground,TBW 66,Power input,55,-5,22.62
ground,TBW 66,Power input,55,-4,22.62
ground,TBW 66,Power input,55,-3,22.52
ground,TBW 66,Power input,55,-2,22.52
ground,TBW 66,Power input,55,-1,22.28
ground,TBW 66,Power input,55,0,22.05
ground,TBW 66,Power input,55,1,22.03
ground,TBW 66,Power input,55,2,21.71
ground,TBW 66,Power input,55,3,21.52
ground,TBW 66,Power input,55,4,21.6
ground,TBW 66,Power input,55,5,21.26
ground,TBW 66,Power input,55,6,21.3
ground,TBW 66,Power input,55,7,21.35
ground,TBW 66,Power input,55,8,21.4
ground,TBW 66,Power input,55,9,21.69
ground,TBW 66,Power input,55,10,21.96
ground,TBW 66,Power input,55,11,
ground,TBW 66,Power input,55,12,
ground,TBW 66,Power input,55,13,
ground,TBW 66,Power input,55,14,
ground,TBW 66,Power input,55,15,
ground,TBW 66,Power input,55,16,
ground,TBW 66,Power input,55,17,
ground,TBW 66,Power input,55,18,
ground,TBW 66,Power input,55,19,
ground,TBW 66,Power input,55,20,
ground,TBW 66,COP,35,-20,
ground,TBW 66,COP,35,-19,
ground,TBW 66,COP,35,-18,
ground,TBW 66,COP,35,-17,
ground,TBW 66,COP,35,-16,
ground,TBW 66,COP,35,-15,
ground,TBW 66,COP,35,-14,
ground,TBW 66,COP,35,-13,
ground,TBW 66,COP,35,-12,
ground,TBW 66,COP,35,-11,
ground,TBW 66,COP,35,-10,
ground,TBW 66,COP,35,-9,
ground,TBW 66,COP,35,-8,
ground,TBW 66,COP,35,-7,
ground,TBW 66,COP,35,-6,
ground,TBW 66,COP,35,-5,4.24
ground,TBW 66,COP,35,-4,4.35
ground,TBW 66,COP,35,-3,4.46
ground,TBW 66,COP,35,-2,4.58
ground,TBW 66,COP,35,-1,4.69
ground,TBW 66,COP,35,0,4.8
ground,TBW 66,COP,35,1,4.91
ground,TBW 66,COP,35,2,5.01
ground,TBW 66,COP,35,3,5.12
ground,TBW 66,COP,35,4,5.23
ground,TBW 66,COP,35,5,5.33
ground,TBW 66,COP,35,6,5.44
ground,TBW 66,COP,35,7,5.54
ground,TBW 66,COP,35,8,5.64
ground,TBW 66,COP,35,9,5.75
ground,TBW 66,COP,35,10,5.85
ground,TBW 66,COP,35,11,
ground,TBW 66,COP,35,12,
ground,TBW 66,COP,35,13,
ground,TBW 66,COP,35,14,
ground,TBW 66,COP,35,15,
ground,TBW 66,COP,35,16,
ground,TBW 66,COP,35,17,
ground,TBW 66,COP,35,18,
ground,TBW 66,COP,35,19,
ground,TBW 66,COP,35,20,
ground,TBW 66,COP,45,-20,
ground,TBW 66,COP,45,-19,
ground,TBW 66,COP,45,-18,
ground,TBW 66,COP,45,-17,
ground,TBW 66,COP,45,-16,
ground,TBW 66,COP,45,-15,
ground,TBW 66,COP,45,-14,
ground,TBW 66,COP,45,-13,
ground,TBW 66,COP,45,-12,
ground,TBW 66,COP,45,-11,
ground,TBW 66,COP,45,-10,
ground,TBW 66,COP,45,-9,
ground,TBW 66,COP,45,-8,
ground,TBW 66,COP,45,-7,
ground,TBW 66,COP,45,-6,
ground,TBW 66,COP,45,-5,3.33
ground,TBW 66,COP,45,-4,3.42
ground,TBW 66,COP,45,-3,3.51
ground,TBW 66,COP,45,-2,3.6
ground,TBW 66,COP,45,-1,3.69
ground,TBW 66,COP,45,0,3.78
ground,TBW 66,COP,45,1,3.87
ground,TBW 66,COP,45,2,3.96
ground,TBW 66,COP,45,3,4.04
ground,TBW 66,COP,45,4,4.13
ground,TBW 66,COP,45,5,4.22
ground,TBW 66,COP,45,6,4.31
ground,TBW 66,COP,45,7,4.4
ground,TBW 66,COP,45,8,4.49
ground,TBW 66,COP,45,9,4.58
ground,TBW 66,COP,45,10,4.67
ground,TBW 66,COP,45,11,
ground,TBW 66,COP,45,12,
ground,TBW 66,COP,45,13,
ground,TBW 66,COP,45,14,
ground,TBW 66,COP,45,15,
ground,TBW 66,COP,45,16,
ground,TBW 66,COP,45,17,
ground,TBW 66,COP,45,18,
ground,TBW 66,COP,45,19,
ground,TBW 66,COP,45,20,
ground,TBW 66,COP,55,-20,
ground,TBW 66,COP,55,-19,
ground,TBW 66,COP,55,-18,
ground,TBW 66,COP,55,-17,
ground,TBW 66,COP,55,-16,
ground,TBW 66,COP,55,-15,
ground,TBW 66,COP,55,-14,
ground,TBW 66,COP,55,-13,
ground,TBW 66,COP,55,-12,
ground,TBW 66,COP,55,-11,
ground,TBW 66,COP,55,-10,
ground,TBW 66,COP,55,-9,
ground,TBW 66,COP,55,-8,
ground,TBW 66,COP,55,-7,
ground,TBW 66,COP,55,-6,
ground,TBW 66,COP,55,-5,2.59
ground,TBW 66,COP,55,-4,2.63
ground,TBW 66,COP,55,-3,2.68
ground,TBW 66,COP,55,-2,2.72
ground,TBW 66,COP,55,-1,2.77
ground,TBW 66,COP,55,0,2.81
ground,TBW 66,COP,55,1,2.88
ground,TBW 66,COP,55,2,2.96
ground,TBW 66,COP,55,3,3.03
ground,TBW 66,COP,55,4,3.11
ground,TBW 66,COP,55,5,3.18
ground,TBW 66,COP,55,6,3.25
ground,TBW 66,COP,55,7,3.33
ground,TBW 66,COP,55,8,3.4
ground,TBW 66,COP,55,9,3.47
ground,TBW 66,COP,55,10,3.55
ground,TBW 66,COP,55,11,
ground,TBW 66,COP,55,12,
ground,TBW 66,COP,55,13,
ground,TBW 66,COP,55,14,
ground,TBW 66,COP,55,15,
ground,TBW 66,COP,55,16,
ground,TBW 66,COP,55,17,
ground,TBW 66,COP,55,18,
ground,TBW 66,COP,55,19,
ground,TBW 66,COP,55,20,
ground,TBW 90,Heating capacity,35,-20,
ground,TBW 90,Heating capacity,35,-19,
ground,TBW 90,Heating capacity,35,-18,
ground,TBW 90,Heating capacity,35,-17,
ground,TBW 90,Heating capacity,35,-16,
ground,TBW 90,Heating capacity,35,-15,
ground,TBW 90,Heating capacity,35,-14,
ground,TBW 90,Heating capacity,35,-13,
ground,TBW 90,Heating capacity,35,-12,
ground,TBW 90,Heating capacity,35,-11,
ground,TBW 90,Heating capacity,35,-10,
ground,TBW 90,Heating capacity,35,-9,
ground,TBW 90,Heating capacity,35,-8,
ground,TBW 90,Heating capacity,35,-7,
ground,TBW 90,Heating capacity,35,-6,
ground,TBW 90,Heating capacity,35,-5,83.22
ground,TBW 90,Heating capacity,35,-4,84.45
ground,TBW 90,Heating capacity,35,-3,85.69
ground,TBW 90,Heating capacity,35,-2,86.93
ground,TBW 90,Heating capacity,35,-1,88.16
ground,TBW 90,Heating capacity,35,0,89.4
ground,TBW 90,Heating capacity,35,1,91.68
ground,TBW 90,Heating capacity,35,2,93.96
ground,TBW 90,Heating capacity,35,3,96.24
ground,TBW 90,Heating capacity,35,4,98.52
ground,TBW 90,Heating capacity,35,5,100.8
ground,TBW 90,Heating capacity,35,6,103.29
ground,TBW 90,Heating capacity,35,7,105.78
ground,TBW 90,Heating capacity,35,8,108.85
ground,TBW 90,Heating capacity,35,9,112.88
ground,TBW 90,Heating capacity,35,10,116.91
ground,TBW 90,Heating capacity,35,11,
ground,TBW 90,Heating capacity,35,12,
ground,TBW 90,Heating capacity,35,13,
ground,TBW 90,Heating capacity,35,14,
ground,TBW 90,Heating capacity,35,15,
ground,TBW 90,Heating capacity,35,16,
ground,TBW 90,Heating capacity,35,17,
ground,TBW 90,Heating capacity,35,18,
ground,TBW 90,Heating capacity,35,19,
ground,TBW 90,Heating capacity,35,20,
ground,TBW 90,Heating capacity,45,-20,
ground,TBW 90,Heating capacity,45,-19,
ground,TBW 90,Heating capacity,45,-18,
ground,TBW 90,Heating capacity,45,-17,
ground,TBW 90,Heating capacity,45,-16,
ground,TBW 90,Heating capacity,45,-15,
ground,TBW 90,Heating capacity,45,-14,
ground,TBW 90,Heating capacity,45,-13,
ground,TBW 90,Heating capacity,45,-12,
ground,TBW 90,Heating capacity,45,-11,
ground,TBW 90,Heating capacity,45,-10,
ground,TBW 90,Heating capacity,45,-9,
ground,TBW 90,Heating capacity,45,-8,
ground,TBW 90,Heating capacity,45,-7,
ground,TBW 90,Heating capacity,45,-6,
ground,TBW 90,Heating capacity,45,-5,82.43
ground,TBW 90,Heating capacity,45,-4,82.87
ground,TBW 90,Heating capacity,45,-3,83.3
ground,TBW 90,Heating capacity,45,-2,83.74
ground,TBW 90,Heating capacity,45,-1,84.18
ground,TBW 90,Heating capacity,45,0,84.61
ground,TBW 90,Heating capacity,45,1,86.77
ground,TBW 90,Heating capacity,45,2,88.93
ground,TBW 90,Heating capacity,45,3,91.09
ground,TBW 90,Heating capacity,45,4,93.25
ground,TBW 90,Heating capacity,45,5,94.65
ground,TBW 90,Heating capacity,45,6,97.04
ground,TBW 90,Heating capacity,45,7,99.44
ground,TBW 90,Heating capacity,45,8,102.0
ground,TBW 90,Heating capacity,45,9,105.68
ground,TBW 90,Heating capacity,45,10,109.36
ground,TBW 90,Heating capacity,45,11,
ground,TBW 90,Heating capacity,45,12,
ground,TBW 90,Heating capacity,45,13,
ground,TBW 90,Heating capacity,45,14,
ground,TBW 90,Heating capacity,45,15,
ground,TBW 90,Heating capacity,45,16,
ground,TBW 90,Heating capacity,45,17,
ground,TBW 90,Heating capacity,45,18,
ground,TBW 90,Heating capacity,45,19,
ground,TBW 90,Heating capacity,45,20,
ground,TBW 90,Heating capacity,55,-20,
ground,TBW 90,Heating capacity,55,-19,
ground,TBW 90,Heating capacity,55,-18,
ground,TBW 90,Heating capacity,55,-17,
ground,TBW 90,Heating capacity,55,-16,
ground,TBW 90,Heating capacity,55,-15,
ground,TBW 90,Heating capacity,55,-14,
ground,TBW 90,Heating capacity,55,-13,
ground,TBW 90,Heating capacity,55,-12,
ground,TBW 90,Heating capacity,55,-11,
ground,TBW 90,Heating capacity,55,-10,
ground,TBW 90,Heating capacity,55,-9,
ground,TBW 90,Heating capacity,55,-8,
ground,TBW 90,Heating capacity,55,-7,
ground,TBW 90,Heating capacity,55,-6,
ground,TBW 90,Heating capacity,55,-5,78.98
ground,TBW 90,Heating capacity,55,-4,80.39
ground,TBW 90,Heating capacity,55,-3,81.45
ground,TBW 90,Heating capacity,55,-2,82.84
ground,TBW 90,Heating capacity,55,-1,83.27
ground,TBW 90,Heating capacity,55,0,83.7
ground,TBW 90,Heating capacity,55,1,85.84
ground,TBW 90,Heating capacity,55,2,86.74
ground,TBW 90,Heating capacity,55,3,88.15
ground,TBW 90,Heating capacity,55,4,90.62
ground,TBW 90,Heating capacity,55,5,91.33
ground,TBW 90,Heating capacity,55,6,93.62
ground,TBW 90,Heating capacity,55,7,95.91
ground,TBW 90,Heating capacity,55,8,98.27
ground,TBW 90,Heating capacity,55,9,101.74
ground,TBW 90,Heating capacity,55,10,105.22
ground,TBW 90,Heating capacity,55,11,
ground,TBW 90,Heating capacity,55,12,
ground,TBW 90,Heating capacity,55,13,
ground,TBW 90,Heating capacity,55,14,
ground,TBW 90,Heating capacity,55,15,
ground,TBW 90,Heating capacity,55,16,
ground,TBW 90,Heating capacity,55,17,
ground,TBW 90,Heating capacity,55,18,
ground,TBW 90,Heating capacity,55,19,
ground,TBW 90,Heating capacity,55,20,
ground,TBW 90,Power input,35,-20,
ground,TBW 90,Power input,35,-19,
ground,TBW 90,Power input,35,-18,
ground,TBW 90,Power input,35,-17,
ground,TBW 90,Power input,35,-16,
ground,TBW 90,Power input,35,-15,
ground,TBW 90,Power input,35,-14,
ground,TBW 90,Power input,35,-13,
ground,TBW 90,Power input,35,-12,
ground,TBW 90,Power input,35,-11,
ground,TBW 90,Power input,35,-10,
ground,TBW 90,Power input,35,-9,
ground,TBW 90,Power input,35,-8,
ground,TBW 90,Power input,35,-7,
ground,TBW 90,Power input,35,-6,
ground,TBW 90,Power input,35,-5,19.65
ground,TBW 90,Power input,35,-4,19.42
ground,TBW 90,Power input,35,-3,19.2
ground,TBW 90,Power input,35,-2,19.0
ground,TBW 90,Power input,35,-1,18.8
ground,TBW 90,Power input,35,0,18.63
ground,TBW 90,Power input,35,1,18.68
ground,TBW 90,Power input,35,2,18.74
ground,TBW 90,Power input,35,3,18.8
ground,TBW 90,Power input,35,4,18.85
ground,TBW 90,Power input,35,5,18.9
ground,TBW 90,Power input,35,6,19.0
ground,TBW 90,Power input,35,7,19.09
ground,TBW 90,Power input,35,8,19.29
ground,TBW 90,Power input,35,9,19.64
ground,TBW 90,Power input,35,10,19.98
ground,TBW 90,Power input,35,11,
ground,TBW 90,Power input,35,12,
ground,TBW 90,Power input,35,13,
ground,TBW 90,Power input,35,14,
ground,TBW 90,Power input,35,15,
ground,TBW 90,Power input,35,16,
ground,TBW 90,Power input,35,17,
ground,TBW 90,Power input,35,18,
ground,TBW 90,Power input,35,19,
ground,TBW 90,Power input,35,20,
ground,TBW 90,Power input,45,-20,
ground,TBW 90,Power input,45,-19,
ground,TBW 90,Power input,45,-18,
ground,TBW 90,Power input,45,-17,
ground,TBW 90,Power input,45,-16,
ground,TBW 90,Power input,45,-15,
ground,TBW 90,Power input,45,-14,
ground,TBW 90,Power input,45,-13,
ground,TBW 90,Power input,45,-12,
ground,TBW 90,Power input,45,-11,
ground,TBW 90,Power input,45,-10,
ground,TBW 90,Power input,45,-9,
ground,TBW 90,Power input,45,-8,
ground,TBW 90,Power input,45,-7,
ground,TBW 90,Power input,45,-6,
ground,TBW 90,Power input,45,-5,24.73
ground,TBW 90,Power input,45,-4,24.21
ground,TBW 90,Power input,45,-3,23.73
ground,TBW 90,Power input,45,-2,23.26
ground,TBW 90,Power input,45,-1,22.82
ground,TBW 90,Power input,45,0,22.4
ground,TBW 90,Power input,45,1,22.44
ground,TBW 90,Power input,45,2,22.48
ground,TBW 90,Power input,45,3,22.52
ground,TBW 90,Power input,45,4,22.56
ground,TBW 90,Power input,45,5,22.42
ground,TBW 90,Power input,45,6,22.51
ground,TBW 90,Power input,45,7,22.6
ground,TBW 90,Power input,45,8,22.72
ground,TBW 90,Power input,45,9,23.09
ground,TBW 90,Power input,45,10,23.43
ground,TBW 90,Power input,45,11,
ground,TBW 90,Power input,45,12,
ground,TBW 90,Power input,45,13,
ground,TBW 90,Power input,45,14,
ground,TBW 90,Power input,45,15,
ground,TBW 90,Power input,45,16,
ground,TBW 90,Power input,45,17,
ground,TBW 90,Power input,45,18,
ground,TBW 90,Power input,45,19,
ground,TBW 90,Power input,45,20,
ground,TBW 90,Power input,55,-20,
ground,TBW 90,Power input,55,-19,
ground,TBW 90,Power input,55,-18,
ground,TBW 90,Power input,55,-17,
ground,TBW 90,Power input,55,-16,
ground,TBW 90,Power input,55,-15,
ground,TBW 90,Power input,55,-14,
ground,TBW 90,Power input,55,-13,
ground,TBW 90,Power input,55,-12,
ground,TBW 90,Power input,55,-11,
ground,TBW 90,Power input,55,-10,
ground,TBW 90,Power input,55,-9,
ground,TBW 90,Power input,55,-8,
ground,TBW 90,Power input,55,-7,
ground,TBW 90,Power input,55,-6,
ground,TBW 90,Power input,55,-5,30.54
ground,TBW 90,Power input,55,-4,30.54
ground,TBW 90,Power input,55,-3,30.41
ground,TBW 90,Power input,55,-2,30.42
ground,TBW 90,Power input,55,-1,30.08
ground,TBW 90,Power input,55,0,29.78
ground,TBW 90,Power input,55,1,29.76
ground,TBW 90,Power input,55,2,29.32
ground,TBW 90,Power input,55,3,29.07
ground,TBW 90,Power input,55,4,29.17
ground,TBW 90,Power input,55,5,28.71
ground,TBW 90,Power input,55,6,28.77
ground,TBW 90,Power input,55,7,28.83
ground,TBW 90,Power input,55,8,28.9
ground,TBW 90,Power input,55,9,29.29
ground,TBW 90,Power input,55,10,29.66
ground,TBW 90,Power input,55,11,
ground,TBW 90,Power input,55,12,
ground,TBW 90,Power input,55,13,
ground,TBW 90,Power input,55,14,
ground,TBW 90,Power input,55,15,
ground,TBW 90,Power input,55,16,
ground,TBW 90,Power input,55,17,
ground,TBW 90,Power input,55,18,
ground,TBW 90,Power input,55,19,
ground,TBW 90,Power input,55,20,
ground,TBW 90,COP,35,-20,
ground,TBW 90,COP,35,-19,
ground,TBW 90,COP,35,-18,
ground,TBW 90,COP,35,-17,
ground,TBW 90,COP,35,-16,
ground,TBW 90,COP,35,-15,
ground,TBW 90,COP,35,-14,
ground,TBW 90,COP,35,-13,
ground,TBW 90,COP,35,-12,
ground,TBW 90,COP,35,-11,
ground,TBW 90,COP,35,-10,
ground,TBW 90,COP,35,-9,
ground,TBW 90,COP,35,-8,
ground,TBW 90,COP,35,-7,
ground,TBW 90,COP,35,-6,
ground,TBW 90,COP,35,-5,4.24
ground,TBW 90,COP,35,-4,4.35
ground,TBW 90,COP,35,-3,4.46
ground,TBW 90,COP,35,-2,4.58
ground,TBW 90,COP,35,-1,4.69
ground,TBW 90,COP,35,0,4.8
ground,TBW 90,COP,35,1,4.91
ground,TBW 90,COP,35,2,5.01
ground,TBW 90,COP,35,3,5.12
ground,TBW 90,COP,35,4,5.23
ground,TBW 90,COP,35,5,5.33
ground,TBW 90,COP,35,6,5.44
ground,TBW 90,COP,35,7,5.54
ground,TBW 90,COP,35,8,5.64
ground,TBW 90,COP,35,9,5.75
ground,TBW 90,COP,35,10,5.85
ground,TBW 90,COP,35,11,
ground,TBW 90,COP,35,12,
ground,TBW 90,COP,35,13,
ground,TBW 90,COP,35,14,
ground,TBW 90,COP,35,15,
ground,TBW 90,COP,35,16,
ground,TBW 90,COP,35,17,
ground,TBW 90,COP,35,18,
ground,TBW 90,COP,35,19,
ground,TBW 90,COP,35,20,
ground,TBW 90,COP,45,-20,
ground,TBW 90,COP,45,-19,
ground,TBW 90,COP,45,-18,
ground,TBW 90,COP,45,-17,
ground,TBW 90,COP,45,-16,
ground,TBW 90,COP,45,-15,
ground,TBW 90,COP,45,-14,
ground,TBW 90,COP,45,-13,
ground,TBW 90,COP,45,-12,
ground,TBW 90,COP,45,-11,
ground,TBW 90,COP,45,-10,
ground,TBW 90,COP,45,-9,
ground,TBW 90,COP,45,-8,
ground,TBW 90,COP,45,-7,
ground,TBW 90,COP,45,-6,
ground,TBW 90,COP,45,-5,3.33
ground,TBW 90,COP,45,-4,3.42
ground,TBW 90,COP,45,-3,3.51
ground,TBW 90,COP,45,-2,3.6
ground,TBW 90,COP,45,-1,3.69
ground,TBW 90,COP,45,0,3.78
ground,TBW 90,COP,45,1,3.87
ground,TBW 90,COP,45,2,3.96
ground,TBW 90,COP,45,3,4.04
ground,TBW 90,COP,45,4,4.13
ground,TBW 90,COP,45,5,4.22
ground,TBW 90,COP,45,6,4.31
ground,TBW 90,COP,45,7,4.4
ground,TBW 90,COP,45,8,4.49
ground,TBW 90,COP,45,9,4.58
ground,TBW 90,COP,45,10,4.67
ground,TBW 90,COP,45,11,
ground,TBW 90,COP,45,12,
ground,TBW 90,COP,45,13,
ground,TBW 90,COP,45,14,
ground,TBW 90,COP,45,15,
ground,TBW 90,COP,45,16,
ground,TBW 90,COP,45,17,
ground,TBW 90,COP,45,18,
ground,TBW 90,COP,45,19,
ground,TBW 90,COP,45,20,
ground,TBW 90,COP,55,-20,
ground,TBW 90,COP,55,-19,
ground,TBW 90,COP,55,-18,
ground,TBW 90,COP,55,-17,
ground,TBW 90,COP,55,-16,
ground,TBW 90,COP,55,-15,
ground,TBW 90,COP,55,-14,
ground,TBW 90,COP,55,-13,
ground,TBW 90,COP,55,-12,
ground,TBW 90,COP,55,-11,
ground,TBW 90,COP,55,-10,
ground,TBW 90,COP,55,-9,
ground,TBW 90,COP,55,-8,
ground,TBW 90,COP,55,-7,
ground,TBW 90,COP,55,-6,
ground,TBW 90,COP,55,-5,2.59
ground,TBW 90,COP,55,-4,2.63
ground,TBW 90,COP,55,-3,2.68
ground,TBW 90,COP,55,-2,2.72
ground,TBW 90,COP,55,-1,2.77
ground,TBW 90,COP,55,0,2.81
ground,TBW 90,COP,55,1,2.88
ground,TBW 90,COP,55,2,2.96
ground,TBW 90,COP,55,3,3.03
ground,TBW 90,COP,55,4,3.11
ground,TBW 90,COP,55,5,3.18
ground,TBW 90,COP,55,6,3.25
ground,TBW 90,COP,55,7,3.33
ground,TBW 90,COP,55,8,3.4
ground,TBW 90,COP,55,9,3.47
ground,TBW 90,COP,55,10,3.55
ground,TBW 90,COP,55,11,
ground,TBW 90,COP,55,12,
ground,TBW 90,COP,55,13,
ground,TBW 90,COP,55,14,
ground,TBW 90,COP,55,15,
ground,TBW 90,COP,55,16,
ground,TBW 90,COP,55,17,
ground,TBW 90,COP,55,18,
ground,TBW 90,COP,55,19,
ground,TBW 90,COP,55,20,
ground,BW 06 EVI,Heating capacity,35,-20,
ground,BW 06 EVI,Heating capacity,35,-19,
ground,BW 06 EVI,Heating capacity,35,-18,
ground,BW 06 EVI,Heating capacity,35,-17,
ground,BW 06 EVI,Heating capacity,35,-16,
ground,BW 06 EVI,Heating capacity,35,-15,
ground,BW 06 EVI,Heating capacity,35,-14,
ground,BW 06 EVI,Heating capacity,35,-13,
ground,BW 06 EVI,Heating capacity,35,-12,
ground,BW 06 EVI,Heating capacity,35,-11,
ground,BW 06 EVI,Heating capacity,35,-10,
ground,BW 06 EVI,Heating capacity,35,-9,
ground,BW 06 EVI,Heating capacity,35,-8,
ground,BW 06 EVI,Heating capacity,35,-7,
ground,BW 06 EVI,Heating capacity,35,-6,
ground,BW 06 EVI,Heating capacity,35,-5,5.18
ground,BW 06 EVI,Heating capacity,35,-4,5.3
ground,BW 06 EVI,Heating capacity,35,-3,5.44
ground,BW 06 EVI,Heating capacity,35,-2,5.58
ground,BW 06 EVI,Heating capacity,35,-1,5.72
ground,BW 06 EVI,Heating capacity,35,0,5.86
ground,BW 06 EVI,Heating capacity,35,1,6.02
ground,BW 06 EVI,Heating capacity,35,2,6.19
ground,BW 06 EVI,Heating capacity,35,3,6.35
ground,BW 06 EVI,Heating capacity,35,4,6.54
ground,BW 06 EVI,Heating capacity,35,5,6.73
ground,BW 06 EVI,Heating capacity,35,6,6.94
ground,BW 06 EVI,Heating capacity,35,7,7.1
ground,BW 06 EVI,Heating capacity,35,8,7.27
ground,BW 06 EVI,Heating capacity,35,9,7.38
ground,BW 06 EVI,Heating capacity,35,10,7.55
ground,BW 06 EVI,Heating capacity,35,11,
ground,BW 06 EVI,Heating capacity,35,12,
ground,BW 06 EVI,Heating capacity,35,13,
ground,BW 06 EVI,Heating capacity,35,14,
ground,BW 06 EVI,Heating capacity,35,15,
ground,BW 06 EVI,Heating capacity,35,16,
ground,BW 06 EVI,Heating capacity,35,17,
ground,BW 06 EVI,Heating capacity,35,18,
ground,BW 06 EVI,Heating capacity,35,19,
ground,BW 06 EVI,Heating capacity,35,20,
ground,BW 06 EVI,Heating capacity,45,-20,
ground,BW 06 EVI,Heating capacity,45,-19,
ground,BW 06 EVI,Heating capacity,45,-18,
ground,BW 06 EVI,Heating capacity,45,-17,
ground,BW 06 EVI,Heating capacity,45,-16,
ground,BW 06 EVI,Heating capacity,45,-15,
ground,BW 06 EVI,Heating capacity,45,-14,
ground,BW 06 EVI,Heating capacity,45,-13,
ground,BW 06 EVI,Heating capacity,45,-12,
ground,BW 06 EVI,Heating capacity,45,-11,
ground,BW 06 EVI,Heating capacity,45,-10,
ground,BW 06 EVI,Heating capacity,45,-9,
ground,BW 06 EVI,Heating capacity,45,-8,
ground,BW 06 EVI,Heating capacity,45,-7,
ground,BW 06 EVI,Heating capacity,45,-6,
ground,BW 06 EVI,Heating capacity,45,-5,5.25
ground,BW 06 EVI,Heating capacity,45,-4,5.37
ground,BW 06 EVI,Heating capacity,45,-3,5.51
ground,BW 06 EVI,Heating capacity,45,-2,5.63
ground,BW 06 EVI,Heating capacity,45,-1,5.79
ground,BW 06 EVI,Heating capacity,45,0,5.93
ground,BW 06 EVI,Heating capacity,45,1,6.09
ground,BW 06 EVI,Heating capacity,45,2,6.26
ground,BW 06 EVI,Heating capacity,45,3,6.45
ground,BW 06 EVI,Heating capacity,45,4,6.63
ground,BW 06 EVI,Heating capacity,45,5,6.82
ground,BW 06 EVI,Heating capacity,45,6,7.01
ground,BW 06 EVI,Heating capacity,45,7,7.2
ground,BW 06 EVI,Heating capacity,45,8,7.41
ground,BW 06 EVI,Heating capacity,45,9,7.62
ground,BW 06 EVI,Heating capacity,45,10,7.85
ground,BW 06 EVI,Heating capacity,45,11,
ground,BW 06 EVI,Heating capacity,45,12,
ground,BW 06 EVI,Heating capacity,45,13,
ground,BW 06 EVI,Heating capacity,45,14,
ground,BW 06 EVI,Heating capacity,45,15,
ground,BW 06 EVI,Heating capacity,45,16,
ground,BW 06 EVI,Heating capacity,45,17,
ground,BW 06 EVI,Heating capacity,45,18,
ground,BW 06 EVI,Heating capacity,45,19,
ground,BW 06 EVI,Heating capacity,45,20,
ground,BW 06 EVI,Heating capacity,55,-20,
ground,BW 06 EVI,Heating capacity,55,-19,
ground,BW 06 EVI,Heating capacity,55,-18,
ground,BW 06 EVI,Heating capacity,55,-17,
ground,BW 06 EVI,Heating capacity,55,-16,
ground,BW 06 EVI,Heating capacity,55,-15,
ground,BW 06 EVI,Heating capacity,55,-14,
ground,BW 06 EVI,Heating capacity,55,-13,
ground,BW 06 EVI,Heating capacity,55,-12,
ground,BW 06 EVI,Heating capacity,55,-11,
ground,BW 06 EVI,Heating capacity,55,-10,
ground,BW 06 EVI,Heating capacity,55,-9,
ground,BW 06 EVI,Heating capacity,55,-8,
ground,BW 06 EVI,Heating capacity,55,-7,
ground,BW 06 EVI,Heating capacity,55,-6,
ground,BW 06 EVI,Heating capacity,55,-5,5.34
ground,BW 06 EVI,Heating capacity,55,-4,5.46
ground,BW 06 EVI,Heating capacity,55,-3,5.58
ground,BW 06 EVI,Heating capacity,55,-2,5.73
ground,BW 06 EVI,Heating capacity,55,-1,5.88
ground,BW 06 EVI,Heating capacity,55,0,6.02
ground,BW 06 EVI,Heating capacity,55,1,6.16
ground,BW 06 EVI,Heating capacity,55,2,6.33
ground,BW 06 EVI,Heating capacity,55,3,6.49
ground,BW 06 EVI,Heating capacity,55,4,6.66
ground,BW 06 EVI,Heating capacity,55,5,6.84
ground,BW 06 EVI,Heating capacity,55,6,7.03
ground,BW 06 EVI,Heating capacity,55,7,7.22
ground,BW 06 EVI,Heating capacity,55,8,7.41
ground,BW 06 EVI,Heating capacity,55,9,7.62
ground,BW 06 EVI,Heating capacity,55,10,7.85
ground,BW 06 EVI,Heating capacity,55,11,
ground,BW 06 EVI,Heating capacity,55,12,
ground,BW 06 EVI,Heating capacity,55,13,
ground,BW 06 EVI,Heating capacity,55,14,
ground,BW 06 EVI,Heating capacity,55,15,
ground,BW 06 EVI,Heating capacity,55,16,
ground,BW 06 EVI,Heating capacity,55,17,
ground,BW 06 EVI,Heating capacity,55,18,
ground,BW 06 EVI,Heating capacity,55,19,
ground,BW 06 EVI,Heating capacity,55,20,
ground,BW 06 EVI,Heating capacity,65,-20,
ground,BW 06 EVI,Heating capacity,65,-19,
ground,BW 06 EVI,Heating capacity,65,-18,
ground,BW 06 EVI,Heating capacity,65,-17,
ground,BW 06 EVI,Heating capacity,65,-16,
ground,BW 06 EVI,Heating capacity,65,-15,
ground,BW 06 EVI,Heating capacity,65,-14,
ground,BW 06 EVI,Heating capacity,65,-13,
ground,BW 06 EVI,Heating capacity,65,-12,
ground,BW 06 EVI,Heating capacity,65,-11,
ground,BW 06 EVI,Heating capacity,65,-10,
ground,BW 06 EVI,Heating capacity,65,-9,
ground,BW 06 EVI,Heating capacity,65,-8,
ground,BW 06 EVI,Heating capacity,65,-7,
ground,BW 06 EVI,Heating capacity,65,-6,
ground,BW 06 EVI,Heating capacity,65,-5,5.48
ground,BW 06 EVI,Heating capacity,65,-4,5.6
ground,BW 06 EVI,Heating capacity,65,-3,5.72
ground,BW 06 EVI,Heating capacity,65,-2,5.86
ground,BW 06 EVI,Heating capacity,65,-1,5.98
ground,BW 06 EVI,Heating capacity,65,0,6.12
ground,BW 06 EVI,Heating capacity,65,1,6.28
ground,BW 06 EVI,Heating capacity,65,2,6.42
ground,BW 06 EVI,Heating capacity,65,3,6.56
ground,BW 06 EVI,Heating capacity,65,4,6.73
ground,BW 06 EVI,Heating capacity,65,5,6.91
ground,BW 06 EVI,Heating capacity,65,6,7.08
ground,BW 06 EVI,Heating capacity,65,7,7.24
ground,BW 06 EVI,Heating capacity,65,8,7.43
ground,BW 06 EVI,Heating capacity,65,9,7.62
ground,BW 06 EVI,Heating capacity,65,10,7.81
ground,BW 06 EVI,Heating capacity,65,11,
ground,BW 06 EVI,Heating capacity,65,12,
ground,BW 06 EVI,Heating capacity,65,13,
ground,BW 06 EVI,Heating capacity,65,14,
ground,BW 06 EVI,Heating capacity,65,15,
ground,BW 06 EVI,Heating capacity,65,16,
ground,BW 06 EVI,Heating capacity,65,17,
ground,BW 06 EVI,Heating capacity,65,18,
ground,BW 06 EVI,Heating capacity,65,19,
ground,BW 06 EVI,Heating capacity,65,20,
ground,BW 06 EVI,Power input,35,-20,
ground,BW 06 EVI,Power input,35,-19,
ground,BW 06 EVI,Power input,35,-18,
ground,BW 06 EVI,Power input,35,-17,
ground,BW 06 EVI,Power input,35,-16,
ground,BW 06 EVI,Power input,35,-15,
ground,BW 06 EVI,Power input,35,-14,
ground,BW 06 EVI,Power input,35,-13,
ground,BW 06 EVI,Power input,35,-12,
ground,BW 06 EVI,Power input,35,-11,
ground,BW 06 EVI,Power input,35,-10,
ground,BW 06 EVI,Power input,35,-9,
ground,BW 06 EVI,Power input,35,-8,
ground,BW 06 EVI,Power input,35,-7,
ground,BW 06 EVI,Power input,35,-6,
ground,BW 06 EVI,Power input,35,-5,1.25
ground,BW 06 EVI,Power input,35,-4,1.25
ground,BW 06 EVI,Power input,35,-3,1.26
ground,BW 06 EVI,Power input,35,-2,1.27
ground,BW 06 EVI,Power input,35,-1,1.27
ground,BW 06 EVI,Power input,35,0,1.27
ground,BW 06 EVI,Power input,35,1,1.29
ground,BW 06 EVI,Power input,35,2,1.29
ground,BW 06 EVI,Power input,35,3,1.3
ground,BW 06 EVI,Power input,35,4,1.31
ground,BW 06 EVI,Power input,35,5,1.32
ground,BW 06 EVI,Power input,35,6,1.33
ground,BW 06 EVI,Power input,35,7,1.33
ground,BW 06 EVI,Power input,35,8,1.33
ground,BW 06 EVI,Power input,35,9,1.32
ground,BW 06 EVI,Power input,35,10,1.32
ground,BW 06 EVI,Power input,35,11,
ground,BW 06 EVI,Power input,35,12,
ground,BW 06 EVI,Power input,35,13,
ground,BW 06 EVI,Power input,35,14,
ground,BW 06 EVI,Power input,35,15,
ground,BW 06 EVI,Power input,35,16,
ground,BW 06 EVI,Power input,35,17,
ground,BW 06 EVI,Power input,35,18,
ground,BW 06 EVI,Power input,35,19,
ground,BW 06 EVI,Power input,35,20,
ground,BW 06 EVI,Power input,45,-20,
ground,BW 06 EVI,Power input,45,-19,
ground,BW 06 EVI,Power input,45,-18,
ground,BW 06 EVI,Power input,45,-17,
ground,BW 06 EVI,Power input,45,-16,
ground,BW 06 EVI,Power input,45,-15,
ground,BW 06 EVI,Power input,45,-14,
ground,BW 06 EVI,Power input,45,-13,
ground,BW 06 EVI,Power input,45,-12,
ground,BW 06 EVI,Power input,45,-11,
ground,BW 06 EVI,Power input,45,-10,
ground,BW 06 EVI,Power input,45,-9,
ground,BW 06 EVI,Power input,45,-8,
ground,BW 06 EVI,Power input,45,-7,
ground,BW 06 EVI,Power input,45,-6,
ground,BW 06 EVI,Power input,45,-5,1.56
ground,BW 06 EVI,Power input,45,-4,1.56
ground,BW 06 EVI,Power input,45,-3,1.56
ground,BW 06 EVI,Power input,45,-2,1.56
ground,BW 06 EVI,Power input,45,-1,1.57
ground,BW 06 EVI,Power input,45,0,1.57
ground,BW 06 EVI,Power input,45,1,1.59
ground,BW 06 EVI,Power input,45,2,1.61
ground,BW 06 EVI,Power input,45,3,1.63
ground,BW 06 EVI,Power input,45,4,1.65
ground,BW 06 EVI,Power input,45,5,1.67
ground,BW 06 EVI,Power input,45,6,1.67
ground,BW 06 EVI,Power input,45,7,1.68
ground,BW 06 EVI,Power input,45,8,1.68
ground,BW 06 EVI,Power input,45,9,1.69
ground,BW 06 EVI,Power input,45,10,1.69
ground,BW 06 EVI,Power input,45,11,
ground,BW 06 EVI,Power input,45,12,
ground,BW 06 EVI,Power input,45,13,
ground,BW 06 EVI,Power input,45,14,
ground,BW 06 EVI,Power input,45,15,
ground,BW 06 EVI,Power input,45,16,
ground,BW 06 EVI,Power input,45,17,
ground,BW 06 EVI,Power input,45,18,
ground,BW 06 EVI,Power input,45,19,
ground,BW 06 EVI,Power input,45,20,
ground,BW 06 EVI,Power input,55,-20,
ground,BW 06 EVI,Power input,55,-19,
ground,BW 06 EVI,Power input,55,-18,
ground,BW 06 EVI,Power input,55,-17,
ground,BW 06 EVI,Power input,55,-16,
ground,BW 06 EVI,Power input,55,-15,
ground,BW 06 EVI,Power input,55,-14,
ground,BW 06 EVI,Power input,55,-13,
ground,BW 06 EVI,Power input,55,-12,
ground,BW 06 EVI,Power input,55,-11,
ground,BW 06 EVI,Power input,55,-10,
ground,BW 06 EVI,Power input,55,-9,
ground,BW 06 EVI,Power input,55,-8,
ground,BW 06 EVI,Power input,55,-7,
ground,BW 06 EVI,Power input,55,-6,
ground,BW 06 EVI,Power input,55,-5,1.96
ground,BW 06 EVI,Power input,55,-4,1.97
ground,BW 06 EVI,Power input,55,-3,1.97
ground,BW 06 EVI,Power input,55,-2,1.98
ground,BW 06 EVI,Power input,55,-1,1.99
ground,BW 06 EVI,Power input,55,0,1.99
ground,BW 06 EVI,Power input,55,1,2.0
ground,BW 06 EVI,Power input,55,2,2.01
ground,BW 06 EVI,Power input,55,3,2.01
ground,BW 06 EVI,Power input,55,4,2.02
ground,BW 06 EVI,Power input,55,5,2.02
ground,BW 06 EVI,Power input,55,6,2.03
ground,BW 06 EVI,Power input,55,7,2.04
ground,BW 06 EVI,Power input,55,8,2.04
ground,BW 06 EVI,Power input,55,9,2.05
ground,BW 06 EVI,Power input,55,10,2.05
ground,BW 06 EVI,Power input,55,11,
ground,BW 06 EVI,Power input,55,12,
ground,BW 06 EVI,Power input,55,13,
ground,BW 06 EVI,Power input,55,14,
ground,BW 06 EVI,Power input,55,15,
ground,BW 06 EVI,Power input,55,16,
ground,BW 06 EVI,Power input,55,17,
ground,BW 06 EVI,Power input,55,18,
ground,BW 06 EVI,Power input,55,19,
ground,BW 06 EVI,Power input,55,20,
ground,BW 06 EVI,Power input,65,-20,
ground,BW 06 EVI,Power input,65,-19,
ground,BW 06 EVI,Power input,65,-18,
ground,BW 06 EVI,Power input,65,-17,
ground,BW 06 EVI,Power input,65,-16,
ground,BW 06 EVI,Power input,65,-15,
ground,BW 06 EVI,Power input,65,-14,
ground,BW 06 EVI,Power input,65,-13,
ground,BW 06 EVI,Power input,65,-12,
ground,BW 06 EVI,Power input,65,-11,
ground,BW 06 EVI,Power input,65,-10,
ground,BW 06 EVI,Power input,65,-9,
ground,BW 06 EVI,Power input,65,-8,
ground,BW 06 EVI,Power input,65,-7,
ground,BW 06 EVI,Power input,65,-6,
ground,BW 06 EVI,Power input,65,-5,2.32
ground,BW 06 EVI,Power input,65,-4,2.33
ground,BW 06 EVI,Power input,65,-3,2.34
ground,BW 06 EVI,Power input,65,-2,2.35
ground,BW 06 EVI,Power input,65,-1,2.36
ground,BW 06 EVI,Power input,65,0,2.37
ground,BW 06 EVI,Power input,65,1,2.37
ground,BW 06 EVI,Power input,65,2,2.38
ground,BW 06 EVI,Power input,65,3,2.39
ground,BW 06 EVI,Power input,65,4,2.4
ground,BW 06 EVI,Power input,65,5,2.41
ground,BW 06 EVI,Power input,65,6,2.42
ground,BW 06 EVI,Power input,65,7,2.42
ground,BW 06 EVI,Power input,65,8,2.43
ground,BW 06 EVI,Power input,65,9,2.44
ground,BW 06 EVI,Power input,65,10,2.44
ground,BW 06 EVI,Power input,65,11,
ground,BW 06 EVI,Power input,65,12,
ground,BW 06 EVI,Power input,65,13,
ground,BW 06 EVI,Power input,65,14,
ground,BW 06 EVI,Power input,65,15,
ground,BW 06 EVI,Power input,65,16,
ground,BW 06 EVI,Power input,65,17,
ground,BW 06 EVI,Power input,65,18,
ground,BW 06 EVI,Power input,65,19,
ground,BW 06 EVI,Power input,65,20,
ground,BW 06 EVI,COP,35,-20,
ground,BW 06 EVI,COP,35,-19,
ground,BW 06 EVI,COP,35,-18,
ground,BW 06 EVI,COP,35,-17,
ground,BW 06 EVI,COP,35,-16,
ground,BW 06 EVI,COP,35,-15,
ground,BW 06 EVI,COP,35,-14,
ground,BW 06 EVI,COP,35,-13,
ground,BW 06 EVI,COP,35,-12,
ground,BW 06 EVI,COP,35,-11,
ground,BW 06 EVI,COP,35,-10,
ground,BW 06 EVI,COP,35,-9,
ground,BW 06 EVI,COP,35,-8,
ground,BW 06 EVI,COP,35,-7,
ground,BW 06 EVI,COP,35,-6,
ground,BW 06 EVI,COP,35,-5,4.15
ground,BW 06 EVI,COP,35,-4,4.23
ground,BW 06 EVI,COP,35,-3,4.32
ground,BW 06 EVI,COP,35,-2,4.41
ground,BW 06 EVI,COP,35,-1,4.51
ground,BW 06 EVI,COP,35,0,4.6
ground,BW 06 EVI,COP,35,1,4.69
ground,BW 06 EVI,COP,35,2,4.79
ground,BW 06 EVI,COP,35,3,4.9
ground,BW 06 EVI,COP,35,4,5.0
ground,BW 06 EVI,COP,35,5,5.11
ground,BW 06 EVI,COP,35,6,5.23
ground,BW 06 EVI,COP,35,7,5.34
ground,BW 06 EVI,COP,35,8,5.45
ground,BW 06 EVI,COP,35,9,5.58
ground,BW 06 EVI,COP,35,10,5.72
ground,BW 06 EVI,COP,35,11,
ground,BW 06 EVI,COP,35,12,
ground,BW 06 EVI,COP,35,13,
ground,BW 06 EVI,COP,35,14,
ground,BW 06 EVI,COP,35,15,
ground,BW 06 EVI,COP,35,16,
ground,BW 06 EVI,COP,35,17,
ground,BW 06 EVI,COP,35,18,
ground,BW 06 EVI,COP,35,19,
ground,BW 06 EVI,COP,35,20,
ground,BW 06 EVI,COP,45,-20,
ground,BW 06 EVI,COP,45,-19,
ground,BW 06 EVI,COP,45,-18,
ground,BW 06 EVI,COP,45,-17,
ground,BW 06 EVI,COP,45,-16,
ground,BW 06 EVI,COP,45,-15,
ground,BW 06 EVI,COP,45,-14,
ground,BW 06 EVI,COP,45,-13,
ground,BW 06 EVI,COP,45,-12,
ground,BW 06 EVI,COP,45,-11,
ground,BW 06 EVI,COP,45,-10,
ground,BW 06 EVI,COP,45,-9,
ground,BW 06 EVI,COP,45,-8,
ground,BW 06 EVI,COP,45,-7,
ground,BW 06 EVI,COP,45,-6,
ground,BW 06 EVI,COP,45,-5,3.37
ground,BW 06 EVI,COP,45,-4,3.44
ground,BW 06 EVI,COP,45,-3,3.52
ground,BW 06 EVI,COP,45,-2,3.6
ground,BW 06 EVI,COP,45,-1,3.7
ground,BW 06 EVI,COP,45,0,3.78
ground,BW 06 EVI,COP,45,1,3.83
ground,BW 06 EVI,COP,45,2,3.89
ground,BW 06 EVI,COP,45,3,3.95
ground,BW 06 EVI,COP,45,4,4.01
ground,BW 06 EVI,COP,45,5,4.09
ground,BW 06 EVI,COP,45,6,4.19
ground,BW 06 EVI,COP,45,7,4.29
ground,BW 06 EVI,COP,45,8,4.41
ground,BW 06 EVI,COP,45,9,4.52
ground,BW 06 EVI,COP,45,10,4.66
ground,BW 06 EVI,COP,45,11,
ground,BW 06 EVI,COP,45,12,
ground,BW 06 EVI,COP,45,13,
ground,BW 06 EVI,COP,45,14,
ground,BW 06 EVI,COP,45,15,
ground,BW 06 EVI,COP,45,16,
ground,BW 06 EVI,COP,45,17,
ground,BW 06 EVI,COP,45,18,
ground,BW 06 EVI,COP,45,19,
ground,BW 06 EVI,COP,45,20,
ground,BW 06 EVI,COP,55,-20,
ground,BW 06 EVI,COP,55,-19,
ground,BW 06 EVI,COP,55,-18,
ground,BW 06 EVI,COP,55,-17,
ground,BW 06 EVI,COP,55,-16,
ground,BW 06 EVI,COP,55,-15,
ground,BW 06 EVI,COP,55,-14,
ground,BW 06 EVI,COP,55,-13,
ground,BW 06 EVI,COP,55,-12,
ground,BW 06 EVI,COP,55,-11,
ground,BW 06 EVI,COP,55,-10,
ground,BW 06 EVI,COP,55,-9,
ground,BW 06 EVI,COP,55,-8,
ground,BW 06 EVI,COP,55,-7,
ground,BW 06 EVI,COP,55,-6,
ground,BW 06 EVI,COP,55,-5,2.73
ground,BW 06 EVI,COP,55,-4,2.78
ground,BW 06 EVI,COP,55,-3,2.83
ground,BW 06 EVI,COP,55,-2,2.89
ground,BW 06 EVI,COP,55,-1,2.96
ground,BW 06 EVI,COP,55,0,3.02
ground,BW 06 EVI,COP,55,1,3.08
ground,BW 06 EVI,COP,55,2,3.15
ground,BW 06 EVI,COP,55,3,3.23
ground,BW 06 EVI,COP,55,4,3.3
ground,BW 06 EVI,COP,55,5,3.38
ground,BW 06 EVI,COP,55,6,3.47
ground,BW 06 EVI,COP,55,7,3.55
ground,BW 06 EVI,COP,55,8,3.63
ground,BW 06 EVI,COP,55,9,3.72
ground,BW 06 EVI,COP,55,10,3.83
ground,BW 06 EVI,COP,55,11,
ground,BW 06 EVI,COP,55,12,
ground,BW 06 EVI,COP,55,13,
ground,BW 06 EVI,COP,55,14,
ground,BW 06 EVI,COP,55,15,
ground,BW 06 EVI,COP,55,16,
ground,BW 06 EVI,COP,55,17,
ground,BW 06 EVI,COP,55,18,
ground,BW 06 EVI,COP,55,19,
ground,BW 06 EVI,COP,55,20,
ground,BW 06 EVI,COP,65,-20,
ground,BW 06 EVI,COP,65,-19,
ground,BW 06 EVI,COP,65,-18,
ground,BW 06 EVI,COP,65,-17,
ground,BW 06 EVI,COP,65,-16,
ground,BW 06 EVI,COP,65,-15,
ground,BW 06 EVI,COP,65,-14,
ground,BW 06 EVI,COP,65,-13,
ground,BW 06 EVI,COP,65,-12,
ground,BW 06 EVI,COP,65,-11,
ground,BW 06 EVI,COP,65,-10,
ground,BW 06 EVI,COP,65,-9,
ground,BW 06 EVI,COP,65,-8,
ground,BW 06 EVI,COP,65,-7,
ground,BW 06 EVI,COP,65,-6,
ground,BW 06 EVI,COP,65,-5,2.37
ground,BW 06 EVI,COP,65,-4,2.41
ground,BW 06 EVI,COP,65,-3,2.45
ground,BW 06 EVI,COP,65,-2,2.5
ground,BW 06 EVI,COP,65,-1,2.54
ground,BW 06 EVI,COP,65,0,2.59
ground,BW 06 EVI,COP,65,1,2.65
ground,BW 06 EVI,COP,65,2,2.69
ground,BW 06 EVI,COP,65,3,2.74
