source,product,data_type,sink_temp,source_temp,0
ground,BW 06 EVI,COP,65,4,2.8
ground,BW 06 EVI,COP,65,5,2.87
ground,BW 06 EVI,COP,65,6,2.93
ground,BW 06 EVI,COP,65,7,2.99
ground,BW 06 EVI,COP,65,8,3.06
ground,BW 06 EVI,COP,65,9,3.12
ground,BW 06 EVI,COP,65,10,3.19
ground,BW 06 EVI,COP,65,11,
ground,BW 06 EVI,COP,65,12,
ground,BW 06 EVI,COP,65,13,
ground,BW 06 EVI,COP,65,14,
ground,BW 06 EVI,COP,65,15,
ground,BW 06 EVI,COP,65,16,
ground,BW 06 EVI,COP,65,17,
ground,BW 06 EVI,COP,65,18,
ground,BW 06 EVI,COP,65,19,
ground,BW 06 EVI,COP,65,20,
ground,BW 09 EVI,Heating capacity,35,-20,
ground,BW 09 EVI,Heating capacity,35,-19,
ground,BW 09 EVI,Heating capacity,35,-18,
ground,BW 09 EVI,Heating capacity,35,-17,
ground,BW 09 EVI,Heating capacity,35,-16,
ground,BW 09 EVI,Heating capacity,35,-15,
ground,BW 09 EVI,Heating capacity,35,-14,
ground,BW 09 EVI,Heating capacity,35,-13,
ground,BW 09 EVI,Heating capacity,35,-12,
ground,BW 09 EVI,Heating capacity,35,-11,
ground,BW 09 EVI,Heating capacity,35,-10,
ground,BW 09 EVI,Heating capacity,35,-9,
ground,BW 09 EVI,Heating capacity,35,-8,
ground,BW 09 EVI,Heating capacity,35,-7,
ground,BW 09 EVI,Heating capacity,35,-6,
ground,BW 09 EVI,Heating capacity,35,-5,7.65
ground,BW 09 EVI,Heating capacity,35,-4,7.82
ground,BW 09 EVI,Heating capacity,35,-3,8.03
ground,BW 09 EVI,Heating capacity,35,-2,8.23
ground,BW 09 EVI,Heating capacity,35,-1,8.44
ground,BW 09 EVI,Heating capacity,35,0,8.65
ground,BW 09 EVI,Heating capacity,35,1,8.89
ground,BW 09 EVI,Heating capacity,35,2,9.13
ground,BW 09 EVI,Heating capacity,35,3,9.38
ground,BW 09 EVI,Heating capacity,35,4,9.65
ground,BW 09 EVI,Heating capacity,35,5,9.93
ground,BW 09 EVI,Heating capacity,35,6,10.24
ground,BW 09 EVI,Heating capacity,35,7,10.48
ground,BW 09 EVI,Heating capacity,35,8,10.73
ground,BW 09 EVI,Heating capacity,35,9,10.9
ground,BW 09 EVI,Heating capacity,35,10,11.14
ground,BW 09 EVI,Heating capacity,35,11,
ground,BW 09 EVI,Heating capacity,35,12,
ground,BW 09 EVI,Heating capacity,35,13,
ground,BW 09 EVI,Heating capacity,35,14,
ground,BW 09 EVI,Heating capacity,35,15,
ground,BW 09 EVI,Heating capacity,35,16,
ground,BW 09 EVI,Heating capacity,35,17,
ground,BW 09 EVI,Heating capacity,35,18,
ground,BW 09 EVI,Heating capacity,35,19,
ground,BW 09 EVI,Heating capacity,35,20,
ground,BW 09 EVI,Heating capacity,45,-20,
ground,BW 09 EVI,Heating capacity,45,-19,
ground,BW 09 EVI,Heating capacity,45,-18,
ground,BW 09 EVI,Heating capacity,45,-17,
ground,BW 09 EVI,Heating capacity,45,-16,
ground,BW 09 EVI,Heating capacity,45,-15,
ground,BW 09 EVI,Heating capacity,45,-14,
ground,BW 09 EVI,Heating capacity,45,-13,
ground,BW 09 EVI,Heating capacity,45,-12,
ground,BW 09 EVI,Heating capacity,45,-11,
ground,BW 09 EVI,Heating capacity,45,-10,
ground,BW 09 EVI,Heating capacity,45,-9,
ground,BW 09 EVI,Heating capacity,45,-8,
ground,BW 09 EVI,Heating capacity,45,-7,
ground,BW 09 EVI,Heating capacity,45,-6,
ground,BW 09 EVI,Heating capacity,45,-5,7.75
ground,BW 09 EVI,Heating capacity,45,-4,7.92
ground,BW 09 EVI,Heating capacity,45,-3,8.13
ground,BW 09 EVI,Heating capacity,45,-2,8.3
ground,BW 09 EVI,Heating capacity,45,-1,8.55
ground,BW 09 EVI,Heating capacity,45,0,8.75
ground,BW 09 EVI,Heating capacity,45,1,9.0
ground,BW 09 EVI,Heating capacity,45,2,9.24
ground,BW 09 EVI,Heating capacity,45,3,9.52
ground,BW 09 EVI,Heating capacity,45,4,9.79
ground,BW 09 EVI,Heating capacity,45,5,10.07
ground,BW 09 EVI,Heating capacity,45,6,10.35
ground,BW 09 EVI,Heating capacity,45,7,10.62
ground,BW 09 EVI,Heating capacity,45,8,10.93
ground,BW 09 EVI,Heating capacity,45,9,11.25
ground,BW 09 EVI,Heating capacity,45,10,11.59
ground,BW 09 EVI,Heating capacity,45,11,
ground,BW 09 EVI,Heating capacity,45,12,
ground,BW 09 EVI,Heating capacity,45,13,
ground,BW 09 EVI,Heating capacity,45,14,
ground,BW 09 EVI,Heating capacity,45,15,
ground,BW 09 EVI,Heating capacity,45,16,
ground,BW 09 EVI,Heating capacity,45,17,
ground,BW 09 EVI,Heating capacity,45,18,
ground,BW 09 EVI,Heating capacity,45,19,
ground,BW 09 EVI,Heating capacity,45,20,
ground,BW 09 EVI,Heating capacity,55,-20,
ground,BW 09 EVI,Heating capacity,55,-19,
ground,BW 09 EVI,Heating capacity,55,-18,
ground,BW 09 EVI,Heating capacity,55,-17,
ground,BW 09 EVI,Heating capacity,55,-16,
ground,BW 09 EVI,Heating capacity,55,-15,
ground,BW 09 EVI,Heating capacity,55,-14,
ground,BW 09 EVI,Heating capacity,55,-13,
ground,BW 09 EVI,Heating capacity,55,-12,
ground,BW 09 EVI,Heating capacity,55,-11,
ground,BW 09 EVI,Heating capacity,55,-10,
ground,BW 09 EVI,Heating capacity,55,-9,
ground,BW 09 EVI,Heating capacity,55,-8,
ground,BW 09 EVI,Heating capacity,55,-7,
ground,BW 09 EVI,Heating capacity,55,-6,
ground,BW 09 EVI,Heating capacity,55,-5,7.89
ground,BW 09 EVI,Heating capacity,55,-4,8.06
ground,BW 09 EVI,Heating capacity,55,-3,8.23
ground,BW 09 EVI,Heating capacity,55,-2,8.46
ground,BW 09 EVI,Heating capacity,55,-1,8.68
ground,BW 09 EVI,Heating capacity,55,0,8.89
ground,BW 09 EVI,Heating capacity,55,1,9.1
ground,BW 09 EVI,Heating capacity,55,2,9.34
ground,BW 09 EVI,Heating capacity,55,3,9.58
ground,BW 09 EVI,Heating capacity,55,4,9.83
ground,BW 09 EVI,Heating capacity,55,5,10.1
ground,BW 09 EVI,Heating capacity,55,6,10.38
ground,BW 09 EVI,Heating capacity,55,7,10.66
ground,BW 09 EVI,Heating capacity,55,8,10.93
ground,BW 09 EVI,Heating capacity,55,9,11.25
ground,BW 09 EVI,Heating capacity,55,10,11.59
ground,BW 09 EVI,Heating capacity,55,11,
ground,BW 09 EVI,Heating capacity,55,12,
ground,BW 09 EVI,Heating capacity,55,13,
ground,BW 09 EVI,Heating capacity,55,14,
ground,BW 09 EVI,Heating capacity,55,15,
ground,BW 09 EVI,Heating capacity,55,16,
ground,BW 09 EVI,Heating capacity,55,17,
ground,BW 09 EVI,Heating capacity,55,18,
ground,BW 09 EVI,Heating capacity,55,19,
ground,BW 09 EVI,Heating capacity,55,20,
ground,BW 09 EVI,Heating capacity,65,-20,
ground,BW 09 EVI,Heating capacity,65,-19,
ground,BW 09 EVI,Heating capacity,65,-18,
ground,BW 09 EVI,Heating capacity,65,-17,
ground,BW 09 EVI,Heating capacity,65,-16,
ground,BW 09 EVI,Heating capacity,65,-15,
ground,BW 09 EVI,Heating capacity,65,-14,
ground,BW 09 EVI,Heating capacity,65,-13,
ground,BW 09 EVI,Heating capacity,65,-12,
ground,BW 09 EVI,Heating capacity,65,-11,
ground,BW 09 EVI,Heating capacity,65,-10,
ground,BW 09 EVI,Heating capacity,65,-9,
ground,BW 09 EVI,Heating capacity,65,-8,
ground,BW 09 EVI,Heating capacity,65,-7,
ground,BW 09 EVI,Heating capacity,65,-6,
ground,BW 09 EVI,Heating capacity,65,-5,8.1
ground,BW 09 EVI,Heating capacity,65,-4,8.27
ground,BW 09 EVI,Heating capacity,65,-3,8.44
ground,BW 09 EVI,Heating capacity,65,-2,8.65
ground,BW 09 EVI,Heating capacity,65,-1,8.82
ground,BW 09 EVI,Heating capacity,65,0,9.03
ground,BW 09 EVI,Heating capacity,65,1,9.27
ground,BW 09 EVI,Heating capacity,65,2,9.48
ground,BW 09 EVI,Heating capacity,65,3,9.69
ground,BW 09 EVI,Heating capacity,65,4,9.93
ground,BW 09 EVI,Heating capacity,65,5,10.21
ground,BW 09 EVI,Heating capacity,65,6,10.45
ground,BW 09 EVI,Heating capacity,65,7,10.69
ground,BW 09 EVI,Heating capacity,65,8,10.97
ground,BW 09 EVI,Heating capacity,65,9,11.25
ground,BW 09 EVI,Heating capacity,65,10,11.52
ground,BW 09 EVI,Heating capacity,65,11,
ground,BW 09 EVI,Heating capacity,65,12,
ground,BW 09 EVI,Heating capacity,65,13,
ground,BW 09 EVI,Heating capacity,65,14,
ground,BW 09 EVI,Heating capacity,65,15,
ground,BW 09 EVI,Heating capacity,65,16,
ground,BW 09 EVI,Heating capacity,65,17,
ground,BW 09 EVI,Heating capacity,65,18,
ground,BW 09 EVI,Heating capacity,65,19,
ground,BW 09 EVI,Heating capacity,65,20,
ground,BW 09 EVI,Power input,35,-20,
ground,BW 09 EVI,Power input,35,-19,
ground,BW 09 EVI,Power input,35,-18,
ground,BW 09 EVI,Power input,35,-17,
ground,BW 09 EVI,Power input,35,-16,
ground,BW 09 EVI,Power input,35,-15,
ground,BW 09 EVI,Power input,35,-14,
ground,BW 09 EVI,Power input,35,-13,
ground,BW 09 EVI,Power input,35,-12,
ground,BW 09 EVI,Power input,35,-11,
ground,BW 09 EVI,Power input,35,-10,
ground,BW 09 EVI,Power input,35,-9,
ground,BW 09 EVI,Power input,35,-8,
ground,BW 09 EVI,Power input,35,-7,
ground,BW 09 EVI,Power input,35,-6,
ground,BW 09 EVI,Power input,35,-5,1.8
ground,BW 09 EVI,Power input,35,-4,1.81
ground,BW 09 EVI,Power input,35,-3,1.82
ground,BW 09 EVI,Power input,35,-2,1.83
ground,BW 09 EVI,Power input,35,-1,1.83
ground,BW 09 EVI,Power input,35,0,1.84
ground,BW 09 EVI,Power input,35,1,1.86
ground,BW 09 EVI,Power input,35,2,1.86
ground,BW 09 EVI,Power input,35,3,1.87
ground,BW 09 EVI,Power input,35,4,1.89
ground,BW 09 EVI,Power input,35,5,1.9
ground,BW 09 EVI,Power input,35,6,1.92
ground,BW 09 EVI,Power input,35,7,1.92
ground,BW 09 EVI,Power input,35,8,1.93
ground,BW 09 EVI,Power input,35,9,1.91
ground,BW 09 EVI,Power input,35,10,1.91
ground,BW 09 EVI,Power input,35,11,
ground,BW 09 EVI,Power input,35,12,
ground,BW 09 EVI,Power input,35,13,
ground,BW 09 EVI,Power input,35,14,
ground,BW 09 EVI,Power input,35,15,
ground,BW 09 EVI,Power input,35,16,
ground,BW 09 EVI,Power input,35,17,
ground,BW 09 EVI,Power input,35,18,
ground,BW 09 EVI,Power input,35,19,
ground,BW 09 EVI,Power input,35,20,
ground,BW 09 EVI,Power input,45,-20,
ground,BW 09 EVI,Power input,45,-19,
ground,BW 09 EVI,Power input,45,-18,
ground,BW 09 EVI,Power input,45,-17,
ground,BW 09 EVI,Power input,45,-16,
ground,BW 09 EVI,Power input,45,-15,
ground,BW 09 EVI,Power input,45,-14,
ground,BW 09 EVI,Power input,45,-13,
ground,BW 09 EVI,Power input,45,-12,
ground,BW 09 EVI,Power input,45,-11,
ground,BW 09 EVI,Power input,45,-10,
ground,BW 09 EVI,Power input,45,-9,
ground,BW 09 EVI,Power input,45,-8,
ground,BW 09 EVI,Power input,45,-7,
ground,BW 09 EVI,Power input,45,-6,
ground,BW 09 EVI,Power input,45,-5,2.25
ground,BW 09 EVI,Power input,45,-4,2.26
ground,BW 09 EVI,Power input,45,-3,2.26
ground,BW 09 EVI,Power input,45,-2,2.26
ground,BW 09 EVI,Power input,45,-1,2.26
ground,BW 09 EVI,Power input,45,0,2.27
ground,BW 09 EVI,Power input,45,1,2.3
ground,BW 09 EVI,Power input,45,2,2.33
ground,BW 09 EVI,Power input,45,3,2.36
ground,BW 09 EVI,Power input,45,4,2.39
ground,BW 09 EVI,Power input,45,5,2.41
ground,BW 09 EVI,Power input,45,6,2.42
ground,BW 09 EVI,Power input,45,7,2.42
ground,BW 09 EVI,Power input,45,8,2.43
ground,BW 09 EVI,Power input,45,9,2.44
ground,BW 09 EVI,Power input,45,10,2.44
ground,BW 09 EVI,Power input,45,11,
ground,BW 09 EVI,Power input,45,12,
ground,BW 09 EVI,Power input,45,13,
ground,BW 09 EVI,Power input,45,14,
ground,BW 09 EVI,Power input,45,15,
ground,BW 09 EVI,Power input,45,16,
ground,BW 09 EVI,Power input,45,17,
ground,BW 09 EVI,Power input,45,18,
ground,BW 09 EVI,Power input,45,19,
ground,BW 09 EVI,Power input,45,20,
ground,BW 09 EVI,Power input,55,-20,
ground,BW 09 EVI,Power input,55,-19,
ground,BW 09 EVI,Power input,55,-18,
ground,BW 09 EVI,Power input,55,-17,
ground,BW 09 EVI,Power input,55,-16,
ground,BW 09 EVI,Power input,55,-15,
ground,BW 09 EVI,Power input,55,-14,
ground,BW 09 EVI,Power input,55,-13,
ground,BW 09 EVI,Power input,55,-12,
ground,BW 09 EVI,Power input,55,-11,
ground,BW 09 EVI,Power input,55,-10,
ground,BW 09 EVI,Power input,55,-9,
ground,BW 09 EVI,Power input,55,-8,
ground,BW 09 EVI,Power input,55,-7,
ground,BW 09 EVI,Power input,55,-6,
ground,BW 09 EVI,Power input,55,-5,2.83
ground,BW 09 EVI,Power input,55,-4,2.84
ground,BW 09 EVI,Power input,55,-3,2.85
ground,BW 09 EVI,Power input,55,-2,2.86
ground,BW 09 EVI,Power input,55,-1,2.87
ground,BW 09 EVI,Power input,55,0,2.88
ground,BW 09 EVI,Power input,55,1,2.89
ground,BW 09 EVI,Power input,55,2,2.9
ground,BW 09 EVI,Power input,55,3,2.9
ground,BW 09 EVI,Power input,55,4,2.92
ground,BW 09 EVI,Power input,55,5,2.92
ground,BW 09 EVI,Power input,55,6,2.93
ground,BW 09 EVI,Power input,55,7,2.94
ground,BW 09 EVI,Power input,55,8,2.95
ground,BW 09 EVI,Power input,55,9,2.95
ground,BW 09 EVI,Power input,55,10,2.96
ground,BW 09 EVI,Power input,55,11,
ground,BW 09 EVI,Power input,55,12,
ground,BW 09 EVI,Power input,55,13,
ground,BW 09 EVI,Power input,55,14,
ground,BW 09 EVI,Power input,55,15,
ground,BW 09 EVI,Power input,55,16,
ground,BW 09 EVI,Power input,55,17,
ground,BW 09 EVI,Power input,55,18,
ground,BW 09 EVI,Power input,55,19,
ground,BW 09 EVI,Power input,55,20,
ground,BW 09 EVI,Power input,65,-20,
ground,BW 09 EVI,Power input,65,-19,
ground,BW 09 EVI,Power input,65,-18,
ground,BW 09 EVI,Power input,65,-17,
ground,BW 09 EVI,Power input,65,-16,
ground,BW 09 EVI,Power input,65,-15,
ground,BW 09 EVI,Power input,65,-14,
ground,BW 09 EVI,Power input,65,-13,
ground,BW 09 EVI,Power input,65,-12,
ground,BW 09 EVI,Power input,65,-11,
ground,BW 09 EVI,Power input,65,-10,
ground,BW 09 EVI,Power input,65,-9,
ground,BW 09 EVI,Power input,65,-8,
ground,BW 09 EVI,Power input,65,-7,
ground,BW 09 EVI,Power input,65,-6,
ground,BW 09 EVI,Power input,65,-5,3.35
ground,BW 09 EVI,Power input,65,-4,3.36
ground,BW 09 EVI,Power input,65,-3,3.37
ground,BW 09 EVI,Power input,65,-2,3.39
ground,BW 09 EVI,Power input,65,-1,3.41
ground,BW 09 EVI,Power input,65,0,3.42
ground,BW 09 EVI,Power input,65,1,3.43
ground,BW 09 EVI,Power input,65,2,3.44
ground,BW 09 EVI,Power input,65,3,3.46
ground,BW 09 EVI,Power input,65,4,3.47
ground,BW 09 EVI,Power input,65,5,3.48
ground,BW 09 EVI,Power input,65,6,3.49
ground,BW 09 EVI,Power input,65,7,3.5
ground,BW 09 EVI,Power input,65,8,3.51
ground,BW 09 EVI,Power input,65,9,3.52
ground,BW 09 EVI,Power input,65,10,3.53
ground,BW 09 EVI,Power input,65,11,
ground,BW 09 EVI,Power input,65,12,
ground,BW 09 EVI,Power input,65,13,
ground,BW 09 EVI,Power input,65,14,
ground,BW 09 EVI,Power input,65,15,
ground,BW 09 EVI,Power input,65,16,
ground,BW 09 EVI,Power input,65,17,
ground,BW 09 EVI,Power input,65,18,
ground,BW 09 EVI,Power input,65,19,
ground,BW 09 EVI,Power input,65,20,
ground,BW 09 EVI,COP,35,-20,
ground,BW 09 EVI,COP,35,-19,
ground,BW 09 EVI,COP,35,-18,
ground,BW 09 EVI,COP,35,-17,
ground,BW 09 EVI,COP,35,-16,
ground,BW 09 EVI,COP,35,-15,
ground,BW 09 EVI,COP,35,-14,
ground,BW 09 EVI,COP,35,-13,
ground,BW 09 EVI,COP,35,-12,
ground,BW 09 EVI,COP,35,-11,
ground,BW 09 EVI,COP,35,-10,
ground,BW 09 EVI,COP,35,-9,
ground,BW 09 EVI,COP,35,-8,
ground,BW 09 EVI,COP,35,-7,
ground,BW 09 EVI,COP,35,-6,
ground,BW 09 EVI,COP,35,-5,4.24
ground,BW 09 EVI,COP,35,-4,4.32
ground,BW 09 EVI,COP,35,-3,4.41
ground,BW 09 EVI,COP,35,-2,4.51
ground,BW 09 EVI,COP,35,-1,4.6
ground,BW 09 EVI,COP,35,0,4.7
ground,BW 09 EVI,COP,35,1,4.79
ground,BW 09 EVI,COP,35,2,4.9
ground,BW 09 EVI,COP,35,3,5.01
ground,BW 09 EVI,COP,35,4,5.11
ground,BW 09 EVI,COP,35,5,5.22
ground,BW 09 EVI,COP,35,6,5.34
ground,BW 09 EVI,COP,35,7,5.45
ground,BW 09 EVI,COP,35,8,5.57
ground,BW 09 EVI,COP,35,9,5.7
ground,BW 09 EVI,COP,35,10,5.84
ground,BW 09 EVI,COP,35,11,
ground,BW 09 EVI,COP,35,12,
ground,BW 09 EVI,COP,35,13,
ground,BW 09 EVI,COP,35,14,
ground,BW 09 EVI,COP,35,15,
ground,BW 09 EVI,COP,35,16,
ground,BW 09 EVI,COP,35,17,
ground,BW 09 EVI,COP,35,18,
ground,BW 09 EVI,COP,35,19,
ground,BW 09 EVI,COP,35,20,
ground,BW 09 EVI,COP,45,-20,
ground,BW 09 EVI,COP,45,-19,
ground,BW 09 EVI,COP,45,-18,
ground,BW 09 EVI,COP,45,-17,
ground,BW 09 EVI,COP,45,-16,
ground,BW 09 EVI,COP,45,-15,
ground,BW 09 EVI,COP,45,-14,
ground,BW 09 EVI,COP,45,-13,
ground,BW 09 EVI,COP,45,-12,
ground,BW 09 EVI,COP,45,-11,
ground,BW 09 EVI,COP,45,-10,
ground,BW 09 EVI,COP,45,-9,
ground,BW 09 EVI,COP,45,-8,
ground,BW 09 EVI,COP,45,-7,
ground,BW 09 EVI,COP,45,-6,
ground,BW 09 EVI,COP,45,-5,3.45
ground,BW 09 EVI,COP,45,-4,3.51
ground,BW 09 EVI,COP,45,-3,3.6
ground,BW 09 EVI,COP,45,-2,3.67
ground,BW 09 EVI,COP,45,-1,3.78
ground,BW 09 EVI,COP,45,0,3.86
ground,BW 09 EVI,COP,45,1,3.92
ground,BW 09 EVI,COP,45,2,3.97
ground,BW 09 EVI,COP,45,3,4.04
ground,BW 09 EVI,COP,45,4,4.1
ground,BW 09 EVI,COP,45,5,4.18
ground,BW 09 EVI,COP,45,6,4.28
ground,BW 09 EVI,COP,45,7,4.38
ground,BW 09 EVI,COP,45,8,4.5
ground,BW 09 EVI,COP,45,9,4.62
ground,BW 09 EVI,COP,45,10,4.76
ground,BW 09 EVI,COP,45,11,
ground,BW 09 EVI,COP,45,12,
ground,BW 09 EVI,COP,45,13,
ground,BW 09 EVI,COP,45,14,
ground,BW 09 EVI,COP,45,15,
ground,BW 09 EVI,COP,45,16,
ground,BW 09 EVI,COP,45,17,
ground,BW 09 EVI,COP,45,18,
ground,BW 09 EVI,COP,45,19,
ground,BW 09 EVI,COP,45,20,
ground,BW 09 EVI,COP,55,-20,
ground,BW 09 EVI,COP,55,-19,
ground,BW 09 EVI,COP,55,-18,
ground,BW 09 EVI,COP,55,-17,
ground,BW 09 EVI,COP,55,-16,
ground,BW 09 EVI,COP,55,-15,
ground,BW 09 EVI,COP,55,-14,
ground,BW 09 EVI,COP,55,-13,
ground,BW 09 EVI,COP,55,-12,
ground,BW 09 EVI,COP,55,-11,
ground,BW 09 EVI,COP,55,-10,
ground,BW 09 EVI,COP,55,-9,
ground,BW 09 EVI,COP,55,-8,
ground,BW 09 EVI,COP,55,-7,
ground,BW 09 EVI,COP,55,-6,
ground,BW 09 EVI,COP,55,-5,2.79
ground,BW 09 EVI,COP,55,-4,2.84
ground,BW 09 EVI,COP,55,-3,2.89
ground,BW 09 EVI,COP,55,-2,2.96
ground,BW 09 EVI,COP,55,-1,3.02
ground,BW 09 EVI,COP,55,0,3.09
ground,BW 09 EVI,COP,55,1,3.15
ground,BW 09 EVI,COP,55,2,3.22
ground,BW 09 EVI,COP,55,3,3.3
ground,BW 09 EVI,COP,55,4,3.37
ground,BW 09 EVI,COP,55,5,3.46
ground,BW 09 EVI,COP,55,6,3.54
ground,BW 09 EVI,COP,55,7,3.62
ground,BW 09 EVI,COP,55,8,3.71
ground,BW 09 EVI,COP,55,9,3.81
ground,BW 09 EVI,COP,55,10,3.91
ground,BW 09 EVI,COP,55,11,
ground,BW 09 EVI,COP,55,12,
ground,BW 09 EVI,COP,55,13,
ground,BW 09 EVI,COP,55,14,
ground,BW 09 EVI,COP,55,15,
ground,BW 09 EVI,COP,55,16,
ground,BW 09 EVI,COP,55,17,
ground,BW 09 EVI,COP,55,18,
ground,BW 09 EVI,COP,55,19,
ground,BW 09 EVI,COP,55,20,
ground,BW 09 EVI,COP,65,-20,
ground,BW 09 EVI,COP,65,-19,
ground,BW 09 EVI,COP,65,-18,
ground,BW 09 EVI,COP,65,-17,
ground,BW 09 EVI,COP,65,-16,
ground,BW 09 EVI,COP,65,-15,
ground,BW 09 EVI,COP,65,-14,
ground,BW 09 EVI,COP,65,-13,
ground,BW 09 EVI,COP,65,-12,
ground,BW 09 EVI,COP,65,-11,
ground,BW 09 EVI,COP,65,-10,
ground,BW 09 EVI,COP,65,-9,
ground,BW 09 EVI,COP,65,-8,
ground,BW 09 EVI,COP,65,-7,
ground,BW 09 EVI,COP,65,-6,
ground,BW 09 EVI,COP,65,-5,2.42
ground,BW 09 EVI,COP,65,-4,2.46
ground,BW 09 EVI,COP,65,-3,2.5
ground,BW 09 EVI,COP,65,-2,2.55
ground,BW 09 EVI,COP,65,-1,2.59
ground,BW 09 EVI,COP,65,0,2.64
ground,BW 09 EVI,COP,65,1,2.7
ground,BW 09 EVI,COP,65,2,2.75
ground,BW 09 EVI,COP,65,3,2.8
ground,BW 09 EVI,COP,65,4,2.86
ground,BW 09 EVI,COP,65,5,2.93
ground,BW 09 EVI,COP,65,6,2.99
ground,BW 09 EVI,COP,65,7,3.06
ground,BW 09 EVI,COP,65,8,3.12
ground,BW 09 EVI,COP,65,9,3.19
ground,BW 09 EVI,COP,65,10,3.26
ground,BW 09 EVI,COP,65,11,
ground,BW 09 EVI,COP,65,12,
ground,BW 09 EVI,COP,65,13,
ground,BW 09 EVI,COP,65,14,
ground,BW 09 EVI,COP,65,15,
ground,BW 09 EVI,COP,65,16,
ground,BW 09 EVI,COP,65,17,
ground,BW 09 EVI,COP,65,18,
ground,BW 09 EVI,COP,65,19,
ground,BW 09 EVI,COP,65,20,
ground,BW 11 EVI,Heating capacity,35,-20,
ground,BW 11 EVI,Heating capacity,35,-19,
ground,BW 11 EVI,Heating capacity,35,-18,
ground,BW 11 EVI,Heating capacity,35,-17,
ground,BW 11 EVI,Heating capacity,35,-16,
ground,BW 11 EVI,Heating capacity,35,-15,
ground,BW 11 EVI,Heating capacity,35,-14,
ground,BW 11 EVI,Heating capacity,35,-13,
ground,BW 11 EVI,Heating capacity,35,-12,
ground,BW 11 EVI,Heating capacity,35,-11,
ground,BW 11 EVI,Heating capacity,35,-10,
ground,BW 11 EVI,Heating capacity,35,-9,
ground,BW 11 EVI,Heating capacity,35,-8,
ground,BW 11 EVI,Heating capacity,35,-7,
ground,BW 11 EVI,Heating capacity,35,-6,
ground,BW 11 EVI,Heating capacity,35,-5,9.84
ground,BW 11 EVI,Heating capacity,35,-4,10.06
ground,BW 11 EVI,Heating capacity,35,-3,10.33
ground,BW 11 EVI,Heating capacity,35,-2,10.6
ground,BW 11 EVI,Heating capacity,35,-1,10.86
ground,BW 11 EVI,Heating capacity,35,0,11.13
ground,BW 11 EVI,Heating capacity,35,1,11.44
ground,BW 11 EVI,Heating capacity,35,2,11.75
ground,BW 11 EVI,Heating capacity,35,3,12.06
ground,BW 11 EVI,Heating capacity,35,4,12.42
ground,BW 11 EVI,Heating capacity,35,5,12.78
ground,BW 11 EVI,Heating capacity,35,6,13.18
ground,BW 11 EVI,Heating capacity,35,7,13.49
ground,BW 11 EVI,Heating capacity,35,8,13.8
ground,BW 11 EVI,Heating capacity,35,9,14.02
ground,BW 11 EVI,Heating capacity,35,10,14.34
ground,BW 11 EVI,Heating capacity,35,11,
ground,BW 11 EVI,Heating capacity,35,12,
ground,BW 11 EVI,Heating capacity,35,13,
ground,BW 11 EVI,Heating capacity,35,14,
ground,BW 11 EVI,Heating capacity,35,15,
ground,BW 11 EVI,Heating capacity,35,16,
ground,BW 11 EVI,Heating capacity,35,17,
ground,BW 11 EVI,Heating capacity,35,18,
ground,BW 11 EVI,Heating capacity,35,19,
ground,BW 11 EVI,Heating capacity,35,20,
ground,BW 11 EVI,Heating capacity,45,-20,
ground,BW 11 EVI,Heating capacity,45,-19,
ground,BW 11 EVI,Heating capacity,45,-18,
ground,BW 11 EVI,Heating capacity,45,-17,
ground,BW 11 EVI,Heating capacity,45,-16,
ground,BW 11 EVI,Heating capacity,45,-15,
ground,BW 11 EVI,Heating capacity,45,-14,
ground,BW 11 EVI,Heating capacity,45,-13,
ground,BW 11 EVI,Heating capacity,45,-12,
ground,BW 11 EVI,Heating capacity,45,-11,
ground,BW 11 EVI,Heating capacity,45,-10,
ground,BW 11 EVI,Heating capacity,45,-9,
ground,BW 11 EVI,Heating capacity,45,-8,
ground,BW 11 EVI,Heating capacity,45,-7,
ground,BW 11 EVI,Heating capacity,45,-6,
ground,BW 11 EVI,Heating capacity,45,-5,9.97
ground,BW 11 EVI,Heating capacity,45,-4,10.2
ground,BW 11 EVI,Heating capacity,45,-3,10.46
ground,BW 11 EVI,Heating capacity,45,-2,10.68
ground,BW 11 EVI,Heating capacity,45,-1,11.0
ground,BW 11 EVI,Heating capacity,45,0,11.26
ground,BW 11 EVI,Heating capacity,45,1,11.58
ground,BW 11 EVI,Heating capacity,45,2,11.89
ground,BW 11 EVI,Heating capacity,45,3,12.24
ground,BW 11 EVI,Heating capacity,45,4,12.6
ground,BW 11 EVI,Heating capacity,45,5,12.96
ground,BW 11 EVI,Heating capacity,45,6,13.31
ground,BW 11 EVI,Heating capacity,45,7,13.67
ground,BW 11 EVI,Heating capacity,45,8,14.07
ground,BW 11 EVI,Heating capacity,45,9,14.47
ground,BW 11 EVI,Heating capacity,45,10,14.91
ground,BW 11 EVI,Heating capacity,45,11,
ground,BW 11 EVI,Heating capacity,45,12,
ground,BW 11 EVI,Heating capacity,45,13,
ground,BW 11 EVI,Heating capacity,45,14,
ground,BW 11 EVI,Heating capacity,45,15,
ground,BW 11 EVI,Heating capacity,45,16,
ground,BW 11 EVI,Heating capacity,45,17,
ground,BW 11 EVI,Heating capacity,45,18,
ground,BW 11 EVI,Heating capacity,45,19,
ground,BW 11 EVI,Heating capacity,45,20,
ground,BW 11 EVI,Heating capacity,55,-20,
ground,BW 11 EVI,Heating capacity,55,-19,
ground,BW 11 EVI,Heating capacity,55,-18,
ground,BW 11 EVI,Heating capacity,55,-17,
ground,BW 11 EVI,Heating capacity,55,-16,
ground,BW 11 EVI,Heating capacity,55,-15,
ground,BW 11 EVI,Heating capacity,55,-14,
ground,BW 11 EVI,Heating capacity,55,-13,
ground,BW 11 EVI,Heating capacity,55,-12,
ground,BW 11 EVI,Heating capacity,55,-11,
ground,BW 11 EVI,Heating capacity,55,-10,
ground,BW 11 EVI,Heating capacity,55,-9,
ground,BW 11 EVI,Heating capacity,55,-8,
ground,BW 11 EVI,Heating capacity,55,-7,
ground,BW 11 EVI,Heating capacity,55,-6,
ground,BW 11 EVI,Heating capacity,55,-5,10.15
ground,BW 11 EVI,Heating capacity,55,-4,10.37
ground,BW 11 EVI,Heating capacity,55,-3,10.6
ground,BW 11 EVI,Heating capacity,55,-2,10.88
ground,BW 11 EVI,Heating capacity,55,-1,11.17
ground,BW 11 EVI,Heating capacity,55,0,11.44
ground,BW 11 EVI,Heating capacity,55,1,11.71
ground,BW 11 EVI,Heating capacity,55,2,12.02
ground,BW 11 EVI,Heating capacity,55,3,12.33
ground,BW 11 EVI,Heating capacity,55,4,12.64
ground,BW 11 EVI,Heating capacity,55,5,13.0
ground,BW 11 EVI,Heating capacity,55,6,13.36
ground,BW 11 EVI,Heating capacity,55,7,13.71
ground,BW 11 EVI,Heating capacity,55,8,14.07
ground,BW 11 EVI,Heating capacity,55,9,14.47
ground,BW 11 EVI,Heating capacity,55,10,14.91
ground,BW 11 EVI,Heating capacity,55,11,
ground,BW 11 EVI,Heating capacity,55,12,
ground,BW 11 EVI,Heating capacity,55,13,
ground,BW 11 EVI,Heating capacity,55,14,
ground,BW 11 EVI,Heating capacity,55,15,
ground,BW 11 EVI,Heating capacity,55,16,
ground,BW 11 EVI,Heating capacity,55,17,
ground,BW 11 EVI,Heating capacity,55,18,
ground,BW 11 EVI,Heating capacity,55,19,
ground,BW 11 EVI,Heating capacity,55,20,
ground,BW 11 EVI,Heating capacity,65,-20,
ground,BW 11 EVI,Heating capacity,65,-19,
ground,BW 11 EVI,Heating capacity,65,-18,
ground,BW 11 EVI,Heating capacity,65,-17,
ground,BW 11 EVI,Heating capacity,65,-16,
ground,BW 11 EVI,Heating capacity,65,-15,
ground,BW 11 EVI,Heating capacity,65,-14,
ground,BW 11 EVI,Heating capacity,65,-13,
ground,BW 11 EVI,Heating capacity,65,-12,
ground,BW 11 EVI,Heating capacity,65,-11,
ground,BW 11 EVI,Heating capacity,65,-10,
ground,BW 11 EVI,Heating capacity,65,-9,
ground,BW 11 EVI,Heating capacity,65,-8,
ground,BW 11 EVI,Heating capacity,65,-7,
ground,BW 11 EVI,Heating capacity,65,-6,
ground,BW 11 EVI,Heating capacity,65,-5,10.42
ground,BW 11 EVI,Heating capacity,65,-4,10.64
ground,BW 11 EVI,Heating capacity,65,-3,10.86
ground,BW 11 EVI,Heating capacity,65,-2,11.13
ground,BW 11 EVI,Heating capacity,65,-1,11.35
ground,BW 11 EVI,Heating capacity,65,0,11.62
ground,BW 11 EVI,Heating capacity,65,1,11.93
ground,BW 11 EVI,Heating capacity,65,2,12.2
ground,BW 11 EVI,Heating capacity,65,3,12.47
ground,BW 11 EVI,Heating capacity,65,4,12.78
ground,BW 11 EVI,Heating capacity,65,5,13.13
ground,BW 11 EVI,Heating capacity,65,6,13.45
ground,BW 11 EVI,Heating capacity,65,7,13.76
ground,BW 11 EVI,Heating capacity,65,8,14.11
ground,BW 11 EVI,Heating capacity,65,9,14.47
ground,BW 11 EVI,Heating capacity,65,10,14.83
ground,BW 11 EVI,Heating capacity,65,11,
ground,BW 11 EVI,Heating capacity,65,12,
ground,BW 11 EVI,Heating capacity,65,13,
ground,BW 11 EVI,Heating capacity,65,14,
ground,BW 11 EVI,Heating capacity,65,15,
ground,BW 11 EVI,Heating capacity,65,16,
ground,BW 11 EVI,Heating capacity,65,17,
ground,BW 11 EVI,Heating capacity,65,18,
ground,BW 11 EVI,Heating capacity,65,19,
ground,BW 11 EVI,Heating capacity,65,20,
ground,BW 11 EVI,Power input,35,-20,
ground,BW 11 EVI,Power input,35,-19,
ground,BW 11 EVI,Power input,35,-18,
ground,BW 11 EVI,Power input,35,-17,
ground,BW 11 EVI,Power input,35,-16,
ground,BW 11 EVI,Power input,35,-15,
ground,BW 11 EVI,Power input,35,-14,
ground,BW 11 EVI,Power input,35,-13,
ground,BW 11 EVI,Power input,35,-12,
ground,BW 11 EVI,Power input,35,-11,
ground,BW 11 EVI,Power input,35,-10,
ground,BW 11 EVI,Power input,35,-9,
ground,BW 11 EVI,Power input,35,-8,
ground,BW 11 EVI,Power input,35,-7,
ground,BW 11 EVI,Power input,35,-6,
ground,BW 11 EVI,Power input,35,-5,2.32
ground,BW 11 EVI,Power input,35,-4,2.33
ground,BW 11 EVI,Power input,35,-3,2.34
ground,BW 11 EVI,Power input,35,-2,2.35
ground,BW 11 EVI,Power input,35,-1,2.36
ground,BW 11 EVI,Power input,35,0,2.37
ground,BW 11 EVI,Power input,35,1,2.39
ground,BW 11 EVI,Power input,35,2,2.4
ground,BW 11 EVI,Power input,35,3,2.41
ground,BW 11 EVI,Power input,35,4,2.43
ground,BW 11 EVI,Power input,35,5,2.45
ground,BW 11 EVI,Power input,35,6,2.47
ground,BW 11 EVI,Power input,35,7,2.47
ground,BW 11 EVI,Power input,35,8,2.48
ground,BW 11 EVI,Power input,35,9,2.46
ground,BW 11 EVI,Power input,35,10,2.45
ground,BW 11 EVI,Power input,35,11,
ground,BW 11 EVI,Power input,35,12,
ground,BW 11 EVI,Power input,35,13,
ground,BW 11 EVI,Power input,35,14,
ground,BW 11 EVI,Power input,35,15,
ground,BW 11 EVI,Power input,35,16,
ground,BW 11 EVI,Power input,35,17,
ground,BW 11 EVI,Power input,35,18,
ground,BW 11 EVI,Power input,35,19,
ground,BW 11 EVI,Power input,35,20,
ground,BW 11 EVI,Power input,45,-20,
ground,BW 11 EVI,Power input,45,-19,
ground,BW 11 EVI,Power input,45,-18,
ground,BW 11 EVI,Power input,45,-17,
ground,BW 11 EVI,Power input,45,-16,
ground,BW 11 EVI,Power input,45,-15,
ground,BW 11 EVI,Power input,45,-14,
ground,BW 11 EVI,Power input,45,-13,
ground,BW 11 EVI,Power input,45,-12,
ground,BW 11 EVI,Power input,45,-11,
ground,BW 11 EVI,Power input,45,-10,
ground,BW 11 EVI,Power input,45,-9,
ground,BW 11 EVI,Power input,45,-8,
ground,BW 11 EVI,Power input,45,-7,
ground,BW 11 EVI,Power input,45,-6,
ground,BW 11 EVI,Power input,45,-5,2.89
ground,BW 11 EVI,Power input,45,-4,2.9
ground,BW 11 EVI,Power input,45,-3,2.91
ground,BW 11 EVI,Power input,45,-2,2.91
ground,BW 11 EVI,Power input,45,-1,2.91
ground,BW 11 EVI,Power input,45,0,2.91
ground,BW 11 EVI,Power input,45,1,2.95
ground,BW 11 EVI,Power input,45,2,2.99
ground,BW 11 EVI,Power input,45,3,3.03
ground,BW 11 EVI,Power input,45,4,3.07
ground,BW 11 EVI,Power input,45,5,3.1
ground,BW 11 EVI,Power input,45,6,3.11
ground,BW 11 EVI,Power input,45,7,3.12
ground,BW 11 EVI,Power input,45,8,3.13
ground,BW 11 EVI,Power input,45,9,3.13
ground,BW 11 EVI,Power input,45,10,3.13
ground,BW 11 EVI,Power input,45,11,
ground,BW 11 EVI,Power input,45,12,
ground,BW 11 EVI,Power input,45,13,
ground,BW 11 EVI,Power input,45,14,
ground,BW 11 EVI,Power input,45,15,
ground,BW 11 EVI,Power input,45,16,
ground,BW 11 EVI,Power input,45,17,
ground,BW 11 EVI,Power input,45,18,
ground,BW 11 EVI,Power input,45,19,
ground,BW 11 EVI,Power input,45,20,
ground,BW 11 EVI,Power input,55,-20,
ground,BW 11 EVI,Power input,55,-19,
ground,BW 11 EVI,Power input,55,-18,
ground,BW 11 EVI,Power input,55,-17,
ground,BW 11 EVI,Power input,55,-16,
ground,BW 11 EVI,Power input,55,-15,
ground,BW 11 EVI,Power input,55,-14,
ground,BW 11 EVI,Power input,55,-13,
ground,BW 11 EVI,Power input,55,-12,
ground,BW 11 EVI,Power input,55,-11,
ground,BW 11 EVI,Power input,55,-10,
ground,BW 11 EVI,Power input,55,-9,
ground,BW 11 EVI,Power input,55,-8,
ground,BW 11 EVI,Power input,55,-7,
ground,BW 11 EVI,Power input,55,-6,
ground,BW 11 EVI,Power input,55,-5,3.64
ground,BW 11 EVI,Power input,55,-4,3.66
ground,BW 11 EVI,Power input,55,-3,3.66
ground,BW 11 EVI,Power input,55,-2,3.68
ground,BW 11 EVI,Power input,55,-1,3.7
ground,BW 11 EVI,Power input,55,0,3.71
ground,BW 11 EVI,Power input,55,1,3.72
ground,BW 11 EVI,Power input,55,2,3.73
ground,BW 11 EVI,Power input,55,3,3.74
ground,BW 11 EVI,Power input,55,4,3.75
ground,BW 11 EVI,Power input,55,5,3.76
ground,BW 11 EVI,Power input,55,6,3.77
ground,BW 11 EVI,Power input,55,7,3.79
ground,BW 11 EVI,Power input,55,8,3.79
ground,BW 11 EVI,Power input,55,9,3.8
ground,BW 11 EVI,Power input,55,10,3.81
ground,BW 11 EVI,Power input,55,11,
ground,BW 11 EVI,Power input,55,12,
ground,BW 11 EVI,Power input,55,13,
ground,BW 11 EVI,Power input,55,14,
ground,BW 11 EVI,Power input,55,15,
ground,BW 11 EVI,Power input,55,16,
ground,BW 11 EVI,Power input,55,17,
ground,BW 11 EVI,Power input,55,18,
ground,BW 11 EVI,Power input,55,19,
ground,BW 11 EVI,Power input,55,20,
ground,BW 11 EVI,Power input,65,-20,
ground,BW 11 EVI,Power input,65,-19,
ground,BW 11 EVI,Power input,65,-18,
ground,BW 11 EVI,Power input,65,-17,
ground,BW 11 EVI,Power input,65,-16,
ground,BW 11 EVI,Power input,65,-15,
ground,BW 11 EVI,Power input,65,-14,
ground,BW 11 EVI,Power input,65,-13,
ground,BW 11 EVI,Power input,65,-12,
ground,BW 11 EVI,Power input,65,-11,
ground,BW 11 EVI,Power input,65,-10,
ground,BW 11 EVI,Power input,65,-9,
ground,BW 11 EVI,Power input,65,-8,
ground,BW 11 EVI,Power input,65,-7,
ground,BW 11 EVI,Power input,65,-6,
ground,BW 11 EVI,Power input,65,-5,4.31
ground,BW 11 EVI,Power input,65,-4,4.33
ground,BW 11 EVI,Power input,65,-3,4.34
ground,BW 11 EVI,Power input,65,-2,4.37
ground,BW 11 EVI,Power input,65,-1,4.38
ground,BW 11 EVI,Power input,65,0,4.4
ground,BW 11 EVI,Power input,65,1,4.41
ground,BW 11 EVI,Power input,65,2,4.43
ground,BW 11 EVI,Power input,65,3,4.45
ground,BW 11 EVI,Power input,65,4,4.46
ground,BW 11 EVI,Power input,65,5,4.48
ground,BW 11 EVI,Power input,65,6,4.49
ground,BW 11 EVI,Power input,65,7,4.5
ground,BW 11 EVI,Power input,65,8,4.52
ground,BW 11 EVI,Power input,65,9,4.53
ground,BW 11 EVI,Power input,65,10,4.54
ground,BW 11 EVI,Power input,65,11,
ground,BW 11 EVI,Power input,65,12,
ground,BW 11 EVI,Power input,65,13,
ground,BW 11 EVI,Power input,65,14,
ground,BW 11 EVI,Power input,65,15,
ground,BW 11 EVI,Power input,65,16,
ground,BW 11 EVI,Power input,65,17,
ground,BW 11 EVI,Power input,65,18,
ground,BW 11 EVI,Power input,65,19,
ground,BW 11 EVI,Power input,65,20,
ground,BW 11 EVI,COP,35,-20,
ground,BW 11 EVI,COP,35,-19,
ground,BW 11 EVI,COP,35,-18,
ground,BW 11 EVI,COP,35,-17,
ground,BW 11 EVI,COP,35,-16,
ground,BW 11 EVI,COP,35,-15,
ground,BW 11 EVI,COP,35,-14,
ground,BW 11 EVI,COP,35,-13,
ground,BW 11 EVI,COP,35,-12,
ground,BW 11 EVI,COP,35,-11,
ground,BW 11 EVI,COP,35,-10,
ground,BW 11 EVI,COP,35,-9,
ground,BW 11 EVI,COP,35,-8,
ground,BW 11 EVI,COP,35,-7,
ground,BW 11 EVI,COP,35,-6,
ground,BW 11 EVI,COP,35,-5,4.24
ground,BW 11 EVI,COP,35,-4,4.32
ground,BW 11 EVI,COP,35,-3,4.41
ground,BW 11 EVI,COP,35,-2,4.51
ground,BW 11 EVI,COP,35,-1,4.6
ground,BW 11 EVI,COP,35,0,4.7
ground,BW 11 EVI,COP,35,1,4.79
ground,BW 11 EVI,COP,35,2,4.9
ground,BW 11 EVI,COP,35,3,5.01
ground,BW 11 EVI,COP,35,4,5.11
ground,BW 11 EVI,COP,35,5,5.22
ground,BW 11 EVI,COP,35,6,5.34
ground,BW 11 EVI,COP,35,7,5.45
ground,BW 11 EVI,COP,35,8,5.57
ground,BW 11 EVI,COP,35,9,5.7
ground,BW 11 EVI,COP,35,10,5.84
ground,BW 11 EVI,COP,35,11,
ground,BW 11 EVI,COP,35,12,
ground,BW 11 EVI,COP,35,13,
ground,BW 11 EVI,COP,35,14,
ground,BW 11 EVI,COP,35,15,
ground,BW 11 EVI,COP,35,16,
ground,BW 11 EVI,COP,35,17,
ground,BW 11 EVI,COP,35,18,
ground,BW 11 EVI,COP,35,19,
ground,BW 11 EVI,COP,35,20,
ground,BW 11 EVI,COP,45,-20,
ground,BW 11 EVI,COP,45,-19,
ground,BW 11 EVI,COP,45,-18,
ground,BW 11 EVI,COP,45,-17,
ground,BW 11 EVI,COP,45,-16,
ground,BW 11 EVI,COP,45,-15,
ground,BW 11 EVI,COP,45,-14,
ground,BW 11 EVI,COP,45,-13,
ground,BW 11 EVI,COP,45,-12,
ground,BW 11 EVI,COP,45,-11,
ground,BW 11 EVI,COP,45,-10,
ground,BW 11 EVI,COP,45,-9,
ground,BW 11 EVI,COP,45,-8,
ground,BW 11 EVI,COP,45,-7,
ground,BW 11 EVI,COP,45,-6,
ground,BW 11 EVI,COP,45,-5,3.45
ground,BW 11 EVI,COP,45,-4,3.51
ground,BW 11 EVI,COP,45,-3,3.6
ground,BW 11 EVI,COP,45,-2,3.67
ground,BW 11 EVI,COP,45,-1,3.78
ground,BW 11 EVI,COP,45,0,3.86
ground,BW 11 EVI,COP,45,1,3.92
ground,BW 11 EVI,COP,45,2,3.97
ground,BW 11 EVI,COP,45,3,4.04
ground,BW 11 EVI,COP,45,4,4.1
ground,BW 11 EVI,COP,45,5,4.18
ground,BW 11 EVI,COP,45,6,4.28
ground,BW 11 EVI,COP,45,7,4.38
ground,BW 11 EVI,COP,45,8,4.5
ground,BW 11 EVI,COP,45,9,4.62
ground,BW 11 EVI,COP,45,10,4.76
ground,BW 11 EVI,COP,45,11,
ground,BW 11 EVI,COP,45,12,
ground,BW 11 EVI,COP,45,13,
ground,BW 11 EVI,COP,45,14,
ground,BW 11 EVI,COP,45,15,
ground,BW 11 EVI,COP,45,16,
ground,BW 11 EVI,COP,45,17,
ground,BW 11 EVI,COP,45,18,
ground,BW 11 EVI,COP,45,19,
ground,BW 11 EVI,COP,45,20,
ground,BW 11 EVI,COP,55,-20,
ground,BW 11 EVI,COP,55,-19,
ground,BW 11 EVI,COP,55,-18,
ground,BW 11 EVI,COP,55,-17,
ground,BW 11 EVI,COP,55,-16,
ground,BW 11 EVI,COP,55,-15,
ground,BW 11 EVI,COP,55,-14,
ground,BW 11 EVI,COP,55,-13,
ground,BW 11 EVI,COP,55,-12,
ground,BW 11 EVI,COP,55,-11,
ground,BW 11 EVI,COP,55,-10,
ground,BW 11 EVI,COP,55,-9,
ground,BW 11 EVI,COP,55,-8,
ground,BW 11 EVI,COP,55,-7,
ground,BW 11 EVI,COP,55,-6,
ground,BW 11 EVI,COP,55,-5,2.79
ground,BW 11 EVI,COP,55,-4,2.84
ground,BW 11 EVI,COP,55,-3,2.89
ground,BW 11 EVI,COP,55,-2,2.96
ground,BW 11 EVI,COP,55,-1,3.02
ground,BW 11 EVI,COP,55,0,3.09
ground,BW 11 EVI,COP,55,1,3.15
ground,BW 11 EVI,COP,55,2,3.22
ground,BW 11 EVI,COP,55,3,3.3
ground,BW 11 EVI,COP,55,4,3.37
ground,BW 11 EVI,COP,55,5,3.46
ground,BW 11 EVI,COP,55,6,3.54
ground,BW 11 EVI,COP,55,7,3.62
ground,BW 11 EVI,COP,55,8,3.71
ground,BW 11 EVI,COP,55,9,3.81
ground,BW 11 EVI,COP,55,10,3.91
ground,BW 11 EVI,COP,55,11,
ground,BW 11 EVI,COP,55,12,
ground,BW 11 EVI,COP,55,13,
ground,BW 11 EVI,COP,55,14,
ground,BW 11 EVI,COP,55,15,
ground,BW 11 EVI,COP,55,16,
ground,BW 11 EVI,COP,55,17,
ground,BW 11 EVI,COP,55,18,
ground,BW 11 EVI,COP,55,19,
ground,BW 11 EVI,COP,55,20,
ground,BW 11 EVI,COP,65,-20,
ground,BW 11 EVI,COP,65,-19,
ground,BW 11 EVI,COP,65,-18,
ground,BW 11 EVI,COP,65,-17,
ground,BW 11 EVI,COP,65,-16,
ground,BW 11 EVI,COP,65,-15,
ground,BW 11 EVI,COP,65,-14,
ground,BW 11 EVI,COP,65,-13,
ground,BW 11 EVI,COP,65,-12,
ground,BW 11 EVI,COP,65,-11,
ground,BW 11 EVI,COP,65,-10,
ground,BW 11 EVI,COP,65,-9,
ground,BW 11 EVI,COP,65,-8,
ground,BW 11 EVI,COP,65,-7,
ground,BW 11 EVI,COP,65,-6,
ground,BW 11 EVI,COP,65,-5,2.42
ground,BW 11 EVI,COP,65,-4,2.46
ground,BW 11 EVI,COP,65,-3,2.5
ground,BW 11 EVI,COP,65,-2,2.55
ground,BW 11 EVI,COP,65,-1,2.59
ground,BW 11 EVI,COP,65,0,2.64
ground,BW 11 EVI,COP,65,1,2.7
ground,BW 11 EVI,COP,65,2,2.75
ground,BW 11 EVI,COP,65,3,2.8
ground,BW 11 EVI,COP,65,4,2.86
ground,BW 11 EVI,COP,65,5,2.93
ground,BW 11 EVI,COP,65,6,2.99
ground,BW 11 EVI,COP,65,7,3.06
ground,BW 11 EVI,COP,65,8,3.12
ground,BW 11 EVI,COP,65,9,3.19
ground,BW 11 EVI,COP,65,10,3.26
ground,BW 11 EVI,COP,65,11,
ground,BW 11 EVI,COP,65,12,
ground,BW 11 EVI,COP,65,13,
ground,BW 11 EVI,COP,65,14,
ground,BW 11 EVI,COP,65,15,
ground,BW 11 EVI,COP,65,16,
ground,BW 11 EVI,COP,65,17,
ground,BW 11 EVI,COP,65,18,
ground,BW 11 EVI,COP,65,19,
ground,BW 11 EVI,COP,65,20,
ground,BW 14 EVI,Heating capacity,35,-20,
ground,BW 14 EVI,Heating capacity,35,-19,
ground,BW 14 EVI,Heating capacity,35,-18,
ground,BW 14 EVI,Heating capacity,35,-17,
ground,BW 14 EVI,Heating capacity,35,-16,
ground,BW 14 EVI,Heating capacity,35,-15,
ground,BW 14 EVI,Heating capacity,35,-14,
ground,BW 14 EVI,Heating capacity,35,-13,
ground,BW 14 EVI,Heating capacity,35,-12,
ground,BW 14 EVI,Heating capacity,35,-11,
ground,BW 14 EVI,Heating capacity,35,-10,
ground,BW 14 EVI,Heating capacity,35,-9,
ground,BW 14 EVI,Heating capacity,35,-8,
ground,BW 14 EVI,Heating capacity,35,-7,
ground,BW 14 EVI,Heating capacity,35,-6,
ground,BW 14 EVI,Heating capacity,35,-5,12.65
ground,BW 14 EVI,Heating capacity,35,-4,12.94
ground,BW 14 EVI,Heating capacity,35,-3,13.28
ground,BW 14 EVI,Heating capacity,35,-2,13.62
ground,BW 14 EVI,Heating capacity,35,-1,13.97
ground,BW 14 EVI,Heating capacity,35,0,14.31
ground,BW 14 EVI,Heating capacity,35,1,14.71
ground,BW 14 EVI,Heating capacity,35,2,15.11
ground,BW 14 EVI,Heating capacity,35,3,15.51
ground,BW 14 EVI,Heating capacity,35,4,15.97
ground,BW 14 EVI,Heating capacity,35,5,16.43
ground,BW 14 EVI,Heating capacity,35,6,16.94
ground,BW 14 EVI,Heating capacity,35,7,17.34
ground,BW 14 EVI,Heating capacity,35,8,17.74
ground,BW 14 EVI,Heating capacity,35,9,18.03
ground,BW 14 EVI,Heating capacity,35,10,18.43
ground,BW 14 EVI,Heating capacity,35,11,
ground,BW 14 EVI,Heating capacity,35,12,
ground,BW 14 EVI,Heating capacity,35,13,
ground,BW 14 EVI,Heating capacity,35,14,
ground,BW 14 EVI,Heating capacity,35,15,
ground,BW 14 EVI,Heating capacity,35,16,
ground,BW 14 EVI,Heating capacity,35,17,
ground,BW 14 EVI,Heating capacity,35,18,
ground,BW 14 EVI,Heating capacity,35,19,
ground,BW 14 EVI,Heating capacity,35,20,
ground,BW 14 EVI,Heating capacity,45,-20,
ground,BW 14 EVI,Heating capacity,45,-19,
ground,BW 14 EVI,Heating capacity,45,-18,
ground,BW 14 EVI,Heating capacity,45,-17,
ground,BW 14 EVI,Heating capacity,45,-16,
ground,BW 14 EVI,Heating capacity,45,-15,
ground,BW 14 EVI,Heating capacity,45,-14,
ground,BW 14 EVI,Heating capacity,45,-13,
ground,BW 14 EVI,Heating capacity,45,-12,
ground,BW 14 EVI,Heating capacity,45,-11,
ground,BW 14 EVI,Heating capacity,45,-10,
ground,BW 14 EVI,Heating capacity,45,-9,
ground,BW 14 EVI,Heating capacity,45,-8,
ground,BW 14 EVI,Heating capacity,45,-7,
ground,BW 14 EVI,Heating capacity,45,-6,
ground,BW 14 EVI,Heating capacity,45,-5,12.82
ground,BW 14 EVI,Heating capacity,45,-4,13.11
ground,BW 14 EVI,Heating capacity,45,-3,13.45
ground,BW 14 EVI,Heating capacity,45,-2,13.74
ground,BW 14 EVI,Heating capacity,45,-1,14.14
ground,BW 14 EVI,Heating capacity,45,0,14.48
ground,BW 14 EVI,Heating capacity,45,1,14.88
ground,BW 14 EVI,Heating capacity,45,2,15.28
ground,BW 14 EVI,Heating capacity,45,3,15.74
ground,BW 14 EVI,Heating capacity,45,4,16.2
ground,BW 14 EVI,Heating capacity,45,5,16.66
ground,BW 14 EVI,Heating capacity,45,6,17.11
ground,BW 14 EVI,Heating capacity,45,7,17.57
ground,BW 14 EVI,Heating capacity,45,8,18.09
ground,BW 14 EVI,Heating capacity,45,9,18.6
ground,BW 14 EVI,Heating capacity,45,10,19.18
ground,BW 14 EVI,Heating capacity,45,11,
ground,BW 14 EVI,Heating capacity,45,12,
ground,BW 14 EVI,Heating capacity,45,13,
ground,BW 14 EVI,Heating capacity,45,14,
ground,BW 14 EVI,Heating capacity,45,15,
ground,BW 14 EVI,Heating capacity,45,16,
ground,BW 14 EVI,Heating capacity,45,17,
ground,BW 14 EVI,Heating capacity,45,18,
ground,BW 14 EVI,Heating capacity,45,19,
ground,BW 14 EVI,Heating capacity,45,20,
ground,BW 14 EVI,Heating capacity,55,-20,
ground,BW 14 EVI,Heating capacity,55,-19,
ground,BW 14 EVI,Heating capacity,55,-18,
ground,BW 14 EVI,Heating capacity,55,-17,
ground,BW 14 EVI,Heating capacity,55,-16,
ground,BW 14 EVI,Heating capacity,55,-15,
ground,BW 14 EVI,Heating capacity,55,-14,
ground,BW 14 EVI,Heating capacity,55,-13,
ground,BW 14 EVI,Heating capacity,55,-12,
ground,BW 14 EVI,Heating capacity,55,-11,
ground,BW 14 EVI,Heating capacity,55,-10,
ground,BW 14 EVI,Heating capacity,55,-9,
ground,BW 14 EVI,Heating capacity,55,-8,
ground,BW 14 EVI,Heating capacity,55,-7,
ground,BW 14 EVI,Heating capacity,55,-6,
ground,BW 14 EVI,Heating capacity,55,-5,13.05
ground,BW 14 EVI,Heating capacity,55,-4,13.34
ground,BW 14 EVI,Heating capacity,55,-3,13.62
ground,BW 14 EVI,Heating capacity,55,-2,13.99
ground,BW 14 EVI,Heating capacity,55,-1,14.37
ground,BW 14 EVI,Heating capacity,55,0,14.71
ground,BW 14 EVI,Heating capacity,55,1,15.05
ground,BW 14 EVI,Heating capacity,55,2,15.45
ground,BW 14 EVI,Heating capacity,55,3,15.86
ground,BW 14 EVI,Heating capacity,55,4,16.26
ground,BW 14 EVI,Heating capacity,55,5,16.71
ground,BW 14 EVI,Heating capacity,55,6,17.17
ground,BW 14 EVI,Heating capacity,55,7,17.63
ground,BW 14 EVI,Heating capacity,55,8,18.09
ground,BW 14 EVI,Heating capacity,55,9,18.6
ground,BW 14 EVI,Heating capacity,55,10,19.18
ground,BW 14 EVI,Heating capacity,55,11,
ground,BW 14 EVI,Heating capacity,55,12,
ground,BW 14 EVI,Heating capacity,55,13,
ground,BW 14 EVI,Heating capacity,55,14,
ground,BW 14 EVI,Heating capacity,55,15,
ground,BW 14 EVI,Heating capacity,55,16,
ground,BW 14 EVI,Heating capacity,55,17,
ground,BW 14 EVI,Heating capacity,55,18,
ground,BW 14 EVI,Heating capacity,55,19,
ground,BW 14 EVI,Heating capacity,55,20,
ground,BW 14 EVI,Heating capacity,65,-20,
ground,BW 14 EVI,Heating capacity,65,-19,
ground,BW 14 EVI,Heating capacity,65,-18,
ground,BW 14 EVI,Heating capacity,65,-17,
ground,BW 14 EVI,Heating capacity,65,-16,
ground,BW 14 EVI,Heating capacity,65,-15,
ground,BW 14 EVI,Heating capacity,65,-14,
ground,BW 14 EVI,Heating capacity,65,-13,
ground,BW 14 EVI,Heating capacity,65,-12,
ground,BW 14 EVI,Heating capacity,65,-11,
ground,BW 14 EVI,Heating capacity,65,-10,
ground,BW 14 EVI,Heating capacity,65,-9,
ground,BW 14 EVI,Heating capacity,65,-8,
ground,BW 14 EVI,Heating capacity,65,-7,
ground,BW 14 EVI,Heating capacity,65,-6,
ground,BW 14 EVI,Heating capacity,65,-5,13.39
ground,BW 14 EVI,Heating capacity,65,-4,13.68
ground,BW 14 EVI,Heating capacity,65,-3,13.97
ground,BW 14 EVI,Heating capacity,65,-2,14.31
ground,BW 14 EVI,Heating capacity,65,-1,14.6
ground,BW 14 EVI,Heating capacity,65,0,14.94
ground,BW 14 EVI,Heating capacity,65,1,15.34
ground,BW 14 EVI,Heating capacity,65,2,15.68
ground,BW 14 EVI,Heating capacity,65,3,16.03
ground,BW 14 EVI,Heating capacity,65,4,16.43
ground,BW 14 EVI,Heating capacity,65,5,16.89
ground,BW 14 EVI,Heating capacity,65,6,17.29
ground,BW 14 EVI,Heating capacity,65,7,17.69
ground,BW 14 EVI,Heating capacity,65,8,18.15
ground,BW 14 EVI,Heating capacity,65,9,18.6
ground,BW 14 EVI,Heating capacity,65,10,19.06
ground,BW 14 EVI,Heating capacity,65,11,
ground,BW 14 EVI,Heating capacity,65,12,
ground,BW 14 EVI,Heating capacity,65,13,
ground,BW 14 EVI,Heating capacity,65,14,
ground,BW 14 EVI,Heating capacity,65,15,
ground,BW 14 EVI,Heating capacity,65,16,
ground,BW 14 EVI,Heating capacity,65,17,
ground,BW 14 EVI,Heating capacity,65,18,
ground,BW 14 EVI,Heating capacity,65,19,
ground,BW 14 EVI,Heating capacity,65,20,
ground,BW 14 EVI,Power input,35,-20,
ground,BW 14 EVI,Power input,35,-19,
ground,BW 14 EVI,Power input,35,-18,
ground,BW 14 EVI,Power input,35,-17,
ground,BW 14 EVI,Power input,35,-16,
ground,BW 14 EVI,Power input,35,-15,
ground,BW 14 EVI,Power input,35,-14,
ground,BW 14 EVI,Power input,35,-13,
ground,BW 14 EVI,Power input,35,-12,
ground,BW 14 EVI,Power input,35,-11,
ground,BW 14 EVI,Power input,35,-10,
ground,BW 14 EVI,Power input,35,-9,
ground,BW 14 EVI,Power input,35,-8,
ground,BW 14 EVI,Power input,35,-7,
ground,BW 14 EVI,Power input,35,-6,
ground,BW 14 EVI,Power input,35,-5,2.92
ground,BW 14 EVI,Power input,35,-4,2.93
ground,BW 14 EVI,Power input,35,-3,2.95
ground,BW 14 EVI,Power input,35,-2,2.96
ground,BW 14 EVI,Power input,35,-1,2.97
ground,BW 14 EVI,Power input,35,0,2.98
ground,BW 14 EVI,Power input,35,1,3.01
ground,BW 14 EVI,Power input,35,2,3.02
ground,BW 14 EVI,Power input,35,3,3.03
ground,BW 14 EVI,Power input,35,4,3.06
ground,BW 14 EVI,Power input,35,5,3.08
ground,BW 14 EVI,Power input,35,6,3.1
ground,BW 14 EVI,Power input,35,7,3.11
ground,BW 14 EVI,Power input,35,8,3.12
ground,BW 14 EVI,Power input,35,9,3.1
ground,BW 14 EVI,Power input,35,10,3.09
ground,BW 14 EVI,Power input,35,11,
ground,BW 14 EVI,Power input,35,12,
ground,BW 14 EVI,Power input,35,13,
ground,BW 14 EVI,Power input,35,14,
ground,BW 14 EVI,Power input,35,15,
ground,BW 14 EVI,Power input,35,16,
ground,BW 14 EVI,Power input,35,17,
ground,BW 14 EVI,Power input,35,18,
ground,BW 14 EVI,Power input,35,19,
ground,BW 14 EVI,Power input,35,20,
ground,BW 14 EVI,Power input,45,-20,
ground,BW 14 EVI,Power input,45,-19,
ground,BW 14 EVI,Power input,45,-18,
ground,BW 14 EVI,Power input,45,-17,
ground,BW 14 EVI,Power input,45,-16,
ground,BW 14 EVI,Power input,45,-15,
ground,BW 14 EVI,Power input,45,-14,
ground,BW 14 EVI,Power input,45,-13,
ground,BW 14 EVI,Power input,45,-12,
ground,BW 14 EVI,Power input,45,-11,
ground,BW 14 EVI,Power input,45,-10,
ground,BW 14 EVI,Power input,45,-9,
ground,BW 14 EVI,Power input,45,-8,
ground,BW 14 EVI,Power input,45,-7,
ground,BW 14 EVI,Power input,45,-6,
ground,BW 14 EVI,Power input,45,-5,3.64
ground,BW 14 EVI,Power input,45,-4,3.65
ground,BW 14 EVI,Power input,45,-3,3.66
ground,BW 14 EVI,Power input,45,-2,3.66
ground,BW 14 EVI,Power input,45,-1,3.67
ground,BW 14 EVI,Power input,45,0,3.67
ground,BW 14 EVI,Power input,45,1,3.72
ground,BW 14 EVI,Power input,45,2,3.77
ground,BW 14 EVI,Power input,45,3,3.82
ground,BW 14 EVI,Power input,45,4,3.87
ground,BW 14 EVI,Power input,45,5,3.9
ground,BW 14 EVI,Power input,45,6,3.91
ground,BW 14 EVI,Power input,45,7,3.92
ground,BW 14 EVI,Power input,45,8,3.93
ground,BW 14 EVI,Power input,45,9,3.94
ground,BW 14 EVI,Power input,45,10,3.94
ground,BW 14 EVI,Power input,45,11,
ground,BW 14 EVI,Power input,45,12,
ground,BW 14 EVI,Power input,45,13,
ground,BW 14 EVI,Power input,45,14,
ground,BW 14 EVI,Power input,45,15,
ground,BW 14 EVI,Power input,45,16,
ground,BW 14 EVI,Power input,45,17,
ground,BW 14 EVI,Power input,45,18,
ground,BW 14 EVI,Power input,45,19,
ground,BW 14 EVI,Power input,45,20,
ground,BW 14 EVI,Power input,55,-20,
ground,BW 14 EVI,Power input,55,-19,
ground,BW 14 EVI,Power input,55,-18,
ground,BW 14 EVI,Power input,55,-17,
ground,BW 14 EVI,Power input,55,-16,
ground,BW 14 EVI,Power input,55,-15,
ground,BW 14 EVI,Power input,55,-14,
ground,BW 14 EVI,Power input,55,-13,
ground,BW 14 EVI,Power input,55,-12,
ground,BW 14 EVI,Power input,55,-11,
ground,BW 14 EVI,Power input,55,-10,
ground,BW 14 EVI,Power input,55,-9,
ground,BW 14 EVI,Power input,55,-8,
ground,BW 14 EVI,Power input,55,-7,
ground,BW 14 EVI,Power input,55,-6,
ground,BW 14 EVI,Power input,55,-5,4.58
ground,BW 14 EVI,Power input,55,-4,4.6
ground,BW 14 EVI,Power input,55,-3,4.61
ground,BW 14 EVI,Power input,55,-2,4.63
ground,BW 14 EVI,Power input,55,-1,4.65
ground,BW 14 EVI,Power input,55,0,4.66
ground,BW 14 EVI,Power input,55,1,4.68
ground,BW 14 EVI,Power input,55,2,4.69
ground,BW 14 EVI,Power input,55,3,4.71
ground,BW 14 EVI,Power input,55,4,4.73
ground,BW 14 EVI,Power input,55,5,4.74
ground,BW 14 EVI,Power input,55,6,4.75
ground,BW 14 EVI,Power input,55,7,4.77
ground,BW 14 EVI,Power input,55,8,4.78
ground,BW 14 EVI,Power input,55,9,4.79
ground,BW 14 EVI,Power input,55,10,4.8
ground,BW 14 EVI,Power input,55,11,
ground,BW 14 EVI,Power input,55,12,
ground,BW 14 EVI,Power input,55,13,
ground,BW 14 EVI,Power input,55,14,
