source,product,data_type,sink_temp,source_temp,0
ground,BW 14 EVI,Power input,55,15,
ground,BW 14 EVI,Power input,55,16,
ground,BW 14 EVI,Power input,55,17,
ground,BW 14 EVI,Power input,55,18,
ground,BW 14 EVI,Power input,55,19,
ground,BW 14 EVI,Power input,55,20,
ground,BW 14 EVI,Power input,65,-20,
ground,BW 14 EVI,Power input,65,-19,
ground,BW 14 EVI,Power input,65,-18,
ground,BW 14 EVI,Power input,65,-17,
ground,BW 14 EVI,Power input,65,-16,
ground,BW 14 EVI,Power input,65,-15,
ground,BW 14 EVI,Power input,65,-14,
ground,BW 14 EVI,Power input,65,-13,
ground,BW 14 EVI,Power input,65,-12,
ground,BW 14 EVI,Power input,65,-11,
ground,BW 14 EVI,Power input,65,-10,
ground,BW 14 EVI,Power input,65,-9,
ground,BW 14 EVI,Power input,65,-8,
ground,BW 14 EVI,Power input,65,-7,
ground,BW 14 EVI,Power input,65,-6,
ground,BW 14 EVI,Power input,65,-5,5.43
ground,BW 14 EVI,Power input,65,-4,5.45
ground,BW 14 EVI,Power input,65,-3,5.47
ground,BW 14 EVI,Power input,65,-2,5.5
ground,BW 14 EVI,Power input,65,-1,5.52
ground,BW 14 EVI,Power input,65,0,5.54
ground,BW 14 EVI,Power input,65,1,5.56
ground,BW 14 EVI,Power input,65,2,5.58
ground,BW 14 EVI,Power input,65,3,5.6
ground,BW 14 EVI,Power input,65,4,5.62
ground,BW 14 EVI,Power input,65,5,5.64
ground,BW 14 EVI,Power input,65,6,5.66
ground,BW 14 EVI,Power input,65,7,5.67
ground,BW 14 EVI,Power input,65,8,5.69
ground,BW 14 EVI,Power input,65,9,5.71
ground,BW 14 EVI,Power input,65,10,5.72
ground,BW 14 EVI,Power input,65,11,
ground,BW 14 EVI,Power input,65,12,
ground,BW 14 EVI,Power input,65,13,
ground,BW 14 EVI,Power input,65,14,
ground,BW 14 EVI,Power input,65,15,
ground,BW 14 EVI,Power input,65,16,
ground,BW 14 EVI,Power input,65,17,
ground,BW 14 EVI,Power input,65,18,
ground,BW 14 EVI,Power input,65,19,
ground,BW 14 EVI,Power input,65,20,
ground,BW 14 EVI,COP,35,-20,
ground,BW 14 EVI,COP,35,-19,
ground,BW 14 EVI,COP,35,-18,
ground,BW 14 EVI,COP,35,-17,
ground,BW 14 EVI,COP,35,-16,
ground,BW 14 EVI,COP,35,-15,
ground,BW 14 EVI,COP,35,-14,
ground,BW 14 EVI,COP,35,-13,
ground,BW 14 EVI,COP,35,-12,
ground,BW 14 EVI,COP,35,-11,
ground,BW 14 EVI,COP,35,-10,
ground,BW 14 EVI,COP,35,-9,
ground,BW 14 EVI,COP,35,-8,
ground,BW 14 EVI,COP,35,-7,
ground,BW 14 EVI,COP,35,-6,
ground,BW 14 EVI,COP,35,-5,4.33
ground,BW 14 EVI,COP,35,-4,4.42
ground,BW 14 EVI,COP,35,-3,4.5
ground,BW 14 EVI,COP,35,-2,4.6
ground,BW 14 EVI,COP,35,-1,4.7
ground,BW 14 EVI,COP,35,0,4.8
ground,BW 14 EVI,COP,35,1,4.89
ground,BW 14 EVI,COP,35,2,5.0
ground,BW 14 EVI,COP,35,3,5.11
ground,BW 14 EVI,COP,35,4,5.21
ground,BW 14 EVI,COP,35,5,5.34
ground,BW 14 EVI,COP,35,6,5.46
ground,BW 14 EVI,COP,35,7,5.57
ground,BW 14 EVI,COP,35,8,5.69
ground,BW 14 EVI,COP,35,9,5.82
ground,BW 14 EVI,COP,35,10,5.96
ground,BW 14 EVI,COP,35,11,
ground,BW 14 EVI,COP,35,12,
ground,BW 14 EVI,COP,35,13,
ground,BW 14 EVI,COP,35,14,
ground,BW 14 EVI,COP,35,15,
ground,BW 14 EVI,COP,35,16,
ground,BW 14 EVI,COP,35,17,
ground,BW 14 EVI,COP,35,18,
ground,BW 14 EVI,COP,35,19,
ground,BW 14 EVI,COP,35,20,
ground,BW 14 EVI,COP,45,-20,
ground,BW 14 EVI,COP,45,-19,
ground,BW 14 EVI,COP,45,-18,
ground,BW 14 EVI,COP,45,-17,
ground,BW 14 EVI,COP,45,-16,
ground,BW 14 EVI,COP,45,-15,
ground,BW 14 EVI,COP,45,-14,
ground,BW 14 EVI,COP,45,-13,
ground,BW 14 EVI,COP,45,-12,
ground,BW 14 EVI,COP,45,-11,
ground,BW 14 EVI,COP,45,-10,
ground,BW 14 EVI,COP,45,-9,
ground,BW 14 EVI,COP,45,-8,
ground,BW 14 EVI,COP,45,-7,
ground,BW 14 EVI,COP,45,-6,
ground,BW 14 EVI,COP,45,-5,3.52
ground,BW 14 EVI,COP,45,-4,3.59
ground,BW 14 EVI,COP,45,-3,3.68
ground,BW 14 EVI,COP,45,-2,3.75
ground,BW 14 EVI,COP,45,-1,3.86
ground,BW 14 EVI,COP,45,0,3.95
ground,BW 14 EVI,COP,45,1,4.0
ground,BW 14 EVI,COP,45,2,4.05
ground,BW 14 EVI,COP,45,3,4.12
ground,BW 14 EVI,COP,45,4,4.19
ground,BW 14 EVI,COP,45,5,4.27
ground,BW 14 EVI,COP,45,6,4.37
ground,BW 14 EVI,COP,45,7,4.48
ground,BW 14 EVI,COP,45,8,4.6
ground,BW 14 EVI,COP,45,9,4.72
ground,BW 14 EVI,COP,45,10,4.86
ground,BW 14 EVI,COP,45,11,
ground,BW 14 EVI,COP,45,12,
ground,BW 14 EVI,COP,45,13,
ground,BW 14 EVI,COP,45,14,
ground,BW 14 EVI,COP,45,15,
ground,BW 14 EVI,COP,45,16,
ground,BW 14 EVI,COP,45,17,
ground,BW 14 EVI,COP,45,18,
ground,BW 14 EVI,COP,45,19,
ground,BW 14 EVI,COP,45,20,
ground,BW 14 EVI,COP,55,-20,
ground,BW 14 EVI,COP,55,-19,
ground,BW 14 EVI,COP,55,-18,
ground,BW 14 EVI,COP,55,-17,
ground,BW 14 EVI,COP,55,-16,
ground,BW 14 EVI,COP,55,-15,
ground,BW 14 EVI,COP,55,-14,
ground,BW 14 EVI,COP,55,-13,
ground,BW 14 EVI,COP,55,-12,
ground,BW 14 EVI,COP,55,-11,
ground,BW 14 EVI,COP,55,-10,
ground,BW 14 EVI,COP,55,-9,
ground,BW 14 EVI,COP,55,-8,
ground,BW 14 EVI,COP,55,-7,
ground,BW 14 EVI,COP,55,-6,
ground,BW 14 EVI,COP,55,-5,2.85
ground,BW 14 EVI,COP,55,-4,2.9
ground,BW 14 EVI,COP,55,-3,2.95
ground,BW 14 EVI,COP,55,-2,3.02
ground,BW 14 EVI,COP,55,-1,3.09
ground,BW 14 EVI,COP,55,0,3.15
ground,BW 14 EVI,COP,55,1,3.21
ground,BW 14 EVI,COP,55,2,3.29
ground,BW 14 EVI,COP,55,3,3.37
ground,BW 14 EVI,COP,55,4,3.44
ground,BW 14 EVI,COP,55,5,3.53
ground,BW 14 EVI,COP,55,6,3.62
ground,BW 14 EVI,COP,55,7,3.7
ground,BW 14 EVI,COP,55,8,3.79
ground,BW 14 EVI,COP,55,9,3.89
ground,BW 14 EVI,COP,55,10,4.0
ground,BW 14 EVI,COP,55,11,
ground,BW 14 EVI,COP,55,12,
ground,BW 14 EVI,COP,55,13,
ground,BW 14 EVI,COP,55,14,
ground,BW 14 EVI,COP,55,15,
ground,BW 14 EVI,COP,55,16,
ground,BW 14 EVI,COP,55,17,
ground,BW 14 EVI,COP,55,18,
ground,BW 14 EVI,COP,55,19,
ground,BW 14 EVI,COP,55,20,
ground,BW 14 EVI,COP,65,-20,
ground,BW 14 EVI,COP,65,-19,
ground,BW 14 EVI,COP,65,-18,
ground,BW 14 EVI,COP,65,-17,
ground,BW 14 EVI,COP,65,-16,
ground,BW 14 EVI,COP,65,-15,
ground,BW 14 EVI,COP,65,-14,
ground,BW 14 EVI,COP,65,-13,
ground,BW 14 EVI,COP,65,-12,
ground,BW 14 EVI,COP,65,-11,
ground,BW 14 EVI,COP,65,-10,
ground,BW 14 EVI,COP,65,-9,
ground,BW 14 EVI,COP,65,-8,
ground,BW 14 EVI,COP,65,-7,
ground,BW 14 EVI,COP,65,-6,
ground,BW 14 EVI,COP,65,-5,2.47
ground,BW 14 EVI,COP,65,-4,2.51
ground,BW 14 EVI,COP,65,-3,2.56
ground,BW 14 EVI,COP,65,-2,2.6
ground,BW 14 EVI,COP,65,-1,2.65
ground,BW 14 EVI,COP,65,0,2.7
ground,BW 14 EVI,COP,65,1,2.76
ground,BW 14 EVI,COP,65,2,2.81
ground,BW 14 EVI,COP,65,3,2.86
ground,BW 14 EVI,COP,65,4,2.92
ground,BW 14 EVI,COP,65,5,2.99
ground,BW 14 EVI,COP,65,6,3.06
ground,BW 14 EVI,COP,65,7,3.12
ground,BW 14 EVI,COP,65,8,3.19
ground,BW 14 EVI,COP,65,9,3.26
ground,BW 14 EVI,COP,65,10,3.33
ground,BW 14 EVI,COP,65,11,
ground,BW 14 EVI,COP,65,12,
ground,BW 14 EVI,COP,65,13,
ground,BW 14 EVI,COP,65,14,
ground,BW 14 EVI,COP,65,15,
ground,BW 14 EVI,COP,65,16,
ground,BW 14 EVI,COP,65,17,
ground,BW 14 EVI,COP,65,18,
ground,BW 14 EVI,COP,65,19,
ground,BW 14 EVI,COP,65,20,
ground,BW 19 EVI,Heating capacity,35,-20,
ground,BW 19 EVI,Heating capacity,35,-19,
ground,BW 19 EVI,Heating capacity,35,-18,
ground,BW 19 EVI,Heating capacity,35,-17,
ground,BW 19 EVI,Heating capacity,35,-16,
ground,BW 19 EVI,Heating capacity,35,-15,
ground,BW 19 EVI,Heating capacity,35,-14,
ground,BW 19 EVI,Heating capacity,35,-13,
ground,BW 19 EVI,Heating capacity,35,-12,
ground,BW 19 EVI,Heating capacity,35,-11,
ground,BW 19 EVI,Heating capacity,35,-10,
ground,BW 19 EVI,Heating capacity,35,-9,
ground,BW 19 EVI,Heating capacity,35,-8,
ground,BW 19 EVI,Heating capacity,35,-7,
ground,BW 19 EVI,Heating capacity,35,-6,
ground,BW 19 EVI,Heating capacity,35,-5,17.02
ground,BW 19 EVI,Heating capacity,35,-4,17.4
ground,BW 19 EVI,Heating capacity,35,-3,17.86
ground,BW 19 EVI,Heating capacity,35,-2,18.33
ground,BW 19 EVI,Heating capacity,35,-1,18.79
ground,BW 19 EVI,Heating capacity,35,0,19.25
ground,BW 19 EVI,Heating capacity,35,1,19.79
ground,BW 19 EVI,Heating capacity,35,2,20.33
ground,BW 19 EVI,Heating capacity,35,3,20.87
ground,BW 19 EVI,Heating capacity,35,4,21.48
ground,BW 19 EVI,Heating capacity,35,5,22.1
ground,BW 19 EVI,Heating capacity,35,6,22.79
ground,BW 19 EVI,Heating capacity,35,7,23.33
ground,BW 19 EVI,Heating capacity,35,8,23.87
ground,BW 19 EVI,Heating capacity,35,9,24.26
ground,BW 19 EVI,Heating capacity,35,10,24.79
ground,BW 19 EVI,Heating capacity,35,11,
ground,BW 19 EVI,Heating capacity,35,12,
ground,BW 19 EVI,Heating capacity,35,13,
ground,BW 19 EVI,Heating capacity,35,14,
ground,BW 19 EVI,Heating capacity,35,15,
ground,BW 19 EVI,Heating capacity,35,16,
ground,BW 19 EVI,Heating capacity,35,17,
ground,BW 19 EVI,Heating capacity,35,18,
ground,BW 19 EVI,Heating capacity,35,19,
ground,BW 19 EVI,Heating capacity,35,20,
ground,BW 19 EVI,Heating capacity,45,-20,
ground,BW 19 EVI,Heating capacity,45,-19,
ground,BW 19 EVI,Heating capacity,45,-18,
ground,BW 19 EVI,Heating capacity,45,-17,
ground,BW 19 EVI,Heating capacity,45,-16,
ground,BW 19 EVI,Heating capacity,45,-15,
ground,BW 19 EVI,Heating capacity,45,-14,
ground,BW 19 EVI,Heating capacity,45,-13,
ground,BW 19 EVI,Heating capacity,45,-12,
ground,BW 19 EVI,Heating capacity,45,-11,
ground,BW 19 EVI,Heating capacity,45,-10,
ground,BW 19 EVI,Heating capacity,45,-9,
ground,BW 19 EVI,Heating capacity,45,-8,
ground,BW 19 EVI,Heating capacity,45,-7,
ground,BW 19 EVI,Heating capacity,45,-6,
ground,BW 19 EVI,Heating capacity,45,-5,17.25
ground,BW 19 EVI,Heating capacity,45,-4,17.63
ground,BW 19 EVI,Heating capacity,45,-3,18.1
ground,BW 19 EVI,Heating capacity,45,-2,18.48
ground,BW 19 EVI,Heating capacity,45,-1,19.02
ground,BW 19 EVI,Heating capacity,45,0,19.48
ground,BW 19 EVI,Heating capacity,45,1,20.02
ground,BW 19 EVI,Heating capacity,45,2,20.56
ground,BW 19 EVI,Heating capacity,45,3,21.18
ground,BW 19 EVI,Heating capacity,45,4,21.79
ground,BW 19 EVI,Heating capacity,45,5,22.41
ground,BW 19 EVI,Heating capacity,45,6,23.02
ground,BW 19 EVI,Heating capacity,45,7,23.64
ground,BW 19 EVI,Heating capacity,45,8,24.33
ground,BW 19 EVI,Heating capacity,45,9,25.03
ground,BW 19 EVI,Heating capacity,45,10,25.8
ground,BW 19 EVI,Heating capacity,45,11,
ground,BW 19 EVI,Heating capacity,45,12,
ground,BW 19 EVI,Heating capacity,45,13,
ground,BW 19 EVI,Heating capacity,45,14,
ground,BW 19 EVI,Heating capacity,45,15,
ground,BW 19 EVI,Heating capacity,45,16,
ground,BW 19 EVI,Heating capacity,45,17,
ground,BW 19 EVI,Heating capacity,45,18,
ground,BW 19 EVI,Heating capacity,45,19,
ground,BW 19 EVI,Heating capacity,45,20,
ground,BW 19 EVI,Heating capacity,55,-20,
ground,BW 19 EVI,Heating capacity,55,-19,
ground,BW 19 EVI,Heating capacity,55,-18,
ground,BW 19 EVI,Heating capacity,55,-17,
ground,BW 19 EVI,Heating capacity,55,-16,
ground,BW 19 EVI,Heating capacity,55,-15,
ground,BW 19 EVI,Heating capacity,55,-14,
ground,BW 19 EVI,Heating capacity,55,-13,
ground,BW 19 EVI,Heating capacity,55,-12,
ground,BW 19 EVI,Heating capacity,55,-11,
ground,BW 19 EVI,Heating capacity,55,-10,
ground,BW 19 EVI,Heating capacity,55,-9,
ground,BW 19 EVI,Heating capacity,55,-8,
ground,BW 19 EVI,Heating capacity,55,-7,
ground,BW 19 EVI,Heating capacity,55,-6,
ground,BW 19 EVI,Heating capacity,55,-5,17.56
ground,BW 19 EVI,Heating capacity,55,-4,17.94
ground,BW 19 EVI,Heating capacity,55,-3,18.33
ground,BW 19 EVI,Heating capacity,55,-2,18.82
ground,BW 19 EVI,Heating capacity,55,-1,19.33
ground,BW 19 EVI,Heating capacity,55,0,19.79
ground,BW 19 EVI,Heating capacity,55,1,20.25
ground,BW 19 EVI,Heating capacity,55,2,20.79
ground,BW 19 EVI,Heating capacity,55,3,21.33
ground,BW 19 EVI,Heating capacity,55,4,21.87
ground,BW 19 EVI,Heating capacity,55,5,22.48
ground,BW 19 EVI,Heating capacity,55,6,23.1
ground,BW 19 EVI,Heating capacity,55,7,23.72
ground,BW 19 EVI,Heating capacity,55,8,24.33
ground,BW 19 EVI,Heating capacity,55,9,25.03
ground,BW 19 EVI,Heating capacity,55,10,25.8
ground,BW 19 EVI,Heating capacity,55,11,
ground,BW 19 EVI,Heating capacity,55,12,
ground,BW 19 EVI,Heating capacity,55,13,
ground,BW 19 EVI,Heating capacity,55,14,
ground,BW 19 EVI,Heating capacity,55,15,
ground,BW 19 EVI,Heating capacity,55,16,
ground,BW 19 EVI,Heating capacity,55,17,
ground,BW 19 EVI,Heating capacity,55,18,
ground,BW 19 EVI,Heating capacity,55,19,
ground,BW 19 EVI,Heating capacity,55,20,
ground,BW 19 EVI,Heating capacity,65,-20,
ground,BW 19 EVI,Heating capacity,65,-19,
ground,BW 19 EVI,Heating capacity,65,-18,
ground,BW 19 EVI,Heating capacity,65,-17,
ground,BW 19 EVI,Heating capacity,65,-16,
ground,BW 19 EVI,Heating capacity,65,-15,
ground,BW 19 EVI,Heating capacity,65,-14,
ground,BW 19 EVI,Heating capacity,65,-13,
ground,BW 19 EVI,Heating capacity,65,-12,
ground,BW 19 EVI,Heating capacity,65,-11,
ground,BW 19 EVI,Heating capacity,65,-10,
ground,BW 19 EVI,Heating capacity,65,-9,
ground,BW 19 EVI,Heating capacity,65,-8,
ground,BW 19 EVI,Heating capacity,65,-7,
ground,BW 19 EVI,Heating capacity,65,-6,
ground,BW 19 EVI,Heating capacity,65,-5,18.02
ground,BW 19 EVI,Heating capacity,65,-4,18.4
ground,BW 19 EVI,Heating capacity,65,-3,18.79
ground,BW 19 EVI,Heating capacity,65,-2,19.25
ground,BW 19 EVI,Heating capacity,65,-1,19.64
ground,BW 19 EVI,Heating capacity,65,0,20.1
ground,BW 19 EVI,Heating capacity,65,1,20.64
ground,BW 19 EVI,Heating capacity,65,2,21.1
ground,BW 19 EVI,Heating capacity,65,3,21.56
ground,BW 19 EVI,Heating capacity,65,4,22.1
ground,BW 19 EVI,Heating capacity,65,5,22.72
ground,BW 19 EVI,Heating capacity,65,6,23.25
ground,BW 19 EVI,Heating capacity,65,7,23.79
ground,BW 19 EVI,Heating capacity,65,8,24.41
ground,BW 19 EVI,Heating capacity,65,9,25.03
ground,BW 19 EVI,Heating capacity,65,10,25.64
ground,BW 19 EVI,Heating capacity,65,11,
ground,BW 19 EVI,Heating capacity,65,12,
ground,BW 19 EVI,Heating capacity,65,13,
ground,BW 19 EVI,Heating capacity,65,14,
ground,BW 19 EVI,Heating capacity,65,15,
ground,BW 19 EVI,Heating capacity,65,16,
ground,BW 19 EVI,Heating capacity,65,17,
ground,BW 19 EVI,Heating capacity,65,18,
ground,BW 19 EVI,Heating capacity,65,19,
ground,BW 19 EVI,Heating capacity,65,20,
ground,BW 19 EVI,Power input,35,-20,
ground,BW 19 EVI,Power input,35,-19,
ground,BW 19 EVI,Power input,35,-18,
ground,BW 19 EVI,Power input,35,-17,
ground,BW 19 EVI,Power input,35,-16,
ground,BW 19 EVI,Power input,35,-15,
ground,BW 19 EVI,Power input,35,-14,
ground,BW 19 EVI,Power input,35,-13,
ground,BW 19 EVI,Power input,35,-12,
ground,BW 19 EVI,Power input,35,-11,
ground,BW 19 EVI,Power input,35,-10,
ground,BW 19 EVI,Power input,35,-9,
ground,BW 19 EVI,Power input,35,-8,
ground,BW 19 EVI,Power input,35,-7,
ground,BW 19 EVI,Power input,35,-6,
ground,BW 19 EVI,Power input,35,-5,4.01
ground,BW 19 EVI,Power input,35,-4,4.03
ground,BW 19 EVI,Power input,35,-3,4.05
ground,BW 19 EVI,Power input,35,-2,4.07
ground,BW 19 EVI,Power input,35,-1,4.08
ground,BW 19 EVI,Power input,35,0,4.1
ground,BW 19 EVI,Power input,35,1,4.13
ground,BW 19 EVI,Power input,35,2,4.15
ground,BW 19 EVI,Power input,35,3,4.17
ground,BW 19 EVI,Power input,35,4,4.21
ground,BW 19 EVI,Power input,35,5,4.23
ground,BW 19 EVI,Power input,35,6,4.27
ground,BW 19 EVI,Power input,35,7,4.28
ground,BW 19 EVI,Power input,35,8,4.28
ground,BW 19 EVI,Power input,35,9,4.26
ground,BW 19 EVI,Power input,35,10,4.25
ground,BW 19 EVI,Power input,35,11,
ground,BW 19 EVI,Power input,35,12,
ground,BW 19 EVI,Power input,35,13,
ground,BW 19 EVI,Power input,35,14,
ground,BW 19 EVI,Power input,35,15,
ground,BW 19 EVI,Power input,35,16,
ground,BW 19 EVI,Power input,35,17,
ground,BW 19 EVI,Power input,35,18,
ground,BW 19 EVI,Power input,35,19,
ground,BW 19 EVI,Power input,35,20,
ground,BW 19 EVI,Power input,45,-20,
ground,BW 19 EVI,Power input,45,-19,
ground,BW 19 EVI,Power input,45,-18,
ground,BW 19 EVI,Power input,45,-17,
ground,BW 19 EVI,Power input,45,-16,
ground,BW 19 EVI,Power input,45,-15,
ground,BW 19 EVI,Power input,45,-14,
ground,BW 19 EVI,Power input,45,-13,
ground,BW 19 EVI,Power input,45,-12,
ground,BW 19 EVI,Power input,45,-11,
ground,BW 19 EVI,Power input,45,-10,
ground,BW 19 EVI,Power input,45,-9,
ground,BW 19 EVI,Power input,45,-8,
ground,BW 19 EVI,Power input,45,-7,
ground,BW 19 EVI,Power input,45,-6,
ground,BW 19 EVI,Power input,45,-5,5.0
ground,BW 19 EVI,Power input,45,-4,5.02
ground,BW 19 EVI,Power input,45,-3,5.03
ground,BW 19 EVI,Power input,45,-2,5.03
ground,BW 19 EVI,Power input,45,-1,5.04
ground,BW 19 EVI,Power input,45,0,5.04
ground,BW 19 EVI,Power input,45,1,5.11
ground,BW 19 EVI,Power input,45,2,5.18
ground,BW 19 EVI,Power input,45,3,5.25
ground,BW 19 EVI,Power input,45,4,5.31
ground,BW 19 EVI,Power input,45,5,5.36
ground,BW 19 EVI,Power input,45,6,5.38
ground,BW 19 EVI,Power input,45,7,5.39
ground,BW 19 EVI,Power input,45,8,5.41
ground,BW 19 EVI,Power input,45,9,5.42
ground,BW 19 EVI,Power input,45,10,5.42
ground,BW 19 EVI,Power input,45,11,
ground,BW 19 EVI,Power input,45,12,
ground,BW 19 EVI,Power input,45,13,
ground,BW 19 EVI,Power input,45,14,
ground,BW 19 EVI,Power input,45,15,
ground,BW 19 EVI,Power input,45,16,
ground,BW 19 EVI,Power input,45,17,
ground,BW 19 EVI,Power input,45,18,
ground,BW 19 EVI,Power input,45,19,
ground,BW 19 EVI,Power input,45,20,
ground,BW 19 EVI,Power input,55,-20,
ground,BW 19 EVI,Power input,55,-19,
ground,BW 19 EVI,Power input,55,-18,
ground,BW 19 EVI,Power input,55,-17,
ground,BW 19 EVI,Power input,55,-16,
ground,BW 19 EVI,Power input,55,-15,
ground,BW 19 EVI,Power input,55,-14,
ground,BW 19 EVI,Power input,55,-13,
ground,BW 19 EVI,Power input,55,-12,
ground,BW 19 EVI,Power input,55,-11,
ground,BW 19 EVI,Power input,55,-10,
ground,BW 19 EVI,Power input,55,-9,
ground,BW 19 EVI,Power input,55,-8,
ground,BW 19 EVI,Power input,55,-7,
ground,BW 19 EVI,Power input,55,-6,
ground,BW 19 EVI,Power input,55,-5,6.3
ground,BW 19 EVI,Power input,55,-4,6.32
ground,BW 19 EVI,Power input,55,-3,6.34
ground,BW 19 EVI,Power input,55,-2,6.37
ground,BW 19 EVI,Power input,55,-1,6.39
ground,BW 19 EVI,Power input,55,0,6.41
ground,BW 19 EVI,Power input,55,1,6.44
ground,BW 19 EVI,Power input,55,2,6.45
ground,BW 19 EVI,Power input,55,3,6.46
ground,BW 19 EVI,Power input,55,4,6.49
ground,BW 19 EVI,Power input,55,5,6.51
ground,BW 19 EVI,Power input,55,6,6.52
ground,BW 19 EVI,Power input,55,7,6.55
ground,BW 19 EVI,Power input,55,8,6.56
ground,BW 19 EVI,Power input,55,9,6.58
ground,BW 19 EVI,Power input,55,10,6.59
ground,BW 19 EVI,Power input,55,11,
ground,BW 19 EVI,Power input,55,12,
ground,BW 19 EVI,Power input,55,13,
ground,BW 19 EVI,Power input,55,14,
ground,BW 19 EVI,Power input,55,15,
ground,BW 19 EVI,Power input,55,16,
ground,BW 19 EVI,Power input,55,17,
ground,BW 19 EVI,Power input,55,18,
ground,BW 19 EVI,Power input,55,19,
ground,BW 19 EVI,Power input,55,20,
ground,BW 19 EVI,Power input,65,-20,
ground,BW 19 EVI,Power input,65,-19,
ground,BW 19 EVI,Power input,65,-18,
ground,BW 19 EVI,Power input,65,-17,
ground,BW 19 EVI,Power input,65,-16,
ground,BW 19 EVI,Power input,65,-15,
ground,BW 19 EVI,Power input,65,-14,
ground,BW 19 EVI,Power input,65,-13,
ground,BW 19 EVI,Power input,65,-12,
ground,BW 19 EVI,Power input,65,-11,
ground,BW 19 EVI,Power input,65,-10,
ground,BW 19 EVI,Power input,65,-9,
ground,BW 19 EVI,Power input,65,-8,
ground,BW 19 EVI,Power input,65,-7,
ground,BW 19 EVI,Power input,65,-6,
ground,BW 19 EVI,Power input,65,-5,7.45
ground,BW 19 EVI,Power input,65,-4,7.48
ground,BW 19 EVI,Power input,65,-3,7.51
ground,BW 19 EVI,Power input,65,-2,7.55
ground,BW 19 EVI,Power input,65,-1,7.58
ground,BW 19 EVI,Power input,65,0,7.61
ground,BW 19 EVI,Power input,65,1,7.63
ground,BW 19 EVI,Power input,65,2,7.66
ground,BW 19 EVI,Power input,65,3,7.69
ground,BW 19 EVI,Power input,65,4,7.72
ground,BW 19 EVI,Power input,65,5,7.75
ground,BW 19 EVI,Power input,65,6,7.77
ground,BW 19 EVI,Power input,65,7,7.79
ground,BW 19 EVI,Power input,65,8,7.82
ground,BW 19 EVI,Power input,65,9,7.84
ground,BW 19 EVI,Power input,65,10,7.86
ground,BW 19 EVI,Power input,65,11,
ground,BW 19 EVI,Power input,65,12,
ground,BW 19 EVI,Power input,65,13,
ground,BW 19 EVI,Power input,65,14,
ground,BW 19 EVI,Power input,65,15,
ground,BW 19 EVI,Power input,65,16,
ground,BW 19 EVI,Power input,65,17,
ground,BW 19 EVI,Power input,65,18,
ground,BW 19 EVI,Power input,65,19,
ground,BW 19 EVI,Power input,65,20,
ground,BW 19 EVI,COP,35,-20,
ground,BW 19 EVI,COP,35,-19,
ground,BW 19 EVI,COP,35,-18,
ground,BW 19 EVI,COP,35,-17,
ground,BW 19 EVI,COP,35,-16,
ground,BW 19 EVI,COP,35,-15,
ground,BW 19 EVI,COP,35,-14,
ground,BW 19 EVI,COP,35,-13,
ground,BW 19 EVI,COP,35,-12,
ground,BW 19 EVI,COP,35,-11,
ground,BW 19 EVI,COP,35,-10,
ground,BW 19 EVI,COP,35,-9,
ground,BW 19 EVI,COP,35,-8,
ground,BW 19 EVI,COP,35,-7,
ground,BW 19 EVI,COP,35,-6,
ground,BW 19 EVI,COP,35,-5,4.24
ground,BW 19 EVI,COP,35,-4,4.32
ground,BW 19 EVI,COP,35,-3,4.41
ground,BW 19 EVI,COP,35,-2,4.51
ground,BW 19 EVI,COP,35,-1,4.6
ground,BW 19 EVI,COP,35,0,4.7
ground,BW 19 EVI,COP,35,1,4.79
ground,BW 19 EVI,COP,35,2,4.9
ground,BW 19 EVI,COP,35,3,5.01
ground,BW 19 EVI,COP,35,4,5.11
ground,BW 19 EVI,COP,35,5,5.22
ground,BW 19 EVI,COP,35,6,5.34
ground,BW 19 EVI,COP,35,7,5.45
ground,BW 19 EVI,COP,35,8,5.57
ground,BW 19 EVI,COP,35,9,5.7
ground,BW 19 EVI,COP,35,10,5.84
ground,BW 19 EVI,COP,35,11,
ground,BW 19 EVI,COP,35,12,
ground,BW 19 EVI,COP,35,13,
ground,BW 19 EVI,COP,35,14,
ground,BW 19 EVI,COP,35,15,
ground,BW 19 EVI,COP,35,16,
ground,BW 19 EVI,COP,35,17,
ground,BW 19 EVI,COP,35,18,
ground,BW 19 EVI,COP,35,19,
ground,BW 19 EVI,COP,35,20,
ground,BW 19 EVI,COP,45,-20,
ground,BW 19 EVI,COP,45,-19,
ground,BW 19 EVI,COP,45,-18,
ground,BW 19 EVI,COP,45,-17,
ground,BW 19 EVI,COP,45,-16,
ground,BW 19 EVI,COP,45,-15,
ground,BW 19 EVI,COP,45,-14,
ground,BW 19 EVI,COP,45,-13,
ground,BW 19 EVI,COP,45,-12,
ground,BW 19 EVI,COP,45,-11,
ground,BW 19 EVI,COP,45,-10,
ground,BW 19 EVI,COP,45,-9,
ground,BW 19 EVI,COP,45,-8,
ground,BW 19 EVI,COP,45,-7,
ground,BW 19 EVI,COP,45,-6,
ground,BW 19 EVI,COP,45,-5,3.45
ground,BW 19 EVI,COP,45,-4,3.51
ground,BW 19 EVI,COP,45,-3,3.6
ground,BW 19 EVI,COP,45,-2,3.67
ground,BW 19 EVI,COP,45,-1,3.78
ground,BW 19 EVI,COP,45,0,3.86
ground,BW 19 EVI,COP,45,1,3.92
ground,BW 19 EVI,COP,45,2,3.97
ground,BW 19 EVI,COP,45,3,4.04
ground,BW 19 EVI,COP,45,4,4.1
ground,BW 19 EVI,COP,45,5,4.18
ground,BW 19 EVI,COP,45,6,4.28
ground,BW 19 EVI,COP,45,7,4.38
ground,BW 19 EVI,COP,45,8,4.5
ground,BW 19 EVI,COP,45,9,4.62
ground,BW 19 EVI,COP,45,10,4.76
ground,BW 19 EVI,COP,45,11,
ground,BW 19 EVI,COP,45,12,
ground,BW 19 EVI,COP,45,13,
ground,BW 19 EVI,COP,45,14,
ground,BW 19 EVI,COP,45,15,
ground,BW 19 EVI,COP,45,16,
ground,BW 19 EVI,COP,45,17,
ground,BW 19 EVI,COP,45,18,
ground,BW 19 EVI,COP,45,19,
ground,BW 19 EVI,COP,45,20,
ground,BW 19 EVI,COP,55,-20,
ground,BW 19 EVI,COP,55,-19,
ground,BW 19 EVI,COP,55,-18,
ground,BW 19 EVI,COP,55,-17,
ground,BW 19 EVI,COP,55,-16,
ground,BW 19 EVI,COP,55,-15,
ground,BW 19 EVI,COP,55,-14,
ground,BW 19 EVI,COP,55,-13,
ground,BW 19 EVI,COP,55,-12,
ground,BW 19 EVI,COP,55,-11,
ground,BW 19 EVI,COP,55,-10,
ground,BW 19 EVI,COP,55,-9,
ground,BW 19 EVI,COP,55,-8,
ground,BW 19 EVI,COP,55,-7,
ground,BW 19 EVI,COP,55,-6,
ground,BW 19 EVI,COP,55,-5,2.79
ground,BW 19 EVI,COP,55,-4,2.84
ground,BW 19 EVI,COP,55,-3,2.89
ground,BW 19 EVI,COP,55,-2,2.96
ground,BW 19 EVI,COP,55,-1,3.02
ground,BW 19 EVI,COP,55,0,3.09
ground,BW 19 EVI,COP,55,1,3.15
ground,BW 19 EVI,COP,55,2,3.22
ground,BW 19 EVI,COP,55,3,3.3
ground,BW 19 EVI,COP,55,4,3.37
ground,BW 19 EVI,COP,55,5,3.46
ground,BW 19 EVI,COP,55,6,3.54
ground,BW 19 EVI,COP,55,7,3.62
ground,BW 19 EVI,COP,55,8,3.71
ground,BW 19 EVI,COP,55,9,3.81
ground,BW 19 EVI,COP,55,10,3.91
ground,BW 19 EVI,COP,55,11,
ground,BW 19 EVI,COP,55,12,
ground,BW 19 EVI,COP,55,13,
ground,BW 19 EVI,COP,55,14,
ground,BW 19 EVI,COP,55,15,
ground,BW 19 EVI,COP,55,16,
ground,BW 19 EVI,COP,55,17,
ground,BW 19 EVI,COP,55,18,
ground,BW 19 EVI,COP,55,19,
ground,BW 19 EVI,COP,55,20,
ground,BW 19 EVI,COP,65,-20,
ground,BW 19 EVI,COP,65,-19,
ground,BW 19 EVI,COP,65,-18,
ground,BW 19 EVI,COP,65,-17,
ground,BW 19 EVI,COP,65,-16,
ground,BW 19 EVI,COP,65,-15,
ground,BW 19 EVI,COP,65,-14,
ground,BW 19 EVI,COP,65,-13,
ground,BW 19 EVI,COP,65,-12,
ground,BW 19 EVI,COP,65,-11,
ground,BW 19 EVI,COP,65,-10,
ground,BW 19 EVI,COP,65,-9,
ground,BW 19 EVI,COP,65,-8,
ground,BW 19 EVI,COP,65,-7,
ground,BW 19 EVI,COP,65,-6,
ground,BW 19 EVI,COP,65,-5,2.42
ground,BW 19 EVI,COP,65,-4,2.46
ground,BW 19 EVI,COP,65,-3,2.5
ground,BW 19 EVI,COP,65,-2,2.55
ground,BW 19 EVI,COP,65,-1,2.59
ground,BW 19 EVI,COP,65,0,2.64
ground,BW 19 EVI,COP,65,1,2.7
ground,BW 19 EVI,COP,65,2,2.75
ground,BW 19 EVI,COP,65,3,2.8
ground,BW 19 EVI,COP,65,4,2.86
ground,BW 19 EVI,COP,65,5,2.93
ground,BW 19 EVI,COP,65,6,2.99
ground,BW 19 EVI,COP,65,7,3.06
ground,BW 19 EVI,COP,65,8,3.12
ground,BW 19 EVI,COP,65,9,3.19
ground,BW 19 EVI,COP,65,10,3.26
ground,BW 19 EVI,COP,65,11,
ground,BW 19 EVI,COP,65,12,
ground,BW 19 EVI,COP,65,13,
ground,BW 19 EVI,COP,65,14,
ground,BW 19 EVI,COP,65,15,
ground,BW 19 EVI,COP,65,16,
ground,BW 19 EVI,COP,65,17,
ground,BW 19 EVI,COP,65,18,
ground,BW 19 EVI,COP,65,19,
ground,BW 19 EVI,COP,65,20,
ground,BW 24 EVI,Heating capacity,35,-20,
ground,BW 24 EVI,Heating capacity,35,-19,
ground,BW 24 EVI,Heating capacity,35,-18,
ground,BW 24 EVI,Heating capacity,35,-17,
ground,BW 24 EVI,Heating capacity,35,-16,
ground,BW 24 EVI,Heating capacity,35,-15,
ground,BW 24 EVI,Heating capacity,35,-14,
ground,BW 24 EVI,Heating capacity,35,-13,
ground,BW 24 EVI,Heating capacity,35,-12,
ground,BW 24 EVI,Heating capacity,35,-11,
ground,BW 24 EVI,Heating capacity,35,-10,
ground,BW 24 EVI,Heating capacity,35,-9,
ground,BW 24 EVI,Heating capacity,35,-8,
ground,BW 24 EVI,Heating capacity,35,-7,
ground,BW 24 EVI,Heating capacity,35,-6,
ground,BW 24 EVI,Heating capacity,35,-5,21.5
ground,BW 24 EVI,Heating capacity,35,-4,21.99
ground,BW 24 EVI,Heating capacity,35,-3,22.57
ground,BW 24 EVI,Heating capacity,35,-2,23.15
ground,BW 24 EVI,Heating capacity,35,-1,23.74
ground,BW 24 EVI,Heating capacity,35,0,24.32
ground,BW 24 EVI,Heating capacity,35,1,25.0
ground,BW 24 EVI,Heating capacity,35,2,25.68
ground,BW 24 EVI,Heating capacity,35,3,26.36
ground,BW 24 EVI,Heating capacity,35,4,27.14
ground,BW 24 EVI,Heating capacity,35,5,27.92
ground,BW 24 EVI,Heating capacity,35,6,28.79
ground,BW 24 EVI,Heating capacity,35,7,29.48
ground,BW 24 EVI,Heating capacity,35,8,30.16
ground,BW 24 EVI,Heating capacity,35,9,30.64
ground,BW 24 EVI,Heating capacity,35,10,31.32
ground,BW 24 EVI,Heating capacity,35,11,
ground,BW 24 EVI,Heating capacity,35,12,
ground,BW 24 EVI,Heating capacity,35,13,
ground,BW 24 EVI,Heating capacity,35,14,
ground,BW 24 EVI,Heating capacity,35,15,
ground,BW 24 EVI,Heating capacity,35,16,
ground,BW 24 EVI,Heating capacity,35,17,
ground,BW 24 EVI,Heating capacity,35,18,
ground,BW 24 EVI,Heating capacity,35,19,
ground,BW 24 EVI,Heating capacity,35,20,
ground,BW 24 EVI,Heating capacity,45,-20,
ground,BW 24 EVI,Heating capacity,45,-19,
ground,BW 24 EVI,Heating capacity,45,-18,
ground,BW 24 EVI,Heating capacity,45,-17,
ground,BW 24 EVI,Heating capacity,45,-16,
ground,BW 24 EVI,Heating capacity,45,-15,
ground,BW 24 EVI,Heating capacity,45,-14,
ground,BW 24 EVI,Heating capacity,45,-13,
ground,BW 24 EVI,Heating capacity,45,-12,
ground,BW 24 EVI,Heating capacity,45,-11,
ground,BW 24 EVI,Heating capacity,45,-10,
ground,BW 24 EVI,Heating capacity,45,-9,
ground,BW 24 EVI,Heating capacity,45,-8,
ground,BW 24 EVI,Heating capacity,45,-7,
ground,BW 24 EVI,Heating capacity,45,-6,
ground,BW 24 EVI,Heating capacity,45,-5,21.79
ground,BW 24 EVI,Heating capacity,45,-4,22.28
ground,BW 24 EVI,Heating capacity,45,-3,22.86
ground,BW 24 EVI,Heating capacity,45,-2,23.35
ground,BW 24 EVI,Heating capacity,45,-1,24.03
ground,BW 24 EVI,Heating capacity,45,0,24.61
ground,BW 24 EVI,Heating capacity,45,1,25.29
ground,BW 24 EVI,Heating capacity,45,2,25.97
ground,BW 24 EVI,Heating capacity,45,3,26.75
ground,BW 24 EVI,Heating capacity,45,4,27.53
ground,BW 24 EVI,Heating capacity,45,5,28.31
ground,BW 24 EVI,Heating capacity,45,6,29.09
ground,BW 24 EVI,Heating capacity,45,7,29.86
ground,BW 24 EVI,Heating capacity,45,8,30.74
ground,BW 24 EVI,Heating capacity,45,9,31.62
ground,BW 24 EVI,Heating capacity,45,10,32.59
ground,BW 24 EVI,Heating capacity,45,11,
ground,BW 24 EVI,Heating capacity,45,12,
ground,BW 24 EVI,Heating capacity,45,13,
ground,BW 24 EVI,Heating capacity,45,14,
ground,BW 24 EVI,Heating capacity,45,15,
ground,BW 24 EVI,Heating capacity,45,16,
ground,BW 24 EVI,Heating capacity,45,17,
ground,BW 24 EVI,Heating capacity,45,18,
ground,BW 24 EVI,Heating capacity,45,19,
ground,BW 24 EVI,Heating capacity,45,20,
ground,BW 24 EVI,Heating capacity,55,-20,
ground,BW 24 EVI,Heating capacity,55,-19,
ground,BW 24 EVI,Heating capacity,55,-18,
ground,BW 24 EVI,Heating capacity,55,-17,
ground,BW 24 EVI,Heating capacity,55,-16,
ground,BW 24 EVI,Heating capacity,55,-15,
ground,BW 24 EVI,Heating capacity,55,-14,
ground,BW 24 EVI,Heating capacity,55,-13,
ground,BW 24 EVI,Heating capacity,55,-12,
ground,BW 24 EVI,Heating capacity,55,-11,
ground,BW 24 EVI,Heating capacity,55,-10,
ground,BW 24 EVI,Heating capacity,55,-9,
ground,BW 24 EVI,Heating capacity,55,-8,
ground,BW 24 EVI,Heating capacity,55,-7,
ground,BW 24 EVI,Heating capacity,55,-6,
ground,BW 24 EVI,Heating capacity,55,-5,22.18
ground,BW 24 EVI,Heating capacity,55,-4,22.67
ground,BW 24 EVI,Heating capacity,55,-3,23.15
ground,BW 24 EVI,Heating capacity,55,-2,23.78
ground,BW 24 EVI,Heating capacity,55,-1,24.42
ground,BW 24 EVI,Heating capacity,55,0,25.0
ground,BW 24 EVI,Heating capacity,55,1,25.58
ground,BW 24 EVI,Heating capacity,55,2,26.27
ground,BW 24 EVI,Heating capacity,55,3,26.95
ground,BW 24 EVI,Heating capacity,55,4,27.63
ground,BW 24 EVI,Heating capacity,55,5,28.41
ground,BW 24 EVI,Heating capacity,55,6,29.18
ground,BW 24 EVI,Heating capacity,55,7,29.96
ground,BW 24 EVI,Heating capacity,55,8,30.74
ground,BW 24 EVI,Heating capacity,55,9,31.62
ground,BW 24 EVI,Heating capacity,55,10,32.59
ground,BW 24 EVI,Heating capacity,55,11,
ground,BW 24 EVI,Heating capacity,55,12,
ground,BW 24 EVI,Heating capacity,55,13,
ground,BW 24 EVI,Heating capacity,55,14,
ground,BW 24 EVI,Heating capacity,55,15,
ground,BW 24 EVI,Heating capacity,55,16,
ground,BW 24 EVI,Heating capacity,55,17,
ground,BW 24 EVI,Heating capacity,55,18,
ground,BW 24 EVI,Heating capacity,55,19,
ground,BW 24 EVI,Heating capacity,55,20,
ground,BW 24 EVI,Heating capacity,65,-20,
ground,BW 24 EVI,Heating capacity,65,-19,
ground,BW 24 EVI,Heating capacity,65,-18,
ground,BW 24 EVI,Heating capacity,65,-17,
ground,BW 24 EVI,Heating capacity,65,-16,
ground,BW 24 EVI,Heating capacity,65,-15,
ground,BW 24 EVI,Heating capacity,65,-14,
ground,BW 24 EVI,Heating capacity,65,-13,
ground,BW 24 EVI,Heating capacity,65,-12,
ground,BW 24 EVI,Heating capacity,65,-11,
ground,BW 24 EVI,Heating capacity,65,-10,
ground,BW 24 EVI,Heating capacity,65,-9,
ground,BW 24 EVI,Heating capacity,65,-8,
ground,BW 24 EVI,Heating capacity,65,-7,
ground,BW 24 EVI,Heating capacity,65,-6,
ground,BW 24 EVI,Heating capacity,65,-5,22.76
ground,BW 24 EVI,Heating capacity,65,-4,23.25
ground,BW 24 EVI,Heating capacity,65,-3,23.74
ground,BW 24 EVI,Heating capacity,65,-2,24.32
ground,BW 24 EVI,Heating capacity,65,-1,24.81
ground,BW 24 EVI,Heating capacity,65,0,25.39
ground,BW 24 EVI,Heating capacity,65,1,26.07
ground,BW 24 EVI,Heating capacity,65,2,26.65
ground,BW 24 EVI,Heating capacity,65,3,27.24
ground,BW 24 EVI,Heating capacity,65,4,27.92
ground,BW 24 EVI,Heating capacity,65,5,28.7
ground,BW 24 EVI,Heating capacity,65,6,29.38
ground,BW 24 EVI,Heating capacity,65,7,30.06
ground,BW 24 EVI,Heating capacity,65,8,30.84
ground,BW 24 EVI,Heating capacity,65,9,31.62
ground,BW 24 EVI,Heating capacity,65,10,32.39
ground,BW 24 EVI,Heating capacity,65,11,
ground,BW 24 EVI,Heating capacity,65,12,
ground,BW 24 EVI,Heating capacity,65,13,
ground,BW 24 EVI,Heating capacity,65,14,
ground,BW 24 EVI,Heating capacity,65,15,
ground,BW 24 EVI,Heating capacity,65,16,
ground,BW 24 EVI,Heating capacity,65,17,
ground,BW 24 EVI,Heating capacity,65,18,
ground,BW 24 EVI,Heating capacity,65,19,
ground,BW 24 EVI,Heating capacity,65,20,
ground,BW 24 EVI,Power input,35,-20,
ground,BW 24 EVI,Power input,35,-19,
ground,BW 24 EVI,Power input,35,-18,
ground,BW 24 EVI,Power input,35,-17,
ground,BW 24 EVI,Power input,35,-16,
ground,BW 24 EVI,Power input,35,-15,
ground,BW 24 EVI,Power input,35,-14,
ground,BW 24 EVI,Power input,35,-13,
ground,BW 24 EVI,Power input,35,-12,
ground,BW 24 EVI,Power input,35,-11,
ground,BW 24 EVI,Power input,35,-10,
ground,BW 24 EVI,Power input,35,-9,
ground,BW 24 EVI,Power input,35,-8,
ground,BW 24 EVI,Power input,35,-7,
ground,BW 24 EVI,Power input,35,-6,
ground,BW 24 EVI,Power input,35,-5,5.18
ground,BW 24 EVI,Power input,35,-4,5.2
ground,BW 24 EVI,Power input,35,-3,5.23
ground,BW 24 EVI,Power input,35,-2,5.25
ground,BW 24 EVI,Power input,35,-1,5.27
ground,BW 24 EVI,Power input,35,0,5.29
ground,BW 24 EVI,Power input,35,1,5.33
ground,BW 24 EVI,Power input,35,2,5.36
ground,BW 24 EVI,Power input,35,3,5.38
ground,BW 24 EVI,Power input,35,4,5.43
ground,BW 24 EVI,Power input,35,5,5.46
ground,BW 24 EVI,Power input,35,6,5.51
ground,BW 24 EVI,Power input,35,7,5.52
ground,BW 24 EVI,Power input,35,8,5.53
ground,BW 24 EVI,Power input,35,9,5.49
ground,BW 24 EVI,Power input,35,10,5.48
ground,BW 24 EVI,Power input,35,11,
ground,BW 24 EVI,Power input,35,12,
ground,BW 24 EVI,Power input,35,13,
ground,BW 24 EVI,Power input,35,14,
ground,BW 24 EVI,Power input,35,15,
ground,BW 24 EVI,Power input,35,16,
ground,BW 24 EVI,Power input,35,17,
ground,BW 24 EVI,Power input,35,18,
ground,BW 24 EVI,Power input,35,19,
ground,BW 24 EVI,Power input,35,20,
ground,BW 24 EVI,Power input,45,-20,
ground,BW 24 EVI,Power input,45,-19,
ground,BW 24 EVI,Power input,45,-18,
ground,BW 24 EVI,Power input,45,-17,
ground,BW 24 EVI,Power input,45,-16,
ground,BW 24 EVI,Power input,45,-15,
ground,BW 24 EVI,Power input,45,-14,
ground,BW 24 EVI,Power input,45,-13,
ground,BW 24 EVI,Power input,45,-12,
ground,BW 24 EVI,Power input,45,-11,
ground,BW 24 EVI,Power input,45,-10,
ground,BW 24 EVI,Power input,45,-9,
ground,BW 24 EVI,Power input,45,-8,
ground,BW 24 EVI,Power input,45,-7,
ground,BW 24 EVI,Power input,45,-6,
ground,BW 24 EVI,Power input,45,-5,6.46
ground,BW 24 EVI,Power input,45,-4,6.48
ground,BW 24 EVI,Power input,45,-3,6.49
ground,BW 24 EVI,Power input,45,-2,6.49
ground,BW 24 EVI,Power input,45,-1,6.5
ground,BW 24 EVI,Power input,45,0,6.51
ground,BW 24 EVI,Power input,45,1,6.6
ground,BW 24 EVI,Power input,45,2,6.69
ground,BW 24 EVI,Power input,45,3,6.77
ground,BW 24 EVI,Power input,45,4,6.86
ground,BW 24 EVI,Power input,45,5,6.92
ground,BW 24 EVI,Power input,45,6,6.94
ground,BW 24 EVI,Power input,45,7,6.96
ground,BW 24 EVI,Power input,45,8,6.98
ground,BW 24 EVI,Power input,45,9,7.0
ground,BW 24 EVI,Power input,45,10,7.0
ground,BW 24 EVI,Power input,45,11,
ground,BW 24 EVI,Power input,45,12,
ground,BW 24 EVI,Power input,45,13,
ground,BW 24 EVI,Power input,45,14,
ground,BW 24 EVI,Power input,45,15,
ground,BW 24 EVI,Power input,45,16,
ground,BW 24 EVI,Power input,45,17,
ground,BW 24 EVI,Power input,45,18,
ground,BW 24 EVI,Power input,45,19,
ground,BW 24 EVI,Power input,45,20,
ground,BW 24 EVI,Power input,55,-20,
ground,BW 24 EVI,Power input,55,-19,
ground,BW 24 EVI,Power input,55,-18,
ground,BW 24 EVI,Power input,55,-17,
ground,BW 24 EVI,Power input,55,-16,
ground,BW 24 EVI,Power input,55,-15,
ground,BW 24 EVI,Power input,55,-14,
ground,BW 24 EVI,Power input,55,-13,
ground,BW 24 EVI,Power input,55,-12,
ground,BW 24 EVI,Power input,55,-11,
ground,BW 24 EVI,Power input,55,-10,
ground,BW 24 EVI,Power input,55,-9,
ground,BW 24 EVI,Power input,55,-8,
ground,BW 24 EVI,Power input,55,-7,
ground,BW 24 EVI,Power input,55,-6,
ground,BW 24 EVI,Power input,55,-5,8.13
ground,BW 24 EVI,Power input,55,-4,8.16
ground,BW 24 EVI,Power input,55,-3,8.18
ground,BW 24 EVI,Power input,55,-2,8.22
ground,BW 24 EVI,Power input,55,-1,8.25
ground,BW 24 EVI,Power input,55,0,8.27
ground,BW 24 EVI,Power input,55,1,8.31
ground,BW 24 EVI,Power input,55,2,8.33
ground,BW 24 EVI,Power input,55,3,8.34
ground,BW 24 EVI,Power input,55,4,8.38
ground,BW 24 EVI,Power input,55,5,8.4
ground,BW 24 EVI,Power input,55,6,8.42
ground,BW 24 EVI,Power input,55,7,8.45
ground,BW 24 EVI,Power input,55,8,8.47
ground,BW 24 EVI,Power input,55,9,8.49
ground,BW 24 EVI,Power input,55,10,8.51
ground,BW 24 EVI,Power input,55,11,
ground,BW 24 EVI,Power input,55,12,
ground,BW 24 EVI,Power input,55,13,
ground,BW 24 EVI,Power input,55,14,
ground,BW 24 EVI,Power input,55,15,
ground,BW 24 EVI,Power input,55,16,
ground,BW 24 EVI,Power input,55,17,
ground,BW 24 EVI,Power input,55,18,
ground,BW 24 EVI,Power input,55,19,
ground,BW 24 EVI,Power input,55,20,
ground,BW 24 EVI,Power input,65,-20,
ground,BW 24 EVI,Power input,65,-19,
ground,BW 24 EVI,Power input,65,-18,
ground,BW 24 EVI,Power input,65,-17,
ground,BW 24 EVI,Power input,65,-16,
ground,BW 24 EVI,Power input,65,-15,
ground,BW 24 EVI,Power input,65,-14,
ground,BW 24 EVI,Power input,65,-13,
ground,BW 24 EVI,Power input,65,-12,
ground,BW 24 EVI,Power input,65,-11,
ground,BW 24 EVI,Power input,65,-10,
ground,BW 24 EVI,Power input,65,-9,
ground,BW 24 EVI,Power input,65,-8,
ground,BW 24 EVI,Power input,65,-7,
ground,BW 24 EVI,Power input,65,-6,
ground,BW 24 EVI,Power input,65,-5,9.62
ground,BW 24 EVI,Power input,65,-4,9.66
ground,BW 24 EVI,Power input,65,-3,9.69
ground,BW 24 EVI,Power input,65,-2,9.75
ground,BW 24 EVI,Power input,65,-1,9.78
ground,BW 24 EVI,Power input,65,0,9.82
ground,BW 24 EVI,Power input,65,1,9.85
ground,BW 24 EVI,Power input,65,2,9.89
ground,BW 24 EVI,Power input,65,3,9.93
ground,BW 24 EVI,Power input,65,4,9.96
ground,BW 24 EVI,Power input,65,5,10.0
ground,BW 24 EVI,Power input,65,6,10.03
ground,BW 24 EVI,Power input,65,7,10.05
ground,BW 24 EVI,Power input,65,8,10.09
ground,BW 24 EVI,Power input,65,9,10.12
ground,BW 24 EVI,Power input,65,10,10.14
ground,BW 24 EVI,Power input,65,11,
ground,BW 24 EVI,Power input,65,12,
ground,BW 24 EVI,Power input,65,13,
ground,BW 24 EVI,Power input,65,14,
ground,BW 24 EVI,Power input,65,15,
ground,BW 24 EVI,Power input,65,16,
ground,BW 24 EVI,Power input,65,17,
ground,BW 24 EVI,Power input,65,18,
ground,BW 24 EVI,Power input,65,19,
ground,BW 24 EVI,Power input,65,20,
ground,BW 24 EVI,COP,35,-20,
ground,BW 24 EVI,COP,35,-19,
ground,BW 24 EVI,COP,35,-18,
ground,BW 24 EVI,COP,35,-17,
ground,BW 24 EVI,COP,35,-16,
ground,BW 24 EVI,COP,35,-15,
ground,BW 24 EVI,COP,35,-14,
ground,BW 24 EVI,COP,35,-13,
ground,BW 24 EVI,COP,35,-12,
ground,BW 24 EVI,COP,35,-11,
ground,BW 24 EVI,COP,35,-10,
ground,BW 24 EVI,COP,35,-9,
ground,BW 24 EVI,COP,35,-8,
ground,BW 24 EVI,COP,35,-7,
ground,BW 24 EVI,COP,35,-6,
ground,BW 24 EVI,COP,35,-5,4.15
ground,BW 24 EVI,COP,35,-4,4.23
ground,BW 24 EVI,COP,35,-3,4.32
ground,BW 24 EVI,COP,35,-2,4.41
ground,BW 24 EVI,COP,35,-1,4.51
ground,BW 24 EVI,COP,35,0,4.6
ground,BW 24 EVI,COP,35,1,4.69
ground,BW 24 EVI,COP,35,2,4.79
ground,BW 24 EVI,COP,35,3,4.9
ground,BW 24 EVI,COP,35,4,5.0
ground,BW 24 EVI,COP,35,5,5.11
ground,BW 24 EVI,COP,35,6,5.23
ground,BW 24 EVI,COP,35,7,5.34
ground,BW 24 EVI,COP,35,8,5.45
ground,BW 24 EVI,COP,35,9,5.58
ground,BW 24 EVI,COP,35,10,5.72
ground,BW 24 EVI,COP,35,11,
ground,BW 24 EVI,COP,35,12,
ground,BW 24 EVI,COP,35,13,
ground,BW 24 EVI,COP,35,14,
ground,BW 24 EVI,COP,35,15,
ground,BW 24 EVI,COP,35,16,
ground,BW 24 EVI,COP,35,17,
ground,BW 24 EVI,COP,35,18,
ground,BW 24 EVI,COP,35,19,
ground,BW 24 EVI,COP,35,20,
ground,BW 24 EVI,COP,45,-20,
ground,BW 24 EVI,COP,45,-19,
ground,BW 24 EVI,COP,45,-18,
ground,BW 24 EVI,COP,45,-17,
ground,BW 24 EVI,COP,45,-16,
ground,BW 24 EVI,COP,45,-15,
ground,BW 24 EVI,COP,45,-14,
ground,BW 24 EVI,COP,45,-13,
ground,BW 24 EVI,COP,45,-12,
ground,BW 24 EVI,COP,45,-11,
ground,BW 24 EVI,COP,45,-10,
ground,BW 24 EVI,COP,45,-9,
ground,BW 24 EVI,COP,45,-8,
ground,BW 24 EVI,COP,45,-7,
ground,BW 24 EVI,COP,45,-6,
ground,BW 24 EVI,COP,45,-5,3.37
ground,BW 24 EVI,COP,45,-4,3.44
ground,BW 24 EVI,COP,45,-3,3.52
ground,BW 24 EVI,COP,45,-2,3.6
ground,BW 24 EVI,COP,45,-1,3.7
ground,BW 24 EVI,COP,45,0,3.78
ground,BW 24 EVI,COP,45,1,3.83
ground,BW 24 EVI,COP,45,2,3.89
ground,BW 24 EVI,COP,45,3,3.95
ground,BW 24 EVI,COP,45,4,4.01
ground,BW 24 EVI,COP,45,5,4.09
ground,BW 24 EVI,COP,45,6,4.19
ground,BW 24 EVI,COP,45,7,4.29
ground,BW 24 EVI,COP,45,8,4.41
ground,BW 24 EVI,COP,45,9,4.52
ground,BW 24 EVI,COP,45,10,4.66
ground,BW 24 EVI,COP,45,11,
ground,BW 24 EVI,COP,45,12,
ground,BW 24 EVI,COP,45,13,
ground,BW 24 EVI,COP,45,14,
ground,BW 24 EVI,COP,45,15,
ground,BW 24 EVI,COP,45,16,
ground,BW 24 EVI,COP,45,17,
ground,BW 24 EVI,COP,45,18,
ground,BW 24 EVI,COP,45,19,
ground,BW 24 EVI,COP,45,20,
ground,BW 24 EVI,COP,55,-20,
ground,BW 24 EVI,COP,55,-19,
ground,BW 24 EVI,COP,55,-18,
ground,BW 24 EVI,COP,55,-17,
ground,BW 24 EVI,COP,55,-16,
ground,BW 24 EVI,COP,55,-15,
ground,BW 24 EVI,COP,55,-14,
ground,BW 24 EVI,COP,55,-13,
ground,BW 24 EVI,COP,55,-12,
ground,BW 24 EVI,COP,55,-11,
ground,BW 24 EVI,COP,55,-10,
ground,BW 24 EVI,COP,55,-9,
ground,BW 24 EVI,COP,55,-8,
ground,BW 24 EVI,COP,55,-7,
ground,BW 24 EVI,COP,55,-6,
ground,BW 24 EVI,COP,55,-5,2.73
ground,BW 24 EVI,COP,55,-4,2.78
ground,BW 24 EVI,COP,55,-3,2.83
ground,BW 24 EVI,COP,55,-2,2.89
ground,BW 24 EVI,COP,55,-1,2.96
ground,BW 24 EVI,COP,55,0,3.02
ground,BW 24 EVI,COP,55,1,3.08
ground,BW 24 EVI,COP,55,2,3.15
ground,BW 24 EVI,COP,55,3,3.23
ground,BW 24 EVI,COP,55,4,3.3
ground,BW 24 EVI,COP,55,5,3.38
ground,BW 24 EVI,COP,55,6,3.47
ground,BW 24 EVI,COP,55,7,3.55
ground,BW 24 EVI,COP,55,8,3.63
ground,BW 24 EVI,COP,55,9,3.72
ground,BW 24 EVI,COP,55,10,3.83
ground,BW 24 EVI,COP,55,11,
ground,BW 24 EVI,COP,55,12,
ground,BW 24 EVI,COP,55,13,
ground,BW 24 EVI,COP,55,14,
ground,BW 24 EVI,COP,55,15,
ground,BW 24 EVI,COP,55,16,
ground,BW 24 EVI,COP,55,17,
ground,BW 24 EVI,COP,55,18,
ground,BW 24 EVI,COP,55,19,
ground,BW 24 EVI,COP,55,20,
ground,BW 24 EVI,COP,65,-20,
ground,BW 24 EVI,COP,65,-19,
ground,BW 24 EVI,COP,65,-18,
ground,BW 24 EVI,COP,65,-17,
ground,BW 24 EVI,COP,65,-16,
ground,BW 24 EVI,COP,65,-15,
ground,BW 24 EVI,COP,65,-14,
ground,BW 24 EVI,COP,65,-13,
ground,BW 24 EVI,COP,65,-12,
ground,BW 24 EVI,COP,65,-11,
ground,BW 24 EVI,COP,65,-10,
ground,BW 24 EVI,COP,65,-9,
ground,BW 24 EVI,COP,65,-8,
ground,BW 24 EVI,COP,65,-7,
ground,BW 24 EVI,COP,65,-6,
ground,BW 24 EVI,COP,65,-5,2.37
ground,BW 24 EVI,COP,65,-4,2.41
ground,BW 24 EVI,COP,65,-3,2.45
ground,BW 24 EVI,COP,65,-2,2.5
ground,BW 24 EVI,COP,65,-1,2.54
ground,BW 24 EVI,COP,65,0,2.59
ground,BW 24 EVI,COP,65,1,2.65
ground,BW 24 EVI,COP,65,2,2.69
ground,BW 24 EVI,COP,65,3,2.74
ground,BW 24 EVI,COP,65,4,2.8
ground,BW 24 EVI,COP,65,5,2.87
ground,BW 24 EVI,COP,65,6,2.93
ground,BW 24 EVI,COP,65,7,2.99
ground,BW 24 EVI,COP,65,8,3.06
ground,BW 24 EVI,COP,65,9,3.12
ground,BW 24 EVI,COP,65,10,3.19
ground,BW 24 EVI,COP,65,11,
ground,BW 24 EVI,COP,65,12,
ground,BW 24 EVI,COP,65,13,
ground,BW 24 EVI,COP,65,14,
ground,BW 24 EVI,COP,65,15,
ground,BW 24 EVI,COP,65,16,
ground,BW 24 EVI,COP,65,17,
ground,BW 24 EVI,COP,65,18,
ground,BW 24 EVI,COP,65,19,
ground,BW 24 EVI,COP,65,20,
ground,BW 27 EVI,Heating capacity,35,-20,
ground,BW 27 EVI,Heating capacity,35,-19,
ground,BW 27 EVI,Heating capacity,35,-18,
ground,BW 27 EVI,Heating capacity,35,-17,
ground,BW 27 EVI,Heating capacity,35,-16,
ground,BW 27 EVI,Heating capacity,35,-15,
ground,BW 27 EVI,Heating capacity,35,-14,
ground,BW 27 EVI,Heating capacity,35,-13,
ground,BW 27 EVI,Heating capacity,35,-12,
ground,BW 27 EVI,Heating capacity,35,-11,
ground,BW 27 EVI,Heating capacity,35,-10,
ground,BW 27 EVI,Heating capacity,35,-9,
ground,BW 27 EVI,Heating capacity,35,-8,
ground,BW 27 EVI,Heating capacity,35,-7,
ground,BW 27 EVI,Heating capacity,35,-6,
ground,BW 27 EVI,Heating capacity,35,-5,24.0
ground,BW 27 EVI,Heating capacity,35,-4,24.54
ground,BW 27 EVI,Heating capacity,35,-3,25.2
ground,BW 27 EVI,Heating capacity,35,-2,25.85
ground,BW 27 EVI,Heating capacity,35,-1,26.5
ground,BW 27 EVI,Heating capacity,35,0,27.15
ground,BW 27 EVI,Heating capacity,35,1,27.91
ground,BW 27 EVI,Heating capacity,35,2,28.67
ground,BW 27 EVI,Heating capacity,35,3,29.43
ground,BW 27 EVI,Heating capacity,35,4,30.3
ground,BW 27 EVI,Heating capacity,35,5,31.17
ground,BW 27 EVI,Heating capacity,35,6,32.15
ground,BW 27 EVI,Heating capacity,35,7,32.91
ground,BW 27 EVI,Heating capacity,35,8,33.67
ground,BW 27 EVI,Heating capacity,35,9,34.21
ground,BW 27 EVI,Heating capacity,35,10,34.97
ground,BW 27 EVI,Heating capacity,35,11,
ground,BW 27 EVI,Heating capacity,35,12,
ground,BW 27 EVI,Heating capacity,35,13,
ground,BW 27 EVI,Heating capacity,35,14,
ground,BW 27 EVI,Heating capacity,35,15,
ground,BW 27 EVI,Heating capacity,35,16,
ground,BW 27 EVI,Heating capacity,35,17,
ground,BW 27 EVI,Heating capacity,35,18,
ground,BW 27 EVI,Heating capacity,35,19,
ground,BW 27 EVI,Heating capacity,35,20,
ground,BW 27 EVI,Heating capacity,45,-20,
ground,BW 27 EVI,Heating capacity,45,-19,
ground,BW 27 EVI,Heating capacity,45,-18,
ground,BW 27 EVI,Heating capacity,45,-17,
ground,BW 27 EVI,Heating capacity,45,-16,
ground,BW 27 EVI,Heating capacity,45,-15,
ground,BW 27 EVI,Heating capacity,45,-14,
ground,BW 27 EVI,Heating capacity,45,-13,
ground,BW 27 EVI,Heating capacity,45,-12,
ground,BW 27 EVI,Heating capacity,45,-11,
ground,BW 27 EVI,Heating capacity,45,-10,
ground,BW 27 EVI,Heating capacity,45,-9,
ground,BW 27 EVI,Heating capacity,45,-8,
ground,BW 27 EVI,Heating capacity,45,-7,
ground,BW 27 EVI,Heating capacity,45,-6,
ground,BW 27 EVI,Heating capacity,45,-5,24.33
ground,BW 27 EVI,Heating capacity,45,-4,24.87
ground,BW 27 EVI,Heating capacity,45,-3,25.52
ground,BW 27 EVI,Heating capacity,45,-2,26.06
ground,BW 27 EVI,Heating capacity,45,-1,26.82
ground,BW 27 EVI,Heating capacity,45,0,27.48
ground,BW 27 EVI,Heating capacity,45,1,28.24
ground,BW 27 EVI,Heating capacity,45,2,29.0
ground,BW 27 EVI,Heating capacity,45,3,29.87
ground,BW 27 EVI,Heating capacity,45,4,30.73
ground,BW 27 EVI,Heating capacity,45,5,31.6
ground,BW 27 EVI,Heating capacity,45,6,32.47
ground,BW 27 EVI,Heating capacity,45,7,33.34
ground,BW 27 EVI,Heating capacity,45,8,34.32
ground,BW 27 EVI,Heating capacity,45,9,35.3
ground,BW 27 EVI,Heating capacity,45,10,36.38
ground,BW 27 EVI,Heating capacity,45,11,
ground,BW 27 EVI,Heating capacity,45,12,
ground,BW 27 EVI,Heating capacity,45,13,
ground,BW 27 EVI,Heating capacity,45,14,
ground,BW 27 EVI,Heating capacity,45,15,
ground,BW 27 EVI,Heating capacity,45,16,
ground,BW 27 EVI,Heating capacity,45,17,
ground,BW 27 EVI,Heating capacity,45,18,
ground,BW 27 EVI,Heating capacity,45,19,
ground,BW 27 EVI,Heating capacity,45,20,
ground,BW 27 EVI,Heating capacity,55,-20,
ground,BW 27 EVI,Heating capacity,55,-19,
ground,BW 27 EVI,Heating capacity,55,-18,
ground,BW 27 EVI,Heating capacity,55,-17,
ground,BW 27 EVI,Heating capacity,55,-16,
ground,BW 27 EVI,Heating capacity,55,-15,
ground,BW 27 EVI,Heating capacity,55,-14,
ground,BW 27 EVI,Heating capacity,55,-13,
ground,BW 27 EVI,Heating capacity,55,-12,
ground,BW 27 EVI,Heating capacity,55,-11,
ground,BW 27 EVI,Heating capacity,55,-10,
ground,BW 27 EVI,Heating capacity,55,-9,
ground,BW 27 EVI,Heating capacity,55,-8,
ground,BW 27 EVI,Heating capacity,55,-7,
ground,BW 27 EVI,Heating capacity,55,-6,
ground,BW 27 EVI,Heating capacity,55,-5,24.76
ground,BW 27 EVI,Heating capacity,55,-4,25.3
ground,BW 27 EVI,Heating capacity,55,-3,25.85
ground,BW 27 EVI,Heating capacity,55,-2,26.54
ground,BW 27 EVI,Heating capacity,55,-1,27.26
ground,BW 27 EVI,Heating capacity,55,0,27.91
ground,BW 27 EVI,Heating capacity,55,1,28.56
ground,BW 27 EVI,Heating capacity,55,2,29.32
ground,BW 27 EVI,Heating capacity,55,3,30.08
ground,BW 27 EVI,Heating capacity,55,4,30.84
ground,BW 27 EVI,Heating capacity,55,5,31.71
ground,BW 27 EVI,Heating capacity,55,6,32.58
ground,BW 27 EVI,Heating capacity,55,7,33.45
ground,BW 27 EVI,Heating capacity,55,8,34.32
ground,BW 27 EVI,Heating capacity,55,9,35.3
ground,BW 27 EVI,Heating capacity,55,10,36.38
ground,BW 27 EVI,Heating capacity,55,11,
ground,BW 27 EVI,Heating capacity,55,12,
ground,BW 27 EVI,Heating capacity,55,13,
ground,BW 27 EVI,Heating capacity,55,14,
ground,BW 27 EVI,Heating capacity,55,15,
ground,BW 27 EVI,Heating capacity,55,16,
ground,BW 27 EVI,Heating capacity,55,17,
ground,BW 27 EVI,Heating capacity,55,18,
ground,BW 27 EVI,Heating capacity,55,19,
ground,BW 27 EVI,Heating capacity,55,20,
