source,product,data_type,sink_temp,source_temp,0
ground,BW 27 EVI,Heating capacity,65,-20,
ground,BW 27 EVI,Heating capacity,65,-19,
ground,BW 27 EVI,Heating capacity,65,-18,
ground,BW 27 EVI,Heating capacity,65,-17,
ground,BW 27 EVI,Heating capacity,65,-16,
ground,BW 27 EVI,Heating capacity,65,-15,
ground,BW 27 EVI,Heating capacity,65,-14,
ground,BW 27 EVI,Heating capacity,65,-13,
ground,BW 27 EVI,Heating capacity,65,-12,
ground,BW 27 EVI,Heating capacity,65,-11,
ground,BW 27 EVI,Heating capacity,65,-10,
ground,BW 27 EVI,Heating capacity,65,-9,
ground,BW 27 EVI,Heating capacity,65,-8,
ground,BW 27 EVI,Heating capacity,65,-7,
ground,BW 27 EVI,Heating capacity,65,-6,
ground,BW 27 EVI,Heating capacity,65,-5,25.41
ground,BW 27 EVI,Heating capacity,65,-4,25.96
ground,BW 27 EVI,Heating capacity,65,-3,26.5
ground,BW 27 EVI,Heating capacity,65,-2,27.15
ground,BW 27 EVI,Heating capacity,65,-1,27.69
ground,BW 27 EVI,Heating capacity,65,0,28.34
ground,BW 27 EVI,Heating capacity,65,1,29.1
ground,BW 27 EVI,Heating capacity,65,2,29.76
ground,BW 27 EVI,Heating capacity,65,3,30.41
ground,BW 27 EVI,Heating capacity,65,4,31.17
ground,BW 27 EVI,Heating capacity,65,5,32.04
ground,BW 27 EVI,Heating capacity,65,6,32.8
ground,BW 27 EVI,Heating capacity,65,7,33.56
ground,BW 27 EVI,Heating capacity,65,8,34.43
ground,BW 27 EVI,Heating capacity,65,9,35.3
ground,BW 27 EVI,Heating capacity,65,10,36.16
ground,BW 27 EVI,Heating capacity,65,11,
ground,BW 27 EVI,Heating capacity,65,12,
ground,BW 27 EVI,Heating capacity,65,13,
ground,BW 27 EVI,Heating capacity,65,14,
ground,BW 27 EVI,Heating capacity,65,15,
ground,BW 27 EVI,Heating capacity,65,16,
ground,BW 27 EVI,Heating capacity,65,17,
ground,BW 27 EVI,Heating capacity,65,18,
ground,BW 27 EVI,Heating capacity,65,19,
ground,BW 27 EVI,Heating capacity,65,20,
ground,BW 27 EVI,Power input,35,-20,
ground,BW 27 EVI,Power input,35,-19,
ground,BW 27 EVI,Power input,35,-18,
ground,BW 27 EVI,Power input,35,-17,
ground,BW 27 EVI,Power input,35,-16,
ground,BW 27 EVI,Power input,35,-15,
ground,BW 27 EVI,Power input,35,-14,
ground,BW 27 EVI,Power input,35,-13,
ground,BW 27 EVI,Power input,35,-12,
ground,BW 27 EVI,Power input,35,-11,
ground,BW 27 EVI,Power input,35,-10,
ground,BW 27 EVI,Power input,35,-9,
ground,BW 27 EVI,Power input,35,-8,
ground,BW 27 EVI,Power input,35,-7,
ground,BW 27 EVI,Power input,35,-6,
ground,BW 27 EVI,Power input,35,-5,5.91
ground,BW 27 EVI,Power input,35,-4,5.93
ground,BW 27 EVI,Power input,35,-3,5.97
ground,BW 27 EVI,Power input,35,-2,5.99
ground,BW 27 EVI,Power input,35,-1,6.01
ground,BW 27 EVI,Power input,35,0,6.03
ground,BW 27 EVI,Power input,35,1,6.09
ground,BW 27 EVI,Power input,35,2,6.11
ground,BW 27 EVI,Power input,35,3,6.14
ground,BW 27 EVI,Power input,35,4,6.2
ground,BW 27 EVI,Power input,35,5,6.23
ground,BW 27 EVI,Power input,35,6,6.28
ground,BW 27 EVI,Power input,35,7,6.3
ground,BW 27 EVI,Power input,35,8,6.31
ground,BW 27 EVI,Power input,35,9,6.27
ground,BW 27 EVI,Power input,35,10,6.25
ground,BW 27 EVI,Power input,35,11,
ground,BW 27 EVI,Power input,35,12,
ground,BW 27 EVI,Power input,35,13,
ground,BW 27 EVI,Power input,35,14,
ground,BW 27 EVI,Power input,35,15,
ground,BW 27 EVI,Power input,35,16,
ground,BW 27 EVI,Power input,35,17,
ground,BW 27 EVI,Power input,35,18,
ground,BW 27 EVI,Power input,35,19,
ground,BW 27 EVI,Power input,35,20,
ground,BW 27 EVI,Power input,45,-20,
ground,BW 27 EVI,Power input,45,-19,
ground,BW 27 EVI,Power input,45,-18,
ground,BW 27 EVI,Power input,45,-17,
ground,BW 27 EVI,Power input,45,-16,
ground,BW 27 EVI,Power input,45,-15,
ground,BW 27 EVI,Power input,45,-14,
ground,BW 27 EVI,Power input,45,-13,
ground,BW 27 EVI,Power input,45,-12,
ground,BW 27 EVI,Power input,45,-11,
ground,BW 27 EVI,Power input,45,-10,
ground,BW 27 EVI,Power input,45,-9,
ground,BW 27 EVI,Power input,45,-8,
ground,BW 27 EVI,Power input,45,-7,
ground,BW 27 EVI,Power input,45,-6,
ground,BW 27 EVI,Power input,45,-5,7.37
ground,BW 27 EVI,Power input,45,-4,7.4
ground,BW 27 EVI,Power input,45,-3,7.4
ground,BW 27 EVI,Power input,45,-2,7.41
ground,BW 27 EVI,Power input,45,-1,7.42
ground,BW 27 EVI,Power input,45,0,7.43
ground,BW 27 EVI,Power input,45,1,7.53
ground,BW 27 EVI,Power input,45,2,7.63
ground,BW 27 EVI,Power input,45,3,7.73
ground,BW 27 EVI,Power input,45,4,7.83
ground,BW 27 EVI,Power input,45,5,7.9
ground,BW 27 EVI,Power input,45,6,7.92
ground,BW 27 EVI,Power input,45,7,7.94
ground,BW 27 EVI,Power input,45,8,7.96
ground,BW 27 EVI,Power input,45,9,7.98
ground,BW 27 EVI,Power input,45,10,7.98
ground,BW 27 EVI,Power input,45,11,
ground,BW 27 EVI,Power input,45,12,
ground,BW 27 EVI,Power input,45,13,
ground,BW 27 EVI,Power input,45,14,
ground,BW 27 EVI,Power input,45,15,
ground,BW 27 EVI,Power input,45,16,
ground,BW 27 EVI,Power input,45,17,
ground,BW 27 EVI,Power input,45,18,
ground,BW 27 EVI,Power input,45,19,
ground,BW 27 EVI,Power input,45,20,
ground,BW 27 EVI,Power input,55,-20,
ground,BW 27 EVI,Power input,55,-19,
ground,BW 27 EVI,Power input,55,-18,
ground,BW 27 EVI,Power input,55,-17,
ground,BW 27 EVI,Power input,55,-16,
ground,BW 27 EVI,Power input,55,-15,
ground,BW 27 EVI,Power input,55,-14,
ground,BW 27 EVI,Power input,55,-13,
ground,BW 27 EVI,Power input,55,-12,
ground,BW 27 EVI,Power input,55,-11,
ground,BW 27 EVI,Power input,55,-10,
ground,BW 27 EVI,Power input,55,-9,
ground,BW 27 EVI,Power input,55,-8,
ground,BW 27 EVI,Power input,55,-7,
ground,BW 27 EVI,Power input,55,-6,
ground,BW 27 EVI,Power input,55,-5,9.28
ground,BW 27 EVI,Power input,55,-4,9.32
ground,BW 27 EVI,Power input,55,-3,9.34
ground,BW 27 EVI,Power input,55,-2,9.38
ground,BW 27 EVI,Power input,55,-1,9.42
ground,BW 27 EVI,Power input,55,0,9.44
ground,BW 27 EVI,Power input,55,1,9.48
ground,BW 27 EVI,Power input,55,2,9.5
ground,BW 27 EVI,Power input,55,3,9.52
ground,BW 27 EVI,Power input,55,4,9.56
ground,BW 27 EVI,Power input,55,5,9.58
ground,BW 27 EVI,Power input,55,6,9.6
ground,BW 27 EVI,Power input,55,7,9.65
ground,BW 27 EVI,Power input,55,8,9.67
ground,BW 27 EVI,Power input,55,9,9.69
ground,BW 27 EVI,Power input,55,10,9.71
ground,BW 27 EVI,Power input,55,11,
ground,BW 27 EVI,Power input,55,12,
ground,BW 27 EVI,Power input,55,13,
ground,BW 27 EVI,Power input,55,14,
ground,BW 27 EVI,Power input,55,15,
ground,BW 27 EVI,Power input,55,16,
ground,BW 27 EVI,Power input,55,17,
ground,BW 27 EVI,Power input,55,18,
ground,BW 27 EVI,Power input,55,19,
ground,BW 27 EVI,Power input,55,20,
ground,BW 27 EVI,Power input,65,-20,
ground,BW 27 EVI,Power input,65,-19,
ground,BW 27 EVI,Power input,65,-18,
ground,BW 27 EVI,Power input,65,-17,
ground,BW 27 EVI,Power input,65,-16,
ground,BW 27 EVI,Power input,65,-15,
ground,BW 27 EVI,Power input,65,-14,
ground,BW 27 EVI,Power input,65,-13,
ground,BW 27 EVI,Power input,65,-12,
ground,BW 27 EVI,Power input,65,-11,
ground,BW 27 EVI,Power input,65,-10,
ground,BW 27 EVI,Power input,65,-9,
ground,BW 27 EVI,Power input,65,-8,
ground,BW 27 EVI,Power input,65,-7,
ground,BW 27 EVI,Power input,65,-6,
ground,BW 27 EVI,Power input,65,-5,10.98
ground,BW 27 EVI,Power input,65,-4,11.02
ground,BW 27 EVI,Power input,65,-3,11.06
ground,BW 27 EVI,Power input,65,-2,11.12
ground,BW 27 EVI,Power input,65,-1,11.16
ground,BW 27 EVI,Power input,65,0,11.2
ground,BW 27 EVI,Power input,65,1,11.25
ground,BW 27 EVI,Power input,65,2,11.29
ground,BW 27 EVI,Power input,65,3,11.33
ground,BW 27 EVI,Power input,65,4,11.37
ground,BW 27 EVI,Power input,65,5,11.41
ground,BW 27 EVI,Power input,65,6,11.45
ground,BW 27 EVI,Power input,65,7,11.47
ground,BW 27 EVI,Power input,65,8,11.51
ground,BW 27 EVI,Power input,65,9,11.55
ground,BW 27 EVI,Power input,65,10,11.57
ground,BW 27 EVI,Power input,65,11,
ground,BW 27 EVI,Power input,65,12,
ground,BW 27 EVI,Power input,65,13,
ground,BW 27 EVI,Power input,65,14,
ground,BW 27 EVI,Power input,65,15,
ground,BW 27 EVI,Power input,65,16,
ground,BW 27 EVI,Power input,65,17,
ground,BW 27 EVI,Power input,65,18,
ground,BW 27 EVI,Power input,65,19,
ground,BW 27 EVI,Power input,65,20,
ground,BW 27 EVI,COP,35,-20,
ground,BW 27 EVI,COP,35,-19,
ground,BW 27 EVI,COP,35,-18,
ground,BW 27 EVI,COP,35,-17,
ground,BW 27 EVI,COP,35,-16,
ground,BW 27 EVI,COP,35,-15,
ground,BW 27 EVI,COP,35,-14,
ground,BW 27 EVI,COP,35,-13,
ground,BW 27 EVI,COP,35,-12,
ground,BW 27 EVI,COP,35,-11,
ground,BW 27 EVI,COP,35,-10,
ground,BW 27 EVI,COP,35,-9,
ground,BW 27 EVI,COP,35,-8,
ground,BW 27 EVI,COP,35,-7,
ground,BW 27 EVI,COP,35,-6,
ground,BW 27 EVI,COP,35,-5,4.06
ground,BW 27 EVI,COP,35,-4,4.14
ground,BW 27 EVI,COP,35,-3,4.22
ground,BW 27 EVI,COP,35,-2,4.31
ground,BW 27 EVI,COP,35,-1,4.41
ground,BW 27 EVI,COP,35,0,4.5
ground,BW 27 EVI,COP,35,1,4.59
ground,BW 27 EVI,COP,35,2,4.69
ground,BW 27 EVI,COP,35,3,4.79
ground,BW 27 EVI,COP,35,4,4.89
ground,BW 27 EVI,COP,35,5,5.0
ground,BW 27 EVI,COP,35,6,5.12
ground,BW 27 EVI,COP,35,7,5.22
ground,BW 27 EVI,COP,35,8,5.33
ground,BW 27 EVI,COP,35,9,5.46
ground,BW 27 EVI,COP,35,10,5.59
ground,BW 27 EVI,COP,35,11,
ground,BW 27 EVI,COP,35,12,
ground,BW 27 EVI,COP,35,13,
ground,BW 27 EVI,COP,35,14,
ground,BW 27 EVI,COP,35,15,
ground,BW 27 EVI,COP,35,16,
ground,BW 27 EVI,COP,35,17,
ground,BW 27 EVI,COP,35,18,
ground,BW 27 EVI,COP,35,19,
ground,BW 27 EVI,COP,35,20,
ground,BW 27 EVI,COP,45,-20,
ground,BW 27 EVI,COP,45,-19,
ground,BW 27 EVI,COP,45,-18,
ground,BW 27 EVI,COP,45,-17,
ground,BW 27 EVI,COP,45,-16,
ground,BW 27 EVI,COP,45,-15,
ground,BW 27 EVI,COP,45,-14,
ground,BW 27 EVI,COP,45,-13,
ground,BW 27 EVI,COP,45,-12,
ground,BW 27 EVI,COP,45,-11,
ground,BW 27 EVI,COP,45,-10,
ground,BW 27 EVI,COP,45,-9,
ground,BW 27 EVI,COP,45,-8,
ground,BW 27 EVI,COP,45,-7,
ground,BW 27 EVI,COP,45,-6,
ground,BW 27 EVI,COP,45,-5,3.3
ground,BW 27 EVI,COP,45,-4,3.36
ground,BW 27 EVI,COP,45,-3,3.45
ground,BW 27 EVI,COP,45,-2,3.52
ground,BW 27 EVI,COP,45,-1,3.62
ground,BW 27 EVI,COP,45,0,3.7
ground,BW 27 EVI,COP,45,1,3.75
ground,BW 27 EVI,COP,45,2,3.8
ground,BW 27 EVI,COP,45,3,3.86
ground,BW 27 EVI,COP,45,4,3.93
ground,BW 27 EVI,COP,45,5,4.0
ground,BW 27 EVI,COP,45,6,4.1
ground,BW 27 EVI,COP,45,7,4.2
ground,BW 27 EVI,COP,45,8,4.31
ground,BW 27 EVI,COP,45,9,4.42
ground,BW 27 EVI,COP,45,10,4.56
ground,BW 27 EVI,COP,45,11,
ground,BW 27 EVI,COP,45,12,
ground,BW 27 EVI,COP,45,13,
ground,BW 27 EVI,COP,45,14,
ground,BW 27 EVI,COP,45,15,
ground,BW 27 EVI,COP,45,16,
ground,BW 27 EVI,COP,45,17,
ground,BW 27 EVI,COP,45,18,
ground,BW 27 EVI,COP,45,19,
ground,BW 27 EVI,COP,45,20,
ground,BW 27 EVI,COP,55,-20,
ground,BW 27 EVI,COP,55,-19,
ground,BW 27 EVI,COP,55,-18,
ground,BW 27 EVI,COP,55,-17,
ground,BW 27 EVI,COP,55,-16,
ground,BW 27 EVI,COP,55,-15,
ground,BW 27 EVI,COP,55,-14,
ground,BW 27 EVI,COP,55,-13,
ground,BW 27 EVI,COP,55,-12,
ground,BW 27 EVI,COP,55,-11,
ground,BW 27 EVI,COP,55,-10,
ground,BW 27 EVI,COP,55,-9,
ground,BW 27 EVI,COP,55,-8,
ground,BW 27 EVI,COP,55,-7,
ground,BW 27 EVI,COP,55,-6,
ground,BW 27 EVI,COP,55,-5,2.67
ground,BW 27 EVI,COP,55,-4,2.72
ground,BW 27 EVI,COP,55,-3,2.77
ground,BW 27 EVI,COP,55,-2,2.83
ground,BW 27 EVI,COP,55,-1,2.89
ground,BW 27 EVI,COP,55,0,2.96
ground,BW 27 EVI,COP,55,1,3.01
ground,BW 27 EVI,COP,55,2,3.09
ground,BW 27 EVI,COP,55,3,3.16
ground,BW 27 EVI,COP,55,4,3.23
ground,BW 27 EVI,COP,55,5,3.31
ground,BW 27 EVI,COP,55,6,3.39
ground,BW 27 EVI,COP,55,7,3.47
ground,BW 27 EVI,COP,55,8,3.55
ground,BW 27 EVI,COP,55,9,3.64
ground,BW 27 EVI,COP,55,10,3.75
ground,BW 27 EVI,COP,55,11,
ground,BW 27 EVI,COP,55,12,
ground,BW 27 EVI,COP,55,13,
ground,BW 27 EVI,COP,55,14,
ground,BW 27 EVI,COP,55,15,
ground,BW 27 EVI,COP,55,16,
ground,BW 27 EVI,COP,55,17,
ground,BW 27 EVI,COP,55,18,
ground,BW 27 EVI,COP,55,19,
ground,BW 27 EVI,COP,55,20,
ground,BW 27 EVI,COP,65,-20,
ground,BW 27 EVI,COP,65,-19,
ground,BW 27 EVI,COP,65,-18,
ground,BW 27 EVI,COP,65,-17,
ground,BW 27 EVI,COP,65,-16,
ground,BW 27 EVI,COP,65,-15,
ground,BW 27 EVI,COP,65,-14,
ground,BW 27 EVI,COP,65,-13,
ground,BW 27 EVI,COP,65,-12,
ground,BW 27 EVI,COP,65,-11,
ground,BW 27 EVI,COP,65,-10,
ground,BW 27 EVI,COP,65,-9,
ground,BW 27 EVI,COP,65,-8,
ground,BW 27 EVI,COP,65,-7,
ground,BW 27 EVI,COP,65,-6,
ground,BW 27 EVI,COP,65,-5,2.31
ground,BW 27 EVI,COP,65,-4,2.36
ground,BW 27 EVI,COP,65,-3,2.4
ground,BW 27 EVI,COP,65,-2,2.44
ground,BW 27 EVI,COP,65,-1,2.48
ground,BW 27 EVI,COP,65,0,2.53
ground,BW 27 EVI,COP,65,1,2.59
ground,BW 27 EVI,COP,65,2,2.64
ground,BW 27 EVI,COP,65,3,2.68
ground,BW 27 EVI,COP,65,4,2.74
ground,BW 27 EVI,COP,65,5,2.81
ground,BW 27 EVI,COP,65,6,2.86
ground,BW 27 EVI,COP,65,7,2.93
ground,BW 27 EVI,COP,65,8,2.99
ground,BW 27 EVI,COP,65,9,3.05
ground,BW 27 EVI,COP,65,10,3.12
ground,BW 27 EVI,COP,65,11,
ground,BW 27 EVI,COP,65,12,
ground,BW 27 EVI,COP,65,13,
ground,BW 27 EVI,COP,65,14,
ground,BW 27 EVI,COP,65,15,
ground,BW 27 EVI,COP,65,16,
ground,BW 27 EVI,COP,65,17,
ground,BW 27 EVI,COP,65,18,
ground,BW 27 EVI,COP,65,19,
ground,BW 27 EVI,COP,65,20,
ground,BW 36 EVI,Heating capacity,35,-20,
ground,BW 36 EVI,Heating capacity,35,-19,
ground,BW 36 EVI,Heating capacity,35,-18,
ground,BW 36 EVI,Heating capacity,35,-17,
ground,BW 36 EVI,Heating capacity,35,-16,
ground,BW 36 EVI,Heating capacity,35,-15,
ground,BW 36 EVI,Heating capacity,35,-14,
ground,BW 36 EVI,Heating capacity,35,-13,
ground,BW 36 EVI,Heating capacity,35,-12,
ground,BW 36 EVI,Heating capacity,35,-11,
ground,BW 36 EVI,Heating capacity,35,-10,
ground,BW 36 EVI,Heating capacity,35,-9,
ground,BW 36 EVI,Heating capacity,35,-8,
ground,BW 36 EVI,Heating capacity,35,-7,
ground,BW 36 EVI,Heating capacity,35,-6,
ground,BW 36 EVI,Heating capacity,35,-5,32.24
ground,BW 36 EVI,Heating capacity,35,-4,32.97
ground,BW 36 EVI,Heating capacity,35,-3,33.84
ground,BW 36 EVI,Heating capacity,35,-2,34.72
ground,BW 36 EVI,Heating capacity,35,-1,35.59
ground,BW 36 EVI,Heating capacity,35,0,36.47
ground,BW 36 EVI,Heating capacity,35,1,37.49
ground,BW 36 EVI,Heating capacity,35,2,38.51
ground,BW 36 EVI,Heating capacity,35,3,39.53
ground,BW 36 EVI,Heating capacity,35,4,40.7
ground,BW 36 EVI,Heating capacity,35,5,41.87
ground,BW 36 EVI,Heating capacity,35,6,43.18
ground,BW 36 EVI,Heating capacity,35,7,44.2
ground,BW 36 EVI,Heating capacity,35,8,45.22
ground,BW 36 EVI,Heating capacity,35,9,45.95
ground,BW 36 EVI,Heating capacity,35,10,46.97
ground,BW 36 EVI,Heating capacity,35,11,
ground,BW 36 EVI,Heating capacity,35,12,
ground,BW 36 EVI,Heating capacity,35,13,
ground,BW 36 EVI,Heating capacity,35,14,
ground,BW 36 EVI,Heating capacity,35,15,
ground,BW 36 EVI,Heating capacity,35,16,
ground,BW 36 EVI,Heating capacity,35,17,
ground,BW 36 EVI,Heating capacity,35,18,
ground,BW 36 EVI,Heating capacity,35,19,
ground,BW 36 EVI,Heating capacity,35,20,
ground,BW 36 EVI,Heating capacity,45,-20,
ground,BW 36 EVI,Heating capacity,45,-19,
ground,BW 36 EVI,Heating capacity,45,-18,
ground,BW 36 EVI,Heating capacity,45,-17,
ground,BW 36 EVI,Heating capacity,45,-16,
ground,BW 36 EVI,Heating capacity,45,-15,
ground,BW 36 EVI,Heating capacity,45,-14,
ground,BW 36 EVI,Heating capacity,45,-13,
ground,BW 36 EVI,Heating capacity,45,-12,
ground,BW 36 EVI,Heating capacity,45,-11,
ground,BW 36 EVI,Heating capacity,45,-10,
ground,BW 36 EVI,Heating capacity,45,-9,
ground,BW 36 EVI,Heating capacity,45,-8,
ground,BW 36 EVI,Heating capacity,45,-7,
ground,BW 36 EVI,Heating capacity,45,-6,
ground,BW 36 EVI,Heating capacity,45,-5,32.68
ground,BW 36 EVI,Heating capacity,45,-4,33.41
ground,BW 36 EVI,Heating capacity,45,-3,34.28
ground,BW 36 EVI,Heating capacity,45,-2,35.01
ground,BW 36 EVI,Heating capacity,45,-1,36.03
ground,BW 36 EVI,Heating capacity,45,0,36.91
ground,BW 36 EVI,Heating capacity,45,1,37.93
ground,BW 36 EVI,Heating capacity,45,2,38.95
ground,BW 36 EVI,Heating capacity,45,3,40.12
ground,BW 36 EVI,Heating capacity,45,4,41.28
ground,BW 36 EVI,Heating capacity,45,5,42.45
ground,BW 36 EVI,Heating capacity,45,6,43.62
ground,BW 36 EVI,Heating capacity,45,7,44.79
ground,BW 36 EVI,Heating capacity,45,8,46.1
ground,BW 36 EVI,Heating capacity,45,9,47.41
ground,BW 36 EVI,Heating capacity,45,10,48.87
ground,BW 36 EVI,Heating capacity,45,11,
ground,BW 36 EVI,Heating capacity,45,12,
ground,BW 36 EVI,Heating capacity,45,13,
ground,BW 36 EVI,Heating capacity,45,14,
ground,BW 36 EVI,Heating capacity,45,15,
ground,BW 36 EVI,Heating capacity,45,16,
ground,BW 36 EVI,Heating capacity,45,17,
ground,BW 36 EVI,Heating capacity,45,18,
ground,BW 36 EVI,Heating capacity,45,19,
ground,BW 36 EVI,Heating capacity,45,20,
ground,BW 36 EVI,Heating capacity,55,-20,
ground,BW 36 EVI,Heating capacity,55,-19,
ground,BW 36 EVI,Heating capacity,55,-18,
ground,BW 36 EVI,Heating capacity,55,-17,
ground,BW 36 EVI,Heating capacity,55,-16,
ground,BW 36 EVI,Heating capacity,55,-15,
ground,BW 36 EVI,Heating capacity,55,-14,
ground,BW 36 EVI,Heating capacity,55,-13,
ground,BW 36 EVI,Heating capacity,55,-12,
ground,BW 36 EVI,Heating capacity,55,-11,
ground,BW 36 EVI,Heating capacity,55,-10,
ground,BW 36 EVI,Heating capacity,55,-9,
ground,BW 36 EVI,Heating capacity,55,-8,
ground,BW 36 EVI,Heating capacity,55,-7,
ground,BW 36 EVI,Heating capacity,55,-6,
ground,BW 36 EVI,Heating capacity,55,-5,33.26
ground,BW 36 EVI,Heating capacity,55,-4,33.99
ground,BW 36 EVI,Heating capacity,55,-3,34.72
ground,BW 36 EVI,Heating capacity,55,-2,35.65
ground,BW 36 EVI,Heating capacity,55,-1,36.62
ground,BW 36 EVI,Heating capacity,55,0,37.49
ground,BW 36 EVI,Heating capacity,55,1,38.37
ground,BW 36 EVI,Heating capacity,55,2,39.39
ground,BW 36 EVI,Heating capacity,55,3,40.41
ground,BW 36 EVI,Heating capacity,55,4,41.43
ground,BW 36 EVI,Heating capacity,55,5,42.6
ground,BW 36 EVI,Heating capacity,55,6,43.76
ground,BW 36 EVI,Heating capacity,55,7,44.93
ground,BW 36 EVI,Heating capacity,55,8,46.1
ground,BW 36 EVI,Heating capacity,55,9,47.41
ground,BW 36 EVI,Heating capacity,55,10,48.87
ground,BW 36 EVI,Heating capacity,55,11,
ground,BW 36 EVI,Heating capacity,55,12,
ground,BW 36 EVI,Heating capacity,55,13,
ground,BW 36 EVI,Heating capacity,55,14,
ground,BW 36 EVI,Heating capacity,55,15,
ground,BW 36 EVI,Heating capacity,55,16,
ground,BW 36 EVI,Heating capacity,55,17,
ground,BW 36 EVI,Heating capacity,55,18,
ground,BW 36 EVI,Heating capacity,55,19,
ground,BW 36 EVI,Heating capacity,55,20,
ground,BW 36 EVI,Heating capacity,65,-20,
ground,BW 36 EVI,Heating capacity,65,-19,
ground,BW 36 EVI,Heating capacity,65,-18,
ground,BW 36 EVI,Heating capacity,65,-17,
ground,BW 36 EVI,Heating capacity,65,-16,
ground,BW 36 EVI,Heating capacity,65,-15,
ground,BW 36 EVI,Heating capacity,65,-14,
ground,BW 36 EVI,Heating capacity,65,-13,
ground,BW 36 EVI,Heating capacity,65,-12,
ground,BW 36 EVI,Heating capacity,65,-11,
ground,BW 36 EVI,Heating capacity,65,-10,
ground,BW 36 EVI,Heating capacity,65,-9,
ground,BW 36 EVI,Heating capacity,65,-8,
ground,BW 36 EVI,Heating capacity,65,-7,
ground,BW 36 EVI,Heating capacity,65,-6,
ground,BW 36 EVI,Heating capacity,65,-5,34.14
ground,BW 36 EVI,Heating capacity,65,-4,34.87
ground,BW 36 EVI,Heating capacity,65,-3,35.59
ground,BW 36 EVI,Heating capacity,65,-2,36.47
ground,BW 36 EVI,Heating capacity,65,-1,37.2
ground,BW 36 EVI,Heating capacity,65,0,38.07
ground,BW 36 EVI,Heating capacity,65,1,39.1
ground,BW 36 EVI,Heating capacity,65,2,39.97
ground,BW 36 EVI,Heating capacity,65,3,40.85
ground,BW 36 EVI,Heating capacity,65,4,41.87
ground,BW 36 EVI,Heating capacity,65,5,43.03
ground,BW 36 EVI,Heating capacity,65,6,44.06
ground,BW 36 EVI,Heating capacity,65,7,45.08
ground,BW 36 EVI,Heating capacity,65,8,46.24
ground,BW 36 EVI,Heating capacity,65,9,47.41
ground,BW 36 EVI,Heating capacity,65,10,48.58
ground,BW 36 EVI,Heating capacity,65,11,
ground,BW 36 EVI,Heating capacity,65,12,
ground,BW 36 EVI,Heating capacity,65,13,
ground,BW 36 EVI,Heating capacity,65,14,
ground,BW 36 EVI,Heating capacity,65,15,
ground,BW 36 EVI,Heating capacity,65,16,
ground,BW 36 EVI,Heating capacity,65,17,
ground,BW 36 EVI,Heating capacity,65,18,
ground,BW 36 EVI,Heating capacity,65,19,
ground,BW 36 EVI,Heating capacity,65,20,
ground,BW 36 EVI,Power input,35,-20,
ground,BW 36 EVI,Power input,35,-19,
ground,BW 36 EVI,Power input,35,-18,
ground,BW 36 EVI,Power input,35,-17,
ground,BW 36 EVI,Power input,35,-16,
ground,BW 36 EVI,Power input,35,-15,
ground,BW 36 EVI,Power input,35,-14,
ground,BW 36 EVI,Power input,35,-13,
ground,BW 36 EVI,Power input,35,-12,
ground,BW 36 EVI,Power input,35,-11,
ground,BW 36 EVI,Power input,35,-10,
ground,BW 36 EVI,Power input,35,-9,
ground,BW 36 EVI,Power input,35,-8,
ground,BW 36 EVI,Power input,35,-7,
ground,BW 36 EVI,Power input,35,-6,
ground,BW 36 EVI,Power input,35,-5,7.76
ground,BW 36 EVI,Power input,35,-4,7.79
ground,BW 36 EVI,Power input,35,-3,7.84
ground,BW 36 EVI,Power input,35,-2,7.87
ground,BW 36 EVI,Power input,35,-1,7.9
ground,BW 36 EVI,Power input,35,0,7.93
ground,BW 36 EVI,Power input,35,1,8.0
ground,BW 36 EVI,Power input,35,2,8.03
ground,BW 36 EVI,Power input,35,3,8.07
ground,BW 36 EVI,Power input,35,4,8.14
ground,BW 36 EVI,Power input,35,5,8.19
ground,BW 36 EVI,Power input,35,6,8.26
ground,BW 36 EVI,Power input,35,7,8.28
ground,BW 36 EVI,Power input,35,8,8.29
ground,BW 36 EVI,Power input,35,9,8.24
ground,BW 36 EVI,Power input,35,10,8.22
ground,BW 36 EVI,Power input,35,11,
ground,BW 36 EVI,Power input,35,12,
ground,BW 36 EVI,Power input,35,13,
ground,BW 36 EVI,Power input,35,14,
ground,BW 36 EVI,Power input,35,15,
ground,BW 36 EVI,Power input,35,16,
ground,BW 36 EVI,Power input,35,17,
ground,BW 36 EVI,Power input,35,18,
ground,BW 36 EVI,Power input,35,19,
ground,BW 36 EVI,Power input,35,20,
ground,BW 36 EVI,Power input,45,-20,
ground,BW 36 EVI,Power input,45,-19,
ground,BW 36 EVI,Power input,45,-18,
ground,BW 36 EVI,Power input,45,-17,
ground,BW 36 EVI,Power input,45,-16,
ground,BW 36 EVI,Power input,45,-15,
ground,BW 36 EVI,Power input,45,-14,
ground,BW 36 EVI,Power input,45,-13,
ground,BW 36 EVI,Power input,45,-12,
ground,BW 36 EVI,Power input,45,-11,
ground,BW 36 EVI,Power input,45,-10,
ground,BW 36 EVI,Power input,45,-9,
ground,BW 36 EVI,Power input,45,-8,
ground,BW 36 EVI,Power input,45,-7,
ground,BW 36 EVI,Power input,45,-6,
ground,BW 36 EVI,Power input,45,-5,9.69
ground,BW 36 EVI,Power input,45,-4,9.72
ground,BW 36 EVI,Power input,45,-3,9.73
ground,BW 36 EVI,Power input,45,-2,9.74
ground,BW 36 EVI,Power input,45,-1,9.75
ground,BW 36 EVI,Power input,45,0,9.76
ground,BW 36 EVI,Power input,45,1,9.89
ground,BW 36 EVI,Power input,45,2,10.03
ground,BW 36 EVI,Power input,45,3,10.16
ground,BW 36 EVI,Power input,45,4,10.28
ground,BW 36 EVI,Power input,45,5,10.38
ground,BW 36 EVI,Power input,45,6,10.41
ground,BW 36 EVI,Power input,45,7,10.44
ground,BW 36 EVI,Power input,45,8,10.46
ground,BW 36 EVI,Power input,45,9,10.49
ground,BW 36 EVI,Power input,45,10,10.49
ground,BW 36 EVI,Power input,45,11,
ground,BW 36 EVI,Power input,45,12,
ground,BW 36 EVI,Power input,45,13,
ground,BW 36 EVI,Power input,45,14,
ground,BW 36 EVI,Power input,45,15,
ground,BW 36 EVI,Power input,45,16,
ground,BW 36 EVI,Power input,45,17,
ground,BW 36 EVI,Power input,45,18,
ground,BW 36 EVI,Power input,45,19,
ground,BW 36 EVI,Power input,45,20,
ground,BW 36 EVI,Power input,55,-20,
ground,BW 36 EVI,Power input,55,-19,
ground,BW 36 EVI,Power input,55,-18,
ground,BW 36 EVI,Power input,55,-17,
ground,BW 36 EVI,Power input,55,-16,
ground,BW 36 EVI,Power input,55,-15,
ground,BW 36 EVI,Power input,55,-14,
ground,BW 36 EVI,Power input,55,-13,
ground,BW 36 EVI,Power input,55,-12,
ground,BW 36 EVI,Power input,55,-11,
ground,BW 36 EVI,Power input,55,-10,
ground,BW 36 EVI,Power input,55,-9,
ground,BW 36 EVI,Power input,55,-8,
ground,BW 36 EVI,Power input,55,-7,
ground,BW 36 EVI,Power input,55,-6,
ground,BW 36 EVI,Power input,55,-5,12.19
ground,BW 36 EVI,Power input,55,-4,12.24
ground,BW 36 EVI,Power input,55,-3,12.27
ground,BW 36 EVI,Power input,55,-2,12.32
ground,BW 36 EVI,Power input,55,-1,12.38
ground,BW 36 EVI,Power input,55,0,12.4
ground,BW 36 EVI,Power input,55,1,12.46
ground,BW 36 EVI,Power input,55,2,12.49
ground,BW 36 EVI,Power input,55,3,12.51
ground,BW 36 EVI,Power input,55,4,12.57
ground,BW 36 EVI,Power input,55,5,12.59
ground,BW 36 EVI,Power input,55,6,12.62
ground,BW 36 EVI,Power input,55,7,12.67
ground,BW 36 EVI,Power input,55,8,12.7
ground,BW 36 EVI,Power input,55,9,12.73
ground,BW 36 EVI,Power input,55,10,12.76
ground,BW 36 EVI,Power input,55,11,
ground,BW 36 EVI,Power input,55,12,
ground,BW 36 EVI,Power input,55,13,
ground,BW 36 EVI,Power input,55,14,
ground,BW 36 EVI,Power input,55,15,
ground,BW 36 EVI,Power input,55,16,
ground,BW 36 EVI,Power input,55,17,
ground,BW 36 EVI,Power input,55,18,
ground,BW 36 EVI,Power input,55,19,
ground,BW 36 EVI,Power input,55,20,
ground,BW 36 EVI,Power input,65,-20,
ground,BW 36 EVI,Power input,65,-19,
ground,BW 36 EVI,Power input,65,-18,
ground,BW 36 EVI,Power input,65,-17,
ground,BW 36 EVI,Power input,65,-16,
ground,BW 36 EVI,Power input,65,-15,
ground,BW 36 EVI,Power input,65,-14,
ground,BW 36 EVI,Power input,65,-13,
ground,BW 36 EVI,Power input,65,-12,
ground,BW 36 EVI,Power input,65,-11,
ground,BW 36 EVI,Power input,65,-10,
ground,BW 36 EVI,Power input,65,-9,
ground,BW 36 EVI,Power input,65,-8,
ground,BW 36 EVI,Power input,65,-7,
ground,BW 36 EVI,Power input,65,-6,
ground,BW 36 EVI,Power input,65,-5,14.43
ground,BW 36 EVI,Power input,65,-4,14.48
ground,BW 36 EVI,Power input,65,-3,14.54
ground,BW 36 EVI,Power input,65,-2,14.62
ground,BW 36 EVI,Power input,65,-1,14.67
ground,BW 36 EVI,Power input,65,0,14.72
ground,BW 36 EVI,Power input,65,1,14.78
ground,BW 36 EVI,Power input,65,2,14.83
ground,BW 36 EVI,Power input,65,3,14.89
ground,BW 36 EVI,Power input,65,4,14.94
ground,BW 36 EVI,Power input,65,5,14.99
ground,BW 36 EVI,Power input,65,6,15.05
ground,BW 36 EVI,Power input,65,7,15.07
ground,BW 36 EVI,Power input,65,8,15.13
ground,BW 36 EVI,Power input,65,9,15.18
ground,BW 36 EVI,Power input,65,10,15.21
ground,BW 36 EVI,Power input,65,11,
ground,BW 36 EVI,Power input,65,12,
ground,BW 36 EVI,Power input,65,13,
ground,BW 36 EVI,Power input,65,14,
ground,BW 36 EVI,Power input,65,15,
ground,BW 36 EVI,Power input,65,16,
ground,BW 36 EVI,Power input,65,17,
ground,BW 36 EVI,Power input,65,18,
ground,BW 36 EVI,Power input,65,19,
ground,BW 36 EVI,Power input,65,20,
ground,BW 36 EVI,COP,35,-20,
ground,BW 36 EVI,COP,35,-19,
ground,BW 36 EVI,COP,35,-18,
ground,BW 36 EVI,COP,35,-17,
ground,BW 36 EVI,COP,35,-16,
ground,BW 36 EVI,COP,35,-15,
ground,BW 36 EVI,COP,35,-14,
ground,BW 36 EVI,COP,35,-13,
ground,BW 36 EVI,COP,35,-12,
ground,BW 36 EVI,COP,35,-11,
ground,BW 36 EVI,COP,35,-10,
ground,BW 36 EVI,COP,35,-9,
ground,BW 36 EVI,COP,35,-8,
ground,BW 36 EVI,COP,35,-7,
ground,BW 36 EVI,COP,35,-6,
ground,BW 36 EVI,COP,35,-5,4.15
ground,BW 36 EVI,COP,35,-4,4.23
ground,BW 36 EVI,COP,35,-3,4.32
ground,BW 36 EVI,COP,35,-2,4.41
ground,BW 36 EVI,COP,35,-1,4.51
ground,BW 36 EVI,COP,35,0,4.6
ground,BW 36 EVI,COP,35,1,4.69
ground,BW 36 EVI,COP,35,2,4.79
ground,BW 36 EVI,COP,35,3,4.9
ground,BW 36 EVI,COP,35,4,5.0
ground,BW 36 EVI,COP,35,5,5.11
ground,BW 36 EVI,COP,35,6,5.23
ground,BW 36 EVI,COP,35,7,5.34
ground,BW 36 EVI,COP,35,8,5.45
ground,BW 36 EVI,COP,35,9,5.58
ground,BW 36 EVI,COP,35,10,5.72
ground,BW 36 EVI,COP,35,11,
ground,BW 36 EVI,COP,35,12,
ground,BW 36 EVI,COP,35,13,
ground,BW 36 EVI,COP,35,14,
ground,BW 36 EVI,COP,35,15,
ground,BW 36 EVI,COP,35,16,
ground,BW 36 EVI,COP,35,17,
ground,BW 36 EVI,COP,35,18,
ground,BW 36 EVI,COP,35,19,
ground,BW 36 EVI,COP,35,20,
ground,BW 36 EVI,COP,45,-20,
ground,BW 36 EVI,COP,45,-19,
ground,BW 36 EVI,COP,45,-18,
ground,BW 36 EVI,COP,45,-17,
ground,BW 36 EVI,COP,45,-16,
ground,BW 36 EVI,COP,45,-15,
ground,BW 36 EVI,COP,45,-14,
ground,BW 36 EVI,COP,45,-13,
ground,BW 36 EVI,COP,45,-12,
ground,BW 36 EVI,COP,45,-11,
ground,BW 36 EVI,COP,45,-10,
ground,BW 36 EVI,COP,45,-9,
ground,BW 36 EVI,COP,45,-8,
ground,BW 36 EVI,COP,45,-7,
ground,BW 36 EVI,COP,45,-6,
ground,BW 36 EVI,COP,45,-5,3.37
ground,BW 36 EVI,COP,45,-4,3.44
ground,BW 36 EVI,COP,45,-3,3.52
ground,BW 36 EVI,COP,45,-2,3.6
ground,BW 36 EVI,COP,45,-1,3.7
ground,BW 36 EVI,COP,45,0,3.78
ground,BW 36 EVI,COP,45,1,3.83
ground,BW 36 EVI,COP,45,2,3.89
ground,BW 36 EVI,COP,45,3,3.95
ground,BW 36 EVI,COP,45,4,4.01
ground,BW 36 EVI,COP,45,5,4.09
ground,BW 36 EVI,COP,45,6,4.19
ground,BW 36 EVI,COP,45,7,4.29
ground,BW 36 EVI,COP,45,8,4.41
ground,BW 36 EVI,COP,45,9,4.52
ground,BW 36 EVI,COP,45,10,4.66
ground,BW 36 EVI,COP,45,11,
ground,BW 36 EVI,COP,45,12,
ground,BW 36 EVI,COP,45,13,
ground,BW 36 EVI,COP,45,14,
ground,BW 36 EVI,COP,45,15,
ground,BW 36 EVI,COP,45,16,
ground,BW 36 EVI,COP,45,17,
ground,BW 36 EVI,COP,45,18,
ground,BW 36 EVI,COP,45,19,
ground,BW 36 EVI,COP,45,20,
ground,BW 36 EVI,COP,55,-20,
ground,BW 36 EVI,COP,55,-19,
ground,BW 36 EVI,COP,55,-18,
ground,BW 36 EVI,COP,55,-17,
ground,BW 36 EVI,COP,55,-16,
ground,BW 36 EVI,COP,55,-15,
ground,BW 36 EVI,COP,55,-14,
ground,BW 36 EVI,COP,55,-13,
ground,BW 36 EVI,COP,55,-12,
ground,BW 36 EVI,COP,55,-11,
ground,BW 36 EVI,COP,55,-10,
ground,BW 36 EVI,COP,55,-9,
ground,BW 36 EVI,COP,55,-8,
ground,BW 36 EVI,COP,55,-7,
ground,BW 36 EVI,COP,55,-6,
ground,BW 36 EVI,COP,55,-5,2.73
ground,BW 36 EVI,COP,55,-4,2.78
ground,BW 36 EVI,COP,55,-3,2.83
ground,BW 36 EVI,COP,55,-2,2.89
ground,BW 36 EVI,COP,55,-1,2.96
ground,BW 36 EVI,COP,55,0,3.02
ground,BW 36 EVI,COP,55,1,3.08
ground,BW 36 EVI,COP,55,2,3.15
ground,BW 36 EVI,COP,55,3,3.23
ground,BW 36 EVI,COP,55,4,3.3
ground,BW 36 EVI,COP,55,5,3.38
ground,BW 36 EVI,COP,55,6,3.47
ground,BW 36 EVI,COP,55,7,3.55
ground,BW 36 EVI,COP,55,8,3.63
ground,BW 36 EVI,COP,55,9,3.72
ground,BW 36 EVI,COP,55,10,3.83
ground,BW 36 EVI,COP,55,11,
ground,BW 36 EVI,COP,55,12,
ground,BW 36 EVI,COP,55,13,
ground,BW 36 EVI,COP,55,14,
ground,BW 36 EVI,COP,55,15,
ground,BW 36 EVI,COP,55,16,
ground,BW 36 EVI,COP,55,17,
ground,BW 36 EVI,COP,55,18,
ground,BW 36 EVI,COP,55,19,
ground,BW 36 EVI,COP,55,20,
ground,BW 36 EVI,COP,65,-20,
ground,BW 36 EVI,COP,65,-19,
ground,BW 36 EVI,COP,65,-18,
ground,BW 36 EVI,COP,65,-17,
ground,BW 36 EVI,COP,65,-16,
ground,BW 36 EVI,COP,65,-15,
ground,BW 36 EVI,COP,65,-14,
ground,BW 36 EVI,COP,65,-13,
ground,BW 36 EVI,COP,65,-12,
ground,BW 36 EVI,COP,65,-11,
ground,BW 36 EVI,COP,65,-10,
ground,BW 36 EVI,COP,65,-9,
ground,BW 36 EVI,COP,65,-8,
ground,BW 36 EVI,COP,65,-7,
ground,BW 36 EVI,COP,65,-6,
ground,BW 36 EVI,COP,65,-5,2.37
ground,BW 36 EVI,COP,65,-4,2.41
ground,BW 36 EVI,COP,65,-3,2.45
ground,BW 36 EVI,COP,65,-2,2.5
ground,BW 36 EVI,COP,65,-1,2.54
ground,BW 36 EVI,COP,65,0,2.59
ground,BW 36 EVI,COP,65,1,2.65
ground,BW 36 EVI,COP,65,2,2.69
ground,BW 36 EVI,COP,65,3,2.74
ground,BW 36 EVI,COP,65,4,2.8
ground,BW 36 EVI,COP,65,5,2.87
ground,BW 36 EVI,COP,65,6,2.93
ground,BW 36 EVI,COP,65,7,2.99
ground,BW 36 EVI,COP,65,8,3.06
ground,BW 36 EVI,COP,65,9,3.12
ground,BW 36 EVI,COP,65,10,3.19
ground,BW 36 EVI,COP,65,11,
ground,BW 36 EVI,COP,65,12,
ground,BW 36 EVI,COP,65,13,
ground,BW 36 EVI,COP,65,14,
ground,BW 36 EVI,COP,65,15,
ground,BW 36 EVI,COP,65,16,
ground,BW 36 EVI,COP,65,17,
ground,BW 36 EVI,COP,65,18,
ground,BW 36 EVI,COP,65,19,
ground,BW 36 EVI,COP,65,20,
ground,BW 42 EVI,Heating capacity,35,-20,
ground,BW 42 EVI,Heating capacity,35,-19,
ground,BW 42 EVI,Heating capacity,35,-18,
ground,BW 42 EVI,Heating capacity,35,-17,
ground,BW 42 EVI,Heating capacity,35,-16,
ground,BW 42 EVI,Heating capacity,35,-15,
ground,BW 42 EVI,Heating capacity,35,-14,
ground,BW 42 EVI,Heating capacity,35,-13,
ground,BW 42 EVI,Heating capacity,35,-12,
ground,BW 42 EVI,Heating capacity,35,-11,
ground,BW 42 EVI,Heating capacity,35,-10,
ground,BW 42 EVI,Heating capacity,35,-9,
ground,BW 42 EVI,Heating capacity,35,-8,
ground,BW 42 EVI,Heating capacity,35,-7,
ground,BW 42 EVI,Heating capacity,35,-6,
ground,BW 42 EVI,Heating capacity,35,-5,37.32
ground,BW 42 EVI,Heating capacity,35,-4,38.17
ground,BW 42 EVI,Heating capacity,35,-3,39.18
ground,BW 42 EVI,Heating capacity,35,-2,40.19
ground,BW 42 EVI,Heating capacity,35,-1,41.21
ground,BW 42 EVI,Heating capacity,35,0,42.22
ground,BW 42 EVI,Heating capacity,35,1,43.4
ground,BW 42 EVI,Heating capacity,35,2,44.58
ground,BW 42 EVI,Heating capacity,35,3,45.77
ground,BW 42 EVI,Heating capacity,35,4,47.12
ground,BW 42 EVI,Heating capacity,35,5,48.47
ground,BW 42 EVI,Heating capacity,35,6,49.99
ground,BW 42 EVI,Heating capacity,35,7,51.17
ground,BW 42 EVI,Heating capacity,35,8,52.35
ground,BW 42 EVI,Heating capacity,35,9,53.2
ground,BW 42 EVI,Heating capacity,35,10,54.38
ground,BW 42 EVI,Heating capacity,35,11,
ground,BW 42 EVI,Heating capacity,35,12,
ground,BW 42 EVI,Heating capacity,35,13,
ground,BW 42 EVI,Heating capacity,35,14,
ground,BW 42 EVI,Heating capacity,35,15,
ground,BW 42 EVI,Heating capacity,35,16,
ground,BW 42 EVI,Heating capacity,35,17,
ground,BW 42 EVI,Heating capacity,35,18,
ground,BW 42 EVI,Heating capacity,35,19,
ground,BW 42 EVI,Heating capacity,35,20,
ground,BW 42 EVI,Heating capacity,45,-20,
ground,BW 42 EVI,Heating capacity,45,-19,
ground,BW 42 EVI,Heating capacity,45,-18,
ground,BW 42 EVI,Heating capacity,45,-17,
ground,BW 42 EVI,Heating capacity,45,-16,
ground,BW 42 EVI,Heating capacity,45,-15,
ground,BW 42 EVI,Heating capacity,45,-14,
ground,BW 42 EVI,Heating capacity,45,-13,
ground,BW 42 EVI,Heating capacity,45,-12,
ground,BW 42 EVI,Heating capacity,45,-11,
ground,BW 42 EVI,Heating capacity,45,-10,
ground,BW 42 EVI,Heating capacity,45,-9,
ground,BW 42 EVI,Heating capacity,45,-8,
ground,BW 42 EVI,Heating capacity,45,-7,
ground,BW 42 EVI,Heating capacity,45,-6,
ground,BW 42 EVI,Heating capacity,45,-5,37.83
ground,BW 42 EVI,Heating capacity,45,-4,38.67
ground,BW 42 EVI,Heating capacity,45,-3,39.69
ground,BW 42 EVI,Heating capacity,45,-2,40.53
ground,BW 42 EVI,Heating capacity,45,-1,41.71
ground,BW 42 EVI,Heating capacity,45,0,42.73
ground,BW 42 EVI,Heating capacity,45,1,43.91
ground,BW 42 EVI,Heating capacity,45,2,45.09
ground,BW 42 EVI,Heating capacity,45,3,46.44
ground,BW 42 EVI,Heating capacity,45,4,47.79
ground,BW 42 EVI,Heating capacity,45,5,49.14
ground,BW 42 EVI,Heating capacity,45,6,50.5
ground,BW 42 EVI,Heating capacity,45,7,51.85
ground,BW 42 EVI,Heating capacity,45,8,53.37
ground,BW 42 EVI,Heating capacity,45,9,54.89
ground,BW 42 EVI,Heating capacity,45,10,56.57
ground,BW 42 EVI,Heating capacity,45,11,
ground,BW 42 EVI,Heating capacity,45,12,
ground,BW 42 EVI,Heating capacity,45,13,
ground,BW 42 EVI,Heating capacity,45,14,
ground,BW 42 EVI,Heating capacity,45,15,
ground,BW 42 EVI,Heating capacity,45,16,
ground,BW 42 EVI,Heating capacity,45,17,
ground,BW 42 EVI,Heating capacity,45,18,
ground,BW 42 EVI,Heating capacity,45,19,
ground,BW 42 EVI,Heating capacity,45,20,
ground,BW 42 EVI,Heating capacity,55,-20,
ground,BW 42 EVI,Heating capacity,55,-19,
ground,BW 42 EVI,Heating capacity,55,-18,
ground,BW 42 EVI,Heating capacity,55,-17,
ground,BW 42 EVI,Heating capacity,55,-16,
ground,BW 42 EVI,Heating capacity,55,-15,
ground,BW 42 EVI,Heating capacity,55,-14,
ground,BW 42 EVI,Heating capacity,55,-13,
ground,BW 42 EVI,Heating capacity,55,-12,
ground,BW 42 EVI,Heating capacity,55,-11,
ground,BW 42 EVI,Heating capacity,55,-10,
ground,BW 42 EVI,Heating capacity,55,-9,
ground,BW 42 EVI,Heating capacity,55,-8,
ground,BW 42 EVI,Heating capacity,55,-7,
ground,BW 42 EVI,Heating capacity,55,-6,
ground,BW 42 EVI,Heating capacity,55,-5,38.5
ground,BW 42 EVI,Heating capacity,55,-4,39.35
ground,BW 42 EVI,Heating capacity,55,-3,40.19
ground,BW 42 EVI,Heating capacity,55,-2,41.27
ground,BW 42 EVI,Heating capacity,55,-1,42.39
ground,BW 42 EVI,Heating capacity,55,0,43.4
ground,BW 42 EVI,Heating capacity,55,1,44.42
ground,BW 42 EVI,Heating capacity,55,2,45.6
ground,BW 42 EVI,Heating capacity,55,3,46.78
ground,BW 42 EVI,Heating capacity,55,4,47.96
ground,BW 42 EVI,Heating capacity,55,5,49.31
ground,BW 42 EVI,Heating capacity,55,6,50.66
ground,BW 42 EVI,Heating capacity,55,7,52.02
ground,BW 42 EVI,Heating capacity,55,8,53.37
ground,BW 42 EVI,Heating capacity,55,9,54.89
ground,BW 42 EVI,Heating capacity,55,10,56.57
ground,BW 42 EVI,Heating capacity,55,11,
ground,BW 42 EVI,Heating capacity,55,12,
ground,BW 42 EVI,Heating capacity,55,13,
ground,BW 42 EVI,Heating capacity,55,14,
ground,BW 42 EVI,Heating capacity,55,15,
ground,BW 42 EVI,Heating capacity,55,16,
ground,BW 42 EVI,Heating capacity,55,17,
ground,BW 42 EVI,Heating capacity,55,18,
ground,BW 42 EVI,Heating capacity,55,19,
ground,BW 42 EVI,Heating capacity,55,20,
ground,BW 42 EVI,Heating capacity,65,-20,
ground,BW 42 EVI,Heating capacity,65,-19,
ground,BW 42 EVI,Heating capacity,65,-18,
ground,BW 42 EVI,Heating capacity,65,-17,
ground,BW 42 EVI,Heating capacity,65,-16,
ground,BW 42 EVI,Heating capacity,65,-15,
ground,BW 42 EVI,Heating capacity,65,-14,
ground,BW 42 EVI,Heating capacity,65,-13,
ground,BW 42 EVI,Heating capacity,65,-12,
ground,BW 42 EVI,Heating capacity,65,-11,
ground,BW 42 EVI,Heating capacity,65,-10,
ground,BW 42 EVI,Heating capacity,65,-9,
ground,BW 42 EVI,Heating capacity,65,-8,
ground,BW 42 EVI,Heating capacity,65,-7,
ground,BW 42 EVI,Heating capacity,65,-6,
ground,BW 42 EVI,Heating capacity,65,-5,39.52
ground,BW 42 EVI,Heating capacity,65,-4,40.36
ground,BW 42 EVI,Heating capacity,65,-3,41.21
ground,BW 42 EVI,Heating capacity,65,-2,42.22
ground,BW 42 EVI,Heating capacity,65,-1,43.06
ground,BW 42 EVI,Heating capacity,65,0,44.08
ground,BW 42 EVI,Heating capacity,65,1,45.26
ground,BW 42 EVI,Heating capacity,65,2,46.27
ground,BW 42 EVI,Heating capacity,65,3,47.29
ground,BW 42 EVI,Heating capacity,65,4,48.47
ground,BW 42 EVI,Heating capacity,65,5,49.82
ground,BW 42 EVI,Heating capacity,65,6,51.0
ground,BW 42 EVI,Heating capacity,65,7,52.18
ground,BW 42 EVI,Heating capacity,65,8,53.53
ground,BW 42 EVI,Heating capacity,65,9,54.89
ground,BW 42 EVI,Heating capacity,65,10,56.24
ground,BW 42 EVI,Heating capacity,65,11,
ground,BW 42 EVI,Heating capacity,65,12,
ground,BW 42 EVI,Heating capacity,65,13,
ground,BW 42 EVI,Heating capacity,65,14,
ground,BW 42 EVI,Heating capacity,65,15,
ground,BW 42 EVI,Heating capacity,65,16,
ground,BW 42 EVI,Heating capacity,65,17,
ground,BW 42 EVI,Heating capacity,65,18,
ground,BW 42 EVI,Heating capacity,65,19,
ground,BW 42 EVI,Heating capacity,65,20,
ground,BW 42 EVI,Power input,35,-20,
ground,BW 42 EVI,Power input,35,-19,
ground,BW 42 EVI,Power input,35,-18,
ground,BW 42 EVI,Power input,35,-17,
ground,BW 42 EVI,Power input,35,-16,
ground,BW 42 EVI,Power input,35,-15,
ground,BW 42 EVI,Power input,35,-14,
ground,BW 42 EVI,Power input,35,-13,
ground,BW 42 EVI,Power input,35,-12,
ground,BW 42 EVI,Power input,35,-11,
ground,BW 42 EVI,Power input,35,-10,
ground,BW 42 EVI,Power input,35,-9,
ground,BW 42 EVI,Power input,35,-8,
ground,BW 42 EVI,Power input,35,-7,
ground,BW 42 EVI,Power input,35,-6,
ground,BW 42 EVI,Power input,35,-5,8.99
ground,BW 42 EVI,Power input,35,-4,9.02
ground,BW 42 EVI,Power input,35,-3,9.08
ground,BW 42 EVI,Power input,35,-2,9.12
ground,BW 42 EVI,Power input,35,-1,9.15
ground,BW 42 EVI,Power input,35,0,9.18
ground,BW 42 EVI,Power input,35,1,9.26
ground,BW 42 EVI,Power input,35,2,9.3
ground,BW 42 EVI,Power input,35,3,9.34
ground,BW 42 EVI,Power input,35,4,9.43
ground,BW 42 EVI,Power input,35,5,9.48
ground,BW 42 EVI,Power input,35,6,9.56
ground,BW 42 EVI,Power input,35,7,9.59
ground,BW 42 EVI,Power input,35,8,9.6
ground,BW 42 EVI,Power input,35,9,9.54
ground,BW 42 EVI,Power input,35,10,9.51
ground,BW 42 EVI,Power input,35,11,
ground,BW 42 EVI,Power input,35,12,
ground,BW 42 EVI,Power input,35,13,
ground,BW 42 EVI,Power input,35,14,
ground,BW 42 EVI,Power input,35,15,
ground,BW 42 EVI,Power input,35,16,
ground,BW 42 EVI,Power input,35,17,
ground,BW 42 EVI,Power input,35,18,
ground,BW 42 EVI,Power input,35,19,
ground,BW 42 EVI,Power input,35,20,
ground,BW 42 EVI,Power input,45,-20,
ground,BW 42 EVI,Power input,45,-19,
ground,BW 42 EVI,Power input,45,-18,
ground,BW 42 EVI,Power input,45,-17,
ground,BW 42 EVI,Power input,45,-16,
ground,BW 42 EVI,Power input,45,-15,
ground,BW 42 EVI,Power input,45,-14,
ground,BW 42 EVI,Power input,45,-13,
ground,BW 42 EVI,Power input,45,-12,
ground,BW 42 EVI,Power input,45,-11,
ground,BW 42 EVI,Power input,45,-10,
ground,BW 42 EVI,Power input,45,-9,
ground,BW 42 EVI,Power input,45,-8,
ground,BW 42 EVI,Power input,45,-7,
ground,BW 42 EVI,Power input,45,-6,
ground,BW 42 EVI,Power input,45,-5,11.21
ground,BW 42 EVI,Power input,45,-4,11.25
ground,BW 42 EVI,Power input,45,-3,11.26
ground,BW 42 EVI,Power input,45,-2,11.27
ground,BW 42 EVI,Power input,45,-1,11.28
ground,BW 42 EVI,Power input,45,0,11.3
ground,BW 42 EVI,Power input,45,1,11.45
ground,BW 42 EVI,Power input,45,2,11.61
ground,BW 42 EVI,Power input,45,3,11.76
ground,BW 42 EVI,Power input,45,4,11.91
ground,BW 42 EVI,Power input,45,5,12.02
ground,BW 42 EVI,Power input,45,6,12.05
ground,BW 42 EVI,Power input,45,7,12.08
ground,BW 42 EVI,Power input,45,8,12.11
ground,BW 42 EVI,Power input,45,9,12.14
ground,BW 42 EVI,Power input,45,10,12.14
ground,BW 42 EVI,Power input,45,11,
ground,BW 42 EVI,Power input,45,12,
ground,BW 42 EVI,Power input,45,13,
ground,BW 42 EVI,Power input,45,14,
ground,BW 42 EVI,Power input,45,15,
ground,BW 42 EVI,Power input,45,16,
ground,BW 42 EVI,Power input,45,17,
ground,BW 42 EVI,Power input,45,18,
ground,BW 42 EVI,Power input,45,19,
ground,BW 42 EVI,Power input,45,20,
ground,BW 42 EVI,Power input,55,-20,
ground,BW 42 EVI,Power input,55,-19,
ground,BW 42 EVI,Power input,55,-18,
ground,BW 42 EVI,Power input,55,-17,
ground,BW 42 EVI,Power input,55,-16,
ground,BW 42 EVI,Power input,55,-15,
ground,BW 42 EVI,Power input,55,-14,
ground,BW 42 EVI,Power input,55,-13,
ground,BW 42 EVI,Power input,55,-12,
ground,BW 42 EVI,Power input,55,-11,
ground,BW 42 EVI,Power input,55,-10,
ground,BW 42 EVI,Power input,55,-9,
ground,BW 42 EVI,Power input,55,-8,
ground,BW 42 EVI,Power input,55,-7,
ground,BW 42 EVI,Power input,55,-6,
ground,BW 42 EVI,Power input,55,-5,14.11
ground,BW 42 EVI,Power input,55,-4,14.17
ground,BW 42 EVI,Power input,55,-3,14.2
ground,BW 42 EVI,Power input,55,-2,14.27
ground,BW 42 EVI,Power input,55,-1,14.33
ground,BW 42 EVI,Power input,55,0,14.36
ground,BW 42 EVI,Power input,55,1,14.42
ground,BW 42 EVI,Power input,55,2,14.45
ground,BW 42 EVI,Power input,55,3,14.49
ground,BW 42 EVI,Power input,55,4,14.55
ground,BW 42 EVI,Power input,55,5,14.58
ground,BW 42 EVI,Power input,55,6,14.61
ground,BW 42 EVI,Power input,55,7,14.67
ground,BW 42 EVI,Power input,55,8,14.7
ground,BW 42 EVI,Power input,55,9,14.74
ground,BW 42 EVI,Power input,55,10,14.77
ground,BW 42 EVI,Power input,55,11,
ground,BW 42 EVI,Power input,55,12,
ground,BW 42 EVI,Power input,55,13,
ground,BW 42 EVI,Power input,55,14,
ground,BW 42 EVI,Power input,55,15,
ground,BW 42 EVI,Power input,55,16,
ground,BW 42 EVI,Power input,55,17,
ground,BW 42 EVI,Power input,55,18,
ground,BW 42 EVI,Power input,55,19,
ground,BW 42 EVI,Power input,55,20,
ground,BW 42 EVI,Power input,65,-20,
ground,BW 42 EVI,Power input,65,-19,
ground,BW 42 EVI,Power input,65,-18,
ground,BW 42 EVI,Power input,65,-17,
ground,BW 42 EVI,Power input,65,-16,
ground,BW 42 EVI,Power input,65,-15,
ground,BW 42 EVI,Power input,65,-14,
ground,BW 42 EVI,Power input,65,-13,
ground,BW 42 EVI,Power input,65,-12,
ground,BW 42 EVI,Power input,65,-11,
ground,BW 42 EVI,Power input,65,-10,
ground,BW 42 EVI,Power input,65,-9,
ground,BW 42 EVI,Power input,65,-8,
ground,BW 42 EVI,Power input,65,-7,
ground,BW 42 EVI,Power input,65,-6,
ground,BW 42 EVI,Power input,65,-5,16.7
ground,BW 42 EVI,Power input,65,-4,16.76
ground,BW 42 EVI,Power input,65,-3,16.83
ground,BW 42 EVI,Power input,65,-2,16.92
ground,BW 42 EVI,Power input,65,-1,16.98
ground,BW 42 EVI,Power input,65,0,17.05
ground,BW 42 EVI,Power input,65,1,17.11
ground,BW 42 EVI,Power input,65,2,17.17
ground,BW 42 EVI,Power input,65,3,17.23
ground,BW 42 EVI,Power input,65,4,17.3
ground,BW 42 EVI,Power input,65,5,17.36
ground,BW 42 EVI,Power input,65,6,17.42
ground,BW 42 EVI,Power input,65,7,17.45
ground,BW 42 EVI,Power input,65,8,17.51
ground,BW 42 EVI,Power input,65,9,17.58
ground,BW 42 EVI,Power input,65,10,17.61
ground,BW 42 EVI,Power input,65,11,
ground,BW 42 EVI,Power input,65,12,
ground,BW 42 EVI,Power input,65,13,
ground,BW 42 EVI,Power input,65,14,
ground,BW 42 EVI,Power input,65,15,
ground,BW 42 EVI,Power input,65,16,
ground,BW 42 EVI,Power input,65,17,
ground,BW 42 EVI,Power input,65,18,
ground,BW 42 EVI,Power input,65,19,
ground,BW 42 EVI,Power input,65,20,
ground,BW 42 EVI,COP,35,-20,
ground,BW 42 EVI,COP,35,-19,
ground,BW 42 EVI,COP,35,-18,
ground,BW 42 EVI,COP,35,-17,
ground,BW 42 EVI,COP,35,-16,
ground,BW 42 EVI,COP,35,-15,
ground,BW 42 EVI,COP,35,-14,
ground,BW 42 EVI,COP,35,-13,
ground,BW 42 EVI,COP,35,-12,
ground,BW 42 EVI,COP,35,-11,
ground,BW 42 EVI,COP,35,-10,
ground,BW 42 EVI,COP,35,-9,
ground,BW 42 EVI,COP,35,-8,
ground,BW 42 EVI,COP,35,-7,
ground,BW 42 EVI,COP,35,-6,
ground,BW 42 EVI,COP,35,-5,4.15
ground,BW 42 EVI,COP,35,-4,4.23
ground,BW 42 EVI,COP,35,-3,4.32
ground,BW 42 EVI,COP,35,-2,4.41
ground,BW 42 EVI,COP,35,-1,4.51
ground,BW 42 EVI,COP,35,0,4.6
ground,BW 42 EVI,COP,35,1,4.69
ground,BW 42 EVI,COP,35,2,4.79
ground,BW 42 EVI,COP,35,3,4.9
ground,BW 42 EVI,COP,35,4,5.0
ground,BW 42 EVI,COP,35,5,5.11
ground,BW 42 EVI,COP,35,6,5.23
ground,BW 42 EVI,COP,35,7,5.34
ground,BW 42 EVI,COP,35,8,5.45
ground,BW 42 EVI,COP,35,9,5.58
ground,BW 42 EVI,COP,35,10,5.72
ground,BW 42 EVI,COP,35,11,
ground,BW 42 EVI,COP,35,12,
ground,BW 42 EVI,COP,35,13,
ground,BW 42 EVI,COP,35,14,
ground,BW 42 EVI,COP,35,15,
ground,BW 42 EVI,COP,35,16,
ground,BW 42 EVI,COP,35,17,
ground,BW 42 EVI,COP,35,18,
ground,BW 42 EVI,COP,35,19,
ground,BW 42 EVI,COP,35,20,
ground,BW 42 EVI,COP,45,-20,
ground,BW 42 EVI,COP,45,-19,
ground,BW 42 EVI,COP,45,-18,
ground,BW 42 EVI,COP,45,-17,
ground,BW 42 EVI,COP,45,-16,
ground,BW 42 EVI,COP,45,-15,
ground,BW 42 EVI,COP,45,-14,
ground,BW 42 EVI,COP,45,-13,
ground,BW 42 EVI,COP,45,-12,
ground,BW 42 EVI,COP,45,-11,
ground,BW 42 EVI,COP,45,-10,
ground,BW 42 EVI,COP,45,-9,
ground,BW 42 EVI,COP,45,-8,
ground,BW 42 EVI,COP,45,-7,
ground,BW 42 EVI,COP,45,-6,
ground,BW 42 EVI,COP,45,-5,3.37
ground,BW 42 EVI,COP,45,-4,3.44
ground,BW 42 EVI,COP,45,-3,3.52
ground,BW 42 EVI,COP,45,-2,3.6
ground,BW 42 EVI,COP,45,-1,3.7
ground,BW 42 EVI,COP,45,0,3.78
ground,BW 42 EVI,COP,45,1,3.83
ground,BW 42 EVI,COP,45,2,3.89
ground,BW 42 EVI,COP,45,3,3.95
ground,BW 42 EVI,COP,45,4,4.01
ground,BW 42 EVI,COP,45,5,4.09
ground,BW 42 EVI,COP,45,6,4.19
ground,BW 42 EVI,COP,45,7,4.29
ground,BW 42 EVI,COP,45,8,4.41
ground,BW 42 EVI,COP,45,9,4.52
ground,BW 42 EVI,COP,45,10,4.66
ground,BW 42 EVI,COP,45,11,
ground,BW 42 EVI,COP,45,12,
ground,BW 42 EVI,COP,45,13,
ground,BW 42 EVI,COP,45,14,
ground,BW 42 EVI,COP,45,15,
ground,BW 42 EVI,COP,45,16,
ground,BW 42 EVI,COP,45,17,
ground,BW 42 EVI,COP,45,18,
ground,BW 42 EVI,COP,45,19,
ground,BW 42 EVI,COP,45,20,
ground,BW 42 EVI,COP,55,-20,
ground,BW 42 EVI,COP,55,-19,
ground,BW 42 EVI,COP,55,-18,
ground,BW 42 EVI,COP,55,-17,
ground,BW 42 EVI,COP,55,-16,
ground,BW 42 EVI,COP,55,-15,
ground,BW 42 EVI,COP,55,-14,
ground,BW 42 EVI,COP,55,-13,
ground,BW 42 EVI,COP,55,-12,
ground,BW 42 EVI,COP,55,-11,
ground,BW 42 EVI,COP,55,-10,
ground,BW 42 EVI,COP,55,-9,
ground,BW 42 EVI,COP,55,-8,
ground,BW 42 EVI,COP,55,-7,
ground,BW 42 EVI,COP,55,-6,
ground,BW 42 EVI,COP,55,-5,2.73
ground,BW 42 EVI,COP,55,-4,2.78
ground,BW 42 EVI,COP,55,-3,2.83
ground,BW 42 EVI,COP,55,-2,2.89
ground,BW 42 EVI,COP,55,-1,2.96
ground,BW 42 EVI,COP,55,0,3.02
ground,BW 42 EVI,COP,55,1,3.08
ground,BW 42 EVI,COP,55,2,3.15
ground,BW 42 EVI,COP,55,3,3.23
ground,BW 42 EVI,COP,55,4,3.3
ground,BW 42 EVI,COP,55,5,3.38
ground,BW 42 EVI,COP,55,6,3.47
ground,BW 42 EVI,COP,55,7,3.55
ground,BW 42 EVI,COP,55,8,3.63
ground,BW 42 EVI,COP,55,9,3.72
ground,BW 42 EVI,COP,55,10,3.83
ground,BW 42 EVI,COP,55,11,
ground,BW 42 EVI,COP,55,12,
ground,BW 42 EVI,COP,55,13,
ground,BW 42 EVI,COP,55,14,
ground,BW 42 EVI,COP,55,15,
ground,BW 42 EVI,COP,55,16,
ground,BW 42 EVI,COP,55,17,
ground,BW 42 EVI,COP,55,18,
ground,BW 42 EVI,COP,55,19,
ground,BW 42 EVI,COP,55,20,
ground,BW 42 EVI,COP,65,-20,
ground,BW 42 EVI,COP,65,-19,
ground,BW 42 EVI,COP,65,-18,
ground,BW 42 EVI,COP,65,-17,
ground,BW 42 EVI,COP,65,-16,
ground,BW 42 EVI,COP,65,-15,
ground,BW 42 EVI,COP,65,-14,
ground,BW 42 EVI,COP,65,-13,
ground,BW 42 EVI,COP,65,-12,
