source,product,data_type,sink_temp,source_temp,0
ground,BW 42 EVI,COP,65,-11,
ground,BW 42 EVI,COP,65,-10,
ground,BW 42 EVI,COP,65,-9,
ground,BW 42 EVI,COP,65,-8,
ground,BW 42 EVI,COP,65,-7,
ground,BW 42 EVI,COP,65,-6,
ground,BW 42 EVI,COP,65,-5,2.37
ground,BW 42 EVI,COP,65,-4,2.41
ground,BW 42 EVI,COP,65,-3,2.45
ground,BW 42 EVI,COP,65,-2,2.5
ground,BW 42 EVI,COP,65,-1,2.54
ground,BW 42 EVI,COP,65,0,2.59
ground,BW 42 EVI,COP,65,1,2.65
ground,BW 42 EVI,COP,65,2,2.69
ground,BW 42 EVI,COP,65,3,2.74
ground,BW 42 EVI,COP,65,4,2.8
ground,BW 42 EVI,COP,65,5,2.87
ground,BW 42 EVI,COP,65,6,2.93
ground,BW 42 EVI,COP,65,7,2.99
ground,BW 42 EVI,COP,65,8,3.06
ground,BW 42 EVI,COP,65,9,3.12
ground,BW 42 EVI,COP,65,10,3.19
ground,BW 42 EVI,COP,65,11,
ground,BW 42 EVI,COP,65,12,
ground,BW 42 EVI,COP,65,13,
ground,BW 42 EVI,COP,65,14,
ground,BW 42 EVI,COP,65,15,
ground,BW 42 EVI,COP,65,16,
ground,BW 42 EVI,COP,65,17,
ground,BW 42 EVI,COP,65,18,
ground,BW 42 EVI,COP,65,19,
ground,BW 42 EVI,COP,65,20,
ground,BW 49 EVI,Heating capacity,35,-20,
ground,BW 49 EVI,Heating capacity,35,-19,
ground,BW 49 EVI,Heating capacity,35,-18,
ground,BW 49 EVI,Heating capacity,35,-17,
ground,BW 49 EVI,Heating capacity,35,-16,
ground,BW 49 EVI,Heating capacity,35,-15,
ground,BW 49 EVI,Heating capacity,35,-14,
ground,BW 49 EVI,Heating capacity,35,-13,
ground,BW 49 EVI,Heating capacity,35,-12,
ground,BW 49 EVI,Heating capacity,35,-11,
ground,BW 49 EVI,Heating capacity,35,-10,
ground,BW 49 EVI,Heating capacity,35,-9,
ground,BW 49 EVI,Heating capacity,35,-8,
ground,BW 49 EVI,Heating capacity,35,-7,
ground,BW 49 EVI,Heating capacity,35,-6,
ground,BW 49 EVI,Heating capacity,35,-5,43.4
ground,BW 49 EVI,Heating capacity,35,-4,44.39
ground,BW 49 EVI,Heating capacity,35,-3,45.56
ground,BW 49 EVI,Heating capacity,35,-2,46.74
ground,BW 49 EVI,Heating capacity,35,-1,47.92
ground,BW 49 EVI,Heating capacity,35,0,49.1
ground,BW 49 EVI,Heating capacity,35,1,50.47
ground,BW 49 EVI,Heating capacity,35,2,51.85
ground,BW 49 EVI,Heating capacity,35,3,53.22
ground,BW 49 EVI,Heating capacity,35,4,54.8
ground,BW 49 EVI,Heating capacity,35,5,56.37
ground,BW 49 EVI,Heating capacity,35,6,58.13
ground,BW 49 EVI,Heating capacity,35,7,59.51
ground,BW 49 EVI,Heating capacity,35,8,60.88
ground,BW 49 EVI,Heating capacity,35,9,61.87
ground,BW 49 EVI,Heating capacity,35,10,63.24
ground,BW 49 EVI,Heating capacity,35,11,
ground,BW 49 EVI,Heating capacity,35,12,
ground,BW 49 EVI,Heating capacity,35,13,
ground,BW 49 EVI,Heating capacity,35,14,
ground,BW 49 EVI,Heating capacity,35,15,
ground,BW 49 EVI,Heating capacity,35,16,
ground,BW 49 EVI,Heating capacity,35,17,
ground,BW 49 EVI,Heating capacity,35,18,
ground,BW 49 EVI,Heating capacity,35,19,
ground,BW 49 EVI,Heating capacity,35,20,
ground,BW 49 EVI,Heating capacity,45,-20,
ground,BW 49 EVI,Heating capacity,45,-19,
ground,BW 49 EVI,Heating capacity,45,-18,
ground,BW 49 EVI,Heating capacity,45,-17,
ground,BW 49 EVI,Heating capacity,45,-16,
ground,BW 49 EVI,Heating capacity,45,-15,
ground,BW 49 EVI,Heating capacity,45,-14,
ground,BW 49 EVI,Heating capacity,45,-13,
ground,BW 49 EVI,Heating capacity,45,-12,
ground,BW 49 EVI,Heating capacity,45,-11,
ground,BW 49 EVI,Heating capacity,45,-10,
ground,BW 49 EVI,Heating capacity,45,-9,
ground,BW 49 EVI,Heating capacity,45,-8,
ground,BW 49 EVI,Heating capacity,45,-7,
ground,BW 49 EVI,Heating capacity,45,-6,
ground,BW 49 EVI,Heating capacity,45,-5,43.99
ground,BW 49 EVI,Heating capacity,45,-4,44.98
ground,BW 49 EVI,Heating capacity,45,-3,46.15
ground,BW 49 EVI,Heating capacity,45,-2,47.14
ground,BW 49 EVI,Heating capacity,45,-1,48.51
ground,BW 49 EVI,Heating capacity,45,0,49.69
ground,BW 49 EVI,Heating capacity,45,1,51.06
ground,BW 49 EVI,Heating capacity,45,2,52.44
ground,BW 49 EVI,Heating capacity,45,3,54.01
ground,BW 49 EVI,Heating capacity,45,4,55.58
ground,BW 49 EVI,Heating capacity,45,5,57.15
ground,BW 49 EVI,Heating capacity,45,6,58.72
ground,BW 49 EVI,Heating capacity,45,7,60.29
ground,BW 49 EVI,Heating capacity,45,8,62.06
ground,BW 49 EVI,Heating capacity,45,9,63.83
ground,BW 49 EVI,Heating capacity,45,10,65.79
ground,BW 49 EVI,Heating capacity,45,11,
ground,BW 49 EVI,Heating capacity,45,12,
ground,BW 49 EVI,Heating capacity,45,13,
ground,BW 49 EVI,Heating capacity,45,14,
ground,BW 49 EVI,Heating capacity,45,15,
ground,BW 49 EVI,Heating capacity,45,16,
ground,BW 49 EVI,Heating capacity,45,17,
ground,BW 49 EVI,Heating capacity,45,18,
ground,BW 49 EVI,Heating capacity,45,19,
ground,BW 49 EVI,Heating capacity,45,20,
ground,BW 49 EVI,Heating capacity,55,-20,
ground,BW 49 EVI,Heating capacity,55,-19,
ground,BW 49 EVI,Heating capacity,55,-18,
ground,BW 49 EVI,Heating capacity,55,-17,
ground,BW 49 EVI,Heating capacity,55,-16,
ground,BW 49 EVI,Heating capacity,55,-15,
ground,BW 49 EVI,Heating capacity,55,-14,
ground,BW 49 EVI,Heating capacity,55,-13,
ground,BW 49 EVI,Heating capacity,55,-12,
ground,BW 49 EVI,Heating capacity,55,-11,
ground,BW 49 EVI,Heating capacity,55,-10,
ground,BW 49 EVI,Heating capacity,55,-9,
ground,BW 49 EVI,Heating capacity,55,-8,
ground,BW 49 EVI,Heating capacity,55,-7,
ground,BW 49 EVI,Heating capacity,55,-6,
ground,BW 49 EVI,Heating capacity,55,-5,44.78
ground,BW 49 EVI,Heating capacity,55,-4,45.76
ground,BW 49 EVI,Heating capacity,55,-3,46.74
ground,BW 49 EVI,Heating capacity,55,-2,48.0
ground,BW 49 EVI,Heating capacity,55,-1,49.3
ground,BW 49 EVI,Heating capacity,55,0,50.47
ground,BW 49 EVI,Heating capacity,55,1,51.65
ground,BW 49 EVI,Heating capacity,55,2,53.03
ground,BW 49 EVI,Heating capacity,55,3,54.4
ground,BW 49 EVI,Heating capacity,55,4,55.78
ground,BW 49 EVI,Heating capacity,55,5,57.35
ground,BW 49 EVI,Heating capacity,55,6,58.92
ground,BW 49 EVI,Heating capacity,55,7,60.49
ground,BW 49 EVI,Heating capacity,55,8,62.06
ground,BW 49 EVI,Heating capacity,55,9,63.83
ground,BW 49 EVI,Heating capacity,55,10,65.79
ground,BW 49 EVI,Heating capacity,55,11,
ground,BW 49 EVI,Heating capacity,55,12,
ground,BW 49 EVI,Heating capacity,55,13,
ground,BW 49 EVI,Heating capacity,55,14,
ground,BW 49 EVI,Heating capacity,55,15,
ground,BW 49 EVI,Heating capacity,55,16,
ground,BW 49 EVI,Heating capacity,55,17,
ground,BW 49 EVI,Heating capacity,55,18,
ground,BW 49 EVI,Heating capacity,55,19,
ground,BW 49 EVI,Heating capacity,55,20,
ground,BW 49 EVI,Heating capacity,65,-20,
ground,BW 49 EVI,Heating capacity,65,-19,
ground,BW 49 EVI,Heating capacity,65,-18,
ground,BW 49 EVI,Heating capacity,65,-17,
ground,BW 49 EVI,Heating capacity,65,-16,
ground,BW 49 EVI,Heating capacity,65,-15,
ground,BW 49 EVI,Heating capacity,65,-14,
ground,BW 49 EVI,Heating capacity,65,-13,
ground,BW 49 EVI,Heating capacity,65,-12,
ground,BW 49 EVI,Heating capacity,65,-11,
ground,BW 49 EVI,Heating capacity,65,-10,
ground,BW 49 EVI,Heating capacity,65,-9,
ground,BW 49 EVI,Heating capacity,65,-8,
ground,BW 49 EVI,Heating capacity,65,-7,
ground,BW 49 EVI,Heating capacity,65,-6,
ground,BW 49 EVI,Heating capacity,65,-5,45.96
ground,BW 49 EVI,Heating capacity,65,-4,46.94
ground,BW 49 EVI,Heating capacity,65,-3,47.92
ground,BW 49 EVI,Heating capacity,65,-2,49.1
ground,BW 49 EVI,Heating capacity,65,-1,50.08
ground,BW 49 EVI,Heating capacity,65,0,51.26
ground,BW 49 EVI,Heating capacity,65,1,52.64
ground,BW 49 EVI,Heating capacity,65,2,53.81
ground,BW 49 EVI,Heating capacity,65,3,54.99
ground,BW 49 EVI,Heating capacity,65,4,56.37
ground,BW 49 EVI,Heating capacity,65,5,57.94
ground,BW 49 EVI,Heating capacity,65,6,59.31
ground,BW 49 EVI,Heating capacity,65,7,60.69
ground,BW 49 EVI,Heating capacity,65,8,62.26
ground,BW 49 EVI,Heating capacity,65,9,63.83
ground,BW 49 EVI,Heating capacity,65,10,65.4
ground,BW 49 EVI,Heating capacity,65,11,
ground,BW 49 EVI,Heating capacity,65,12,
ground,BW 49 EVI,Heating capacity,65,13,
ground,BW 49 EVI,Heating capacity,65,14,
ground,BW 49 EVI,Heating capacity,65,15,
ground,BW 49 EVI,Heating capacity,65,16,
ground,BW 49 EVI,Heating capacity,65,17,
ground,BW 49 EVI,Heating capacity,65,18,
ground,BW 49 EVI,Heating capacity,65,19,
ground,BW 49 EVI,Heating capacity,65,20,
ground,BW 49 EVI,Power input,35,-20,
ground,BW 49 EVI,Power input,35,-19,
ground,BW 49 EVI,Power input,35,-18,
ground,BW 49 EVI,Power input,35,-17,
ground,BW 49 EVI,Power input,35,-16,
ground,BW 49 EVI,Power input,35,-15,
ground,BW 49 EVI,Power input,35,-14,
ground,BW 49 EVI,Power input,35,-13,
ground,BW 49 EVI,Power input,35,-12,
ground,BW 49 EVI,Power input,35,-11,
ground,BW 49 EVI,Power input,35,-10,
ground,BW 49 EVI,Power input,35,-9,
ground,BW 49 EVI,Power input,35,-8,
ground,BW 49 EVI,Power input,35,-7,
ground,BW 49 EVI,Power input,35,-6,
ground,BW 49 EVI,Power input,35,-5,10.23
ground,BW 49 EVI,Power input,35,-4,10.27
ground,BW 49 EVI,Power input,35,-3,10.33
ground,BW 49 EVI,Power input,35,-2,10.38
ground,BW 49 EVI,Power input,35,-1,10.41
ground,BW 49 EVI,Power input,35,0,10.45
ground,BW 49 EVI,Power input,35,1,10.54
ground,BW 49 EVI,Power input,35,2,10.59
ground,BW 49 EVI,Power input,35,3,10.63
ground,BW 49 EVI,Power input,35,4,10.73
ground,BW 49 EVI,Power input,35,5,10.79
ground,BW 49 EVI,Power input,35,6,10.88
ground,BW 49 EVI,Power input,35,7,10.91
ground,BW 49 EVI,Power input,35,8,10.93
ground,BW 49 EVI,Power input,35,9,10.85
ground,BW 49 EVI,Power input,35,10,10.83
ground,BW 49 EVI,Power input,35,11,
ground,BW 49 EVI,Power input,35,12,
ground,BW 49 EVI,Power input,35,13,
ground,BW 49 EVI,Power input,35,14,
ground,BW 49 EVI,Power input,35,15,
ground,BW 49 EVI,Power input,35,16,
ground,BW 49 EVI,Power input,35,17,
ground,BW 49 EVI,Power input,35,18,
ground,BW 49 EVI,Power input,35,19,
ground,BW 49 EVI,Power input,35,20,
ground,BW 49 EVI,Power input,45,-20,
ground,BW 49 EVI,Power input,45,-19,
ground,BW 49 EVI,Power input,45,-18,
ground,BW 49 EVI,Power input,45,-17,
ground,BW 49 EVI,Power input,45,-16,
ground,BW 49 EVI,Power input,45,-15,
ground,BW 49 EVI,Power input,45,-14,
ground,BW 49 EVI,Power input,45,-13,
ground,BW 49 EVI,Power input,45,-12,
ground,BW 49 EVI,Power input,45,-11,
ground,BW 49 EVI,Power input,45,-10,
ground,BW 49 EVI,Power input,45,-9,
ground,BW 49 EVI,Power input,45,-8,
ground,BW 49 EVI,Power input,45,-7,
ground,BW 49 EVI,Power input,45,-6,
ground,BW 49 EVI,Power input,45,-5,12.76
ground,BW 49 EVI,Power input,45,-4,12.81
ground,BW 49 EVI,Power input,45,-3,12.82
ground,BW 49 EVI,Power input,45,-2,12.83
ground,BW 49 EVI,Power input,45,-1,12.84
ground,BW 49 EVI,Power input,45,0,12.86
ground,BW 49 EVI,Power input,45,1,13.04
ground,BW 49 EVI,Power input,45,2,13.21
ground,BW 49 EVI,Power input,45,3,13.38
ground,BW 49 EVI,Power input,45,4,13.55
ground,BW 49 EVI,Power input,45,5,13.68
ground,BW 49 EVI,Power input,45,6,13.72
ground,BW 49 EVI,Power input,45,7,13.75
ground,BW 49 EVI,Power input,45,8,13.79
ground,BW 49 EVI,Power input,45,9,13.82
ground,BW 49 EVI,Power input,45,10,13.82
ground,BW 49 EVI,Power input,45,11,
ground,BW 49 EVI,Power input,45,12,
ground,BW 49 EVI,Power input,45,13,
ground,BW 49 EVI,Power input,45,14,
ground,BW 49 EVI,Power input,45,15,
ground,BW 49 EVI,Power input,45,16,
ground,BW 49 EVI,Power input,45,17,
ground,BW 49 EVI,Power input,45,18,
ground,BW 49 EVI,Power input,45,19,
ground,BW 49 EVI,Power input,45,20,
ground,BW 49 EVI,Power input,55,-20,
ground,BW 49 EVI,Power input,55,-19,
ground,BW 49 EVI,Power input,55,-18,
ground,BW 49 EVI,Power input,55,-17,
ground,BW 49 EVI,Power input,55,-16,
ground,BW 49 EVI,Power input,55,-15,
ground,BW 49 EVI,Power input,55,-14,
ground,BW 49 EVI,Power input,55,-13,
ground,BW 49 EVI,Power input,55,-12,
ground,BW 49 EVI,Power input,55,-11,
ground,BW 49 EVI,Power input,55,-10,
ground,BW 49 EVI,Power input,55,-9,
ground,BW 49 EVI,Power input,55,-8,
ground,BW 49 EVI,Power input,55,-7,
ground,BW 49 EVI,Power input,55,-6,
ground,BW 49 EVI,Power input,55,-5,16.06
ground,BW 49 EVI,Power input,55,-4,16.13
ground,BW 49 EVI,Power input,55,-3,16.17
ground,BW 49 EVI,Power input,55,-2,16.24
ground,BW 49 EVI,Power input,55,-1,16.31
ground,BW 49 EVI,Power input,55,0,16.35
ground,BW 49 EVI,Power input,55,1,16.42
ground,BW 49 EVI,Power input,55,2,16.45
ground,BW 49 EVI,Power input,55,3,16.49
ground,BW 49 EVI,Power input,55,4,16.56
ground,BW 49 EVI,Power input,55,5,16.59
ground,BW 49 EVI,Power input,55,6,16.63
ground,BW 49 EVI,Power input,55,7,16.7
ground,BW 49 EVI,Power input,55,8,16.74
ground,BW 49 EVI,Power input,55,9,16.77
ground,BW 49 EVI,Power input,55,10,16.81
ground,BW 49 EVI,Power input,55,11,
ground,BW 49 EVI,Power input,55,12,
ground,BW 49 EVI,Power input,55,13,
ground,BW 49 EVI,Power input,55,14,
ground,BW 49 EVI,Power input,55,15,
ground,BW 49 EVI,Power input,55,16,
ground,BW 49 EVI,Power input,55,17,
ground,BW 49 EVI,Power input,55,18,
ground,BW 49 EVI,Power input,55,19,
ground,BW 49 EVI,Power input,55,20,
ground,BW 49 EVI,Power input,65,-20,
ground,BW 49 EVI,Power input,65,-19,
ground,BW 49 EVI,Power input,65,-18,
ground,BW 49 EVI,Power input,65,-17,
ground,BW 49 EVI,Power input,65,-16,
ground,BW 49 EVI,Power input,65,-15,
ground,BW 49 EVI,Power input,65,-14,
ground,BW 49 EVI,Power input,65,-13,
ground,BW 49 EVI,Power input,65,-12,
ground,BW 49 EVI,Power input,65,-11,
ground,BW 49 EVI,Power input,65,-10,
ground,BW 49 EVI,Power input,65,-9,
ground,BW 49 EVI,Power input,65,-8,
ground,BW 49 EVI,Power input,65,-7,
ground,BW 49 EVI,Power input,65,-6,
ground,BW 49 EVI,Power input,65,-5,19.01
ground,BW 49 EVI,Power input,65,-4,19.08
ground,BW 49 EVI,Power input,65,-3,19.15
ground,BW 49 EVI,Power input,65,-2,19.26
ground,BW 49 EVI,Power input,65,-1,19.33
ground,BW 49 EVI,Power input,65,0,19.4
ground,BW 49 EVI,Power input,65,1,19.47
ground,BW 49 EVI,Power input,65,2,19.54
ground,BW 49 EVI,Power input,65,3,19.61
ground,BW 49 EVI,Power input,65,4,19.69
ground,BW 49 EVI,Power input,65,5,19.76
ground,BW 49 EVI,Power input,65,6,19.83
ground,BW 49 EVI,Power input,65,7,19.86
ground,BW 49 EVI,Power input,65,8,19.93
ground,BW 49 EVI,Power input,65,9,20.01
ground,BW 49 EVI,Power input,65,10,20.04
ground,BW 49 EVI,Power input,65,11,
ground,BW 49 EVI,Power input,65,12,
ground,BW 49 EVI,Power input,65,13,
ground,BW 49 EVI,Power input,65,14,
ground,BW 49 EVI,Power input,65,15,
ground,BW 49 EVI,Power input,65,16,
ground,BW 49 EVI,Power input,65,17,
ground,BW 49 EVI,Power input,65,18,
ground,BW 49 EVI,Power input,65,19,
ground,BW 49 EVI,Power input,65,20,
ground,BW 49 EVI,COP,35,-20,
ground,BW 49 EVI,COP,35,-19,
ground,BW 49 EVI,COP,35,-18,
ground,BW 49 EVI,COP,35,-17,
ground,BW 49 EVI,COP,35,-16,
ground,BW 49 EVI,COP,35,-15,
ground,BW 49 EVI,COP,35,-14,
ground,BW 49 EVI,COP,35,-13,
ground,BW 49 EVI,COP,35,-12,
ground,BW 49 EVI,COP,35,-11,
ground,BW 49 EVI,COP,35,-10,
ground,BW 49 EVI,COP,35,-9,
ground,BW 49 EVI,COP,35,-8,
ground,BW 49 EVI,COP,35,-7,
ground,BW 49 EVI,COP,35,-6,
ground,BW 49 EVI,COP,35,-5,4.24
ground,BW 49 EVI,COP,35,-4,4.32
ground,BW 49 EVI,COP,35,-3,4.41
ground,BW 49 EVI,COP,35,-2,4.51
ground,BW 49 EVI,COP,35,-1,4.6
ground,BW 49 EVI,COP,35,0,4.7
ground,BW 49 EVI,COP,35,1,4.79
ground,BW 49 EVI,COP,35,2,4.9
ground,BW 49 EVI,COP,35,3,5.01
ground,BW 49 EVI,COP,35,4,5.11
ground,BW 49 EVI,COP,35,5,5.22
ground,BW 49 EVI,COP,35,6,5.34
ground,BW 49 EVI,COP,35,7,5.45
ground,BW 49 EVI,COP,35,8,5.57
ground,BW 49 EVI,COP,35,9,5.7
ground,BW 49 EVI,COP,35,10,5.84
ground,BW 49 EVI,COP,35,11,
ground,BW 49 EVI,COP,35,12,
ground,BW 49 EVI,COP,35,13,
ground,BW 49 EVI,COP,35,14,
ground,BW 49 EVI,COP,35,15,
ground,BW 49 EVI,COP,35,16,
ground,BW 49 EVI,COP,35,17,
ground,BW 49 EVI,COP,35,18,
ground,BW 49 EVI,COP,35,19,
ground,BW 49 EVI,COP,35,20,
ground,BW 49 EVI,COP,45,-20,
ground,BW 49 EVI,COP,45,-19,
ground,BW 49 EVI,COP,45,-18,
ground,BW 49 EVI,COP,45,-17,
ground,BW 49 EVI,COP,45,-16,
ground,BW 49 EVI,COP,45,-15,
ground,BW 49 EVI,COP,45,-14,
ground,BW 49 EVI,COP,45,-13,
ground,BW 49 EVI,COP,45,-12,
ground,BW 49 EVI,COP,45,-11,
ground,BW 49 EVI,COP,45,-10,
ground,BW 49 EVI,COP,45,-9,
ground,BW 49 EVI,COP,45,-8,
ground,BW 49 EVI,COP,45,-7,
ground,BW 49 EVI,COP,45,-6,
ground,BW 49 EVI,COP,45,-5,3.45
ground,BW 49 EVI,COP,45,-4,3.51
ground,BW 49 EVI,COP,45,-3,3.6
ground,BW 49 EVI,COP,45,-2,3.67
ground,BW 49 EVI,COP,45,-1,3.78
ground,BW 49 EVI,COP,45,0,3.86
ground,BW 49 EVI,COP,45,1,3.92
ground,BW 49 EVI,COP,45,2,3.97
ground,BW 49 EVI,COP,45,3,4.04
ground,BW 49 EVI,COP,45,4,4.1
ground,BW 49 EVI,COP,45,5,4.18
ground,BW 49 EVI,COP,45,6,4.28
ground,BW 49 EVI,COP,45,7,4.38
ground,BW 49 EVI,COP,45,8,4.5
ground,BW 49 EVI,COP,45,9,4.62
ground,BW 49 EVI,COP,45,10,4.76
ground,BW 49 EVI,COP,45,11,
ground,BW 49 EVI,COP,45,12,
ground,BW 49 EVI,COP,45,13,
ground,BW 49 EVI,COP,45,14,
ground,BW 49 EVI,COP,45,15,
ground,BW 49 EVI,COP,45,16,
ground,BW 49 EVI,COP,45,17,
ground,BW 49 EVI,COP,45,18,
ground,BW 49 EVI,COP,45,19,
ground,BW 49 EVI,COP,45,20,
ground,BW 49 EVI,COP,55,-20,
ground,BW 49 EVI,COP,55,-19,
ground,BW 49 EVI,COP,55,-18,
ground,BW 49 EVI,COP,55,-17,
ground,BW 49 EVI,COP,55,-16,
ground,BW 49 EVI,COP,55,-15,
ground,BW 49 EVI,COP,55,-14,
ground,BW 49 EVI,COP,55,-13,
ground,BW 49 EVI,COP,55,-12,
ground,BW 49 EVI,COP,55,-11,
ground,BW 49 EVI,COP,55,-10,
ground,BW 49 EVI,COP,55,-9,
ground,BW 49 EVI,COP,55,-8,
ground,BW 49 EVI,COP,55,-7,
ground,BW 49 EVI,COP,55,-6,
ground,BW 49 EVI,COP,55,-5,2.79
ground,BW 49 EVI,COP,55,-4,2.84
ground,BW 49 EVI,COP,55,-3,2.89
ground,BW 49 EVI,COP,55,-2,2.96
ground,BW 49 EVI,COP,55,-1,3.02
ground,BW 49 EVI,COP,55,0,3.09
ground,BW 49 EVI,COP,55,1,3.15
ground,BW 49 EVI,COP,55,2,3.22
ground,BW 49 EVI,COP,55,3,3.3
ground,BW 49 EVI,COP,55,4,3.37
ground,BW 49 EVI,COP,55,5,3.46
ground,BW 49 EVI,COP,55,6,3.54
ground,BW 49 EVI,COP,55,7,3.62
ground,BW 49 EVI,COP,55,8,3.71
ground,BW 49 EVI,COP,55,9,3.81
ground,BW 49 EVI,COP,55,10,3.91
ground,BW 49 EVI,COP,55,11,
ground,BW 49 EVI,COP,55,12,
ground,BW 49 EVI,COP,55,13,
ground,BW 49 EVI,COP,55,14,
ground,BW 49 EVI,COP,55,15,
ground,BW 49 EVI,COP,55,16,
ground,BW 49 EVI,COP,55,17,
ground,BW 49 EVI,COP,55,18,
ground,BW 49 EVI,COP,55,19,
ground,BW 49 EVI,COP,55,20,
ground,BW 49 EVI,COP,65,-20,
ground,BW 49 EVI,COP,65,-19,
ground,BW 49 EVI,COP,65,-18,
ground,BW 49 EVI,COP,65,-17,
ground,BW 49 EVI,COP,65,-16,
ground,BW 49 EVI,COP,65,-15,
ground,BW 49 EVI,COP,65,-14,
ground,BW 49 EVI,COP,65,-13,
ground,BW 49 EVI,COP,65,-12,
ground,BW 49 EVI,COP,65,-11,
ground,BW 49 EVI,COP,65,-10,
ground,BW 49 EVI,COP,65,-9,
ground,BW 49 EVI,COP,65,-8,
ground,BW 49 EVI,COP,65,-7,
ground,BW 49 EVI,COP,65,-6,
ground,BW 49 EVI,COP,65,-5,2.42
ground,BW 49 EVI,COP,65,-4,2.46
ground,BW 49 EVI,COP,65,-3,2.5
ground,BW 49 EVI,COP,65,-2,2.55
ground,BW 49 EVI,COP,65,-1,2.59
ground,BW 49 EVI,COP,65,0,2.64
ground,BW 49 EVI,COP,65,1,2.7
ground,BW 49 EVI,COP,65,2,2.75
ground,BW 49 EVI,COP,65,3,2.8
ground,BW 49 EVI,COP,65,4,2.86
ground,BW 49 EVI,COP,65,5,2.93
ground,BW 49 EVI,COP,65,6,2.99
ground,BW 49 EVI,COP,65,7,3.06
ground,BW 49 EVI,COP,65,8,3.12
ground,BW 49 EVI,COP,65,9,3.19
ground,BW 49 EVI,COP,65,10,3.26
ground,BW 49 EVI,COP,65,11,
ground,BW 49 EVI,COP,65,12,
ground,BW 49 EVI,COP,65,13,
ground,BW 49 EVI,COP,65,14,
ground,BW 49 EVI,COP,65,15,
ground,BW 49 EVI,COP,65,16,
ground,BW 49 EVI,COP,65,17,
ground,BW 49 EVI,COP,65,18,
ground,BW 49 EVI,COP,65,19,
ground,BW 49 EVI,COP,65,20,
ground,TBW 22 EVI,Heating capacity,35,-20,
ground,TBW 22 EVI,Heating capacity,35,-19,
ground,TBW 22 EVI,Heating capacity,35,-18,
ground,TBW 22 EVI,Heating capacity,35,-17,
ground,TBW 22 EVI,Heating capacity,35,-16,
ground,TBW 22 EVI,Heating capacity,35,-15,
ground,TBW 22 EVI,Heating capacity,35,-14,
ground,TBW 22 EVI,Heating capacity,35,-13,
ground,TBW 22 EVI,Heating capacity,35,-12,
ground,TBW 22 EVI,Heating capacity,35,-11,
ground,TBW 22 EVI,Heating capacity,35,-10,
ground,TBW 22 EVI,Heating capacity,35,-9,
ground,TBW 22 EVI,Heating capacity,35,-8,
ground,TBW 22 EVI,Heating capacity,35,-7,
ground,TBW 22 EVI,Heating capacity,35,-6,
ground,TBW 22 EVI,Heating capacity,35,-5,19.68
ground,TBW 22 EVI,Heating capacity,35,-4,20.12
ground,TBW 22 EVI,Heating capacity,35,-3,20.66
ground,TBW 22 EVI,Heating capacity,35,-2,21.19
ground,TBW 22 EVI,Heating capacity,35,-1,21.73
ground,TBW 22 EVI,Heating capacity,35,0,22.26
ground,TBW 22 EVI,Heating capacity,35,1,22.88
ground,TBW 22 EVI,Heating capacity,35,2,23.51
ground,TBW 22 EVI,Heating capacity,35,3,24.13
ground,TBW 22 EVI,Heating capacity,35,4,24.84
ground,TBW 22 EVI,Heating capacity,35,5,25.55
ground,TBW 22 EVI,Heating capacity,35,6,26.36
ground,TBW 22 EVI,Heating capacity,35,7,26.98
ground,TBW 22 EVI,Heating capacity,35,8,27.6
ground,TBW 22 EVI,Heating capacity,35,9,28.05
ground,TBW 22 EVI,Heating capacity,35,10,28.67
ground,TBW 22 EVI,Heating capacity,35,11,
ground,TBW 22 EVI,Heating capacity,35,12,
ground,TBW 22 EVI,Heating capacity,35,13,
ground,TBW 22 EVI,Heating capacity,35,14,
ground,TBW 22 EVI,Heating capacity,35,15,
ground,TBW 22 EVI,Heating capacity,35,16,
ground,TBW 22 EVI,Heating capacity,35,17,
ground,TBW 22 EVI,Heating capacity,35,18,
ground,TBW 22 EVI,Heating capacity,35,19,
ground,TBW 22 EVI,Heating capacity,35,20,
ground,TBW 22 EVI,Heating capacity,45,-20,
ground,TBW 22 EVI,Heating capacity,45,-19,
ground,TBW 22 EVI,Heating capacity,45,-18,
ground,TBW 22 EVI,Heating capacity,45,-17,
ground,TBW 22 EVI,Heating capacity,45,-16,
ground,TBW 22 EVI,Heating capacity,45,-15,
ground,TBW 22 EVI,Heating capacity,45,-14,
ground,TBW 22 EVI,Heating capacity,45,-13,
ground,TBW 22 EVI,Heating capacity,45,-12,
ground,TBW 22 EVI,Heating capacity,45,-11,
ground,TBW 22 EVI,Heating capacity,45,-10,
ground,TBW 22 EVI,Heating capacity,45,-9,
ground,TBW 22 EVI,Heating capacity,45,-8,
ground,TBW 22 EVI,Heating capacity,45,-7,
ground,TBW 22 EVI,Heating capacity,45,-6,
ground,TBW 22 EVI,Heating capacity,45,-5,19.94
ground,TBW 22 EVI,Heating capacity,45,-4,20.39
ground,TBW 22 EVI,Heating capacity,45,-3,20.92
ground,TBW 22 EVI,Heating capacity,45,-2,21.37
ground,TBW 22 EVI,Heating capacity,45,-1,21.99
ground,TBW 22 EVI,Heating capacity,45,0,22.53
ground,TBW 22 EVI,Heating capacity,45,1,23.15
ground,TBW 22 EVI,Heating capacity,45,2,23.77
ground,TBW 22 EVI,Heating capacity,45,3,24.49
ground,TBW 22 EVI,Heating capacity,45,4,25.2
ground,TBW 22 EVI,Heating capacity,45,5,25.91
ground,TBW 22 EVI,Heating capacity,45,6,26.62
ground,TBW 22 EVI,Heating capacity,45,7,27.34
ground,TBW 22 EVI,Heating capacity,45,8,28.14
ground,TBW 22 EVI,Heating capacity,45,9,28.94
ground,TBW 22 EVI,Heating capacity,45,10,29.83
ground,TBW 22 EVI,Heating capacity,45,11,
ground,TBW 22 EVI,Heating capacity,45,12,
ground,TBW 22 EVI,Heating capacity,45,13,
ground,TBW 22 EVI,Heating capacity,45,14,
ground,TBW 22 EVI,Heating capacity,45,15,
ground,TBW 22 EVI,Heating capacity,45,16,
ground,TBW 22 EVI,Heating capacity,45,17,
ground,TBW 22 EVI,Heating capacity,45,18,
ground,TBW 22 EVI,Heating capacity,45,19,
ground,TBW 22 EVI,Heating capacity,45,20,
ground,TBW 22 EVI,Heating capacity,55,-20,
ground,TBW 22 EVI,Heating capacity,55,-19,
ground,TBW 22 EVI,Heating capacity,55,-18,
ground,TBW 22 EVI,Heating capacity,55,-17,
ground,TBW 22 EVI,Heating capacity,55,-16,
ground,TBW 22 EVI,Heating capacity,55,-15,
ground,TBW 22 EVI,Heating capacity,55,-14,
ground,TBW 22 EVI,Heating capacity,55,-13,
ground,TBW 22 EVI,Heating capacity,55,-12,
ground,TBW 22 EVI,Heating capacity,55,-11,
ground,TBW 22 EVI,Heating capacity,55,-10,
ground,TBW 22 EVI,Heating capacity,55,-9,
ground,TBW 22 EVI,Heating capacity,55,-8,
ground,TBW 22 EVI,Heating capacity,55,-7,
ground,TBW 22 EVI,Heating capacity,55,-6,
ground,TBW 22 EVI,Heating capacity,55,-5,20.3
ground,TBW 22 EVI,Heating capacity,55,-4,20.75
ground,TBW 22 EVI,Heating capacity,55,-3,21.19
ground,TBW 22 EVI,Heating capacity,55,-2,21.76
ground,TBW 22 EVI,Heating capacity,55,-1,22.35
ground,TBW 22 EVI,Heating capacity,55,0,22.88
ground,TBW 22 EVI,Heating capacity,55,1,23.42
ground,TBW 22 EVI,Heating capacity,55,2,24.04
ground,TBW 22 EVI,Heating capacity,55,3,24.66
ground,TBW 22 EVI,Heating capacity,55,4,25.29
ground,TBW 22 EVI,Heating capacity,55,5,26.0
ground,TBW 22 EVI,Heating capacity,55,6,26.71
ground,TBW 22 EVI,Heating capacity,55,7,27.42
ground,TBW 22 EVI,Heating capacity,55,8,28.14
ground,TBW 22 EVI,Heating capacity,55,9,28.94
ground,TBW 22 EVI,Heating capacity,55,10,29.83
ground,TBW 22 EVI,Heating capacity,55,11,
ground,TBW 22 EVI,Heating capacity,55,12,
ground,TBW 22 EVI,Heating capacity,55,13,
ground,TBW 22 EVI,Heating capacity,55,14,
ground,TBW 22 EVI,Heating capacity,55,15,
ground,TBW 22 EVI,Heating capacity,55,16,
ground,TBW 22 EVI,Heating capacity,55,17,
ground,TBW 22 EVI,Heating capacity,55,18,
ground,TBW 22 EVI,Heating capacity,55,19,
ground,TBW 22 EVI,Heating capacity,55,20,
ground,TBW 22 EVI,Heating capacity,65,-20,
ground,TBW 22 EVI,Heating capacity,65,-19,
ground,TBW 22 EVI,Heating capacity,65,-18,
ground,TBW 22 EVI,Heating capacity,65,-17,
ground,TBW 22 EVI,Heating capacity,65,-16,
ground,TBW 22 EVI,Heating capacity,65,-15,
ground,TBW 22 EVI,Heating capacity,65,-14,
ground,TBW 22 EVI,Heating capacity,65,-13,
ground,TBW 22 EVI,Heating capacity,65,-12,
ground,TBW 22 EVI,Heating capacity,65,-11,
ground,TBW 22 EVI,Heating capacity,65,-10,
ground,TBW 22 EVI,Heating capacity,65,-9,
ground,TBW 22 EVI,Heating capacity,65,-8,
ground,TBW 22 EVI,Heating capacity,65,-7,
ground,TBW 22 EVI,Heating capacity,65,-6,
ground,TBW 22 EVI,Heating capacity,65,-5,20.84
ground,TBW 22 EVI,Heating capacity,65,-4,21.28
ground,TBW 22 EVI,Heating capacity,65,-3,21.73
ground,TBW 22 EVI,Heating capacity,65,-2,22.26
ground,TBW 22 EVI,Heating capacity,65,-1,22.71
ground,TBW 22 EVI,Heating capacity,65,0,23.24
ground,TBW 22 EVI,Heating capacity,65,1,23.86
ground,TBW 22 EVI,Heating capacity,65,2,24.4
ground,TBW 22 EVI,Heating capacity,65,3,24.93
ground,TBW 22 EVI,Heating capacity,65,4,25.55
ground,TBW 22 EVI,Heating capacity,65,5,26.27
ground,TBW 22 EVI,Heating capacity,65,6,26.89
ground,TBW 22 EVI,Heating capacity,65,7,27.51
ground,TBW 22 EVI,Heating capacity,65,8,28.23
ground,TBW 22 EVI,Heating capacity,65,9,28.94
ground,TBW 22 EVI,Heating capacity,65,10,29.65
ground,TBW 22 EVI,Heating capacity,65,11,
ground,TBW 22 EVI,Heating capacity,65,12,
ground,TBW 22 EVI,Heating capacity,65,13,
ground,TBW 22 EVI,Heating capacity,65,14,
ground,TBW 22 EVI,Heating capacity,65,15,
ground,TBW 22 EVI,Heating capacity,65,16,
ground,TBW 22 EVI,Heating capacity,65,17,
ground,TBW 22 EVI,Heating capacity,65,18,
ground,TBW 22 EVI,Heating capacity,65,19,
ground,TBW 22 EVI,Heating capacity,65,20,
ground,TBW 22 EVI,Power input,35,-20,
ground,TBW 22 EVI,Power input,35,-19,
ground,TBW 22 EVI,Power input,35,-18,
ground,TBW 22 EVI,Power input,35,-17,
ground,TBW 22 EVI,Power input,35,-16,
ground,TBW 22 EVI,Power input,35,-15,
ground,TBW 22 EVI,Power input,35,-14,
ground,TBW 22 EVI,Power input,35,-13,
ground,TBW 22 EVI,Power input,35,-12,
ground,TBW 22 EVI,Power input,35,-11,
ground,TBW 22 EVI,Power input,35,-10,
ground,TBW 22 EVI,Power input,35,-9,
ground,TBW 22 EVI,Power input,35,-8,
ground,TBW 22 EVI,Power input,35,-7,
ground,TBW 22 EVI,Power input,35,-6,
ground,TBW 22 EVI,Power input,35,-5,4.54
ground,TBW 22 EVI,Power input,35,-4,4.56
ground,TBW 22 EVI,Power input,35,-3,4.59
ground,TBW 22 EVI,Power input,35,-2,4.61
ground,TBW 22 EVI,Power input,35,-1,4.62
ground,TBW 22 EVI,Power input,35,0,4.64
ground,TBW 22 EVI,Power input,35,1,4.68
ground,TBW 22 EVI,Power input,35,2,4.7
ground,TBW 22 EVI,Power input,35,3,4.72
ground,TBW 22 EVI,Power input,35,4,4.76
ground,TBW 22 EVI,Power input,35,5,4.79
ground,TBW 22 EVI,Power input,35,6,4.83
ground,TBW 22 EVI,Power input,35,7,4.84
ground,TBW 22 EVI,Power input,35,8,4.85
ground,TBW 22 EVI,Power input,35,9,4.82
ground,TBW 22 EVI,Power input,35,10,4.81
ground,TBW 22 EVI,Power input,35,11,
ground,TBW 22 EVI,Power input,35,12,
ground,TBW 22 EVI,Power input,35,13,
ground,TBW 22 EVI,Power input,35,14,
ground,TBW 22 EVI,Power input,35,15,
ground,TBW 22 EVI,Power input,35,16,
ground,TBW 22 EVI,Power input,35,17,
ground,TBW 22 EVI,Power input,35,18,
ground,TBW 22 EVI,Power input,35,19,
ground,TBW 22 EVI,Power input,35,20,
ground,TBW 22 EVI,Power input,45,-20,
ground,TBW 22 EVI,Power input,45,-19,
ground,TBW 22 EVI,Power input,45,-18,
ground,TBW 22 EVI,Power input,45,-17,
ground,TBW 22 EVI,Power input,45,-16,
ground,TBW 22 EVI,Power input,45,-15,
ground,TBW 22 EVI,Power input,45,-14,
ground,TBW 22 EVI,Power input,45,-13,
ground,TBW 22 EVI,Power input,45,-12,
ground,TBW 22 EVI,Power input,45,-11,
ground,TBW 22 EVI,Power input,45,-10,
ground,TBW 22 EVI,Power input,45,-9,
ground,TBW 22 EVI,Power input,45,-8,
ground,TBW 22 EVI,Power input,45,-7,
ground,TBW 22 EVI,Power input,45,-6,
ground,TBW 22 EVI,Power input,45,-5,5.67
ground,TBW 22 EVI,Power input,45,-4,5.68
ground,TBW 22 EVI,Power input,45,-3,5.69
ground,TBW 22 EVI,Power input,45,-2,5.69
ground,TBW 22 EVI,Power input,45,-1,5.7
ground,TBW 22 EVI,Power input,45,0,5.71
ground,TBW 22 EVI,Power input,45,1,5.79
ground,TBW 22 EVI,Power input,45,2,5.86
ground,TBW 22 EVI,Power input,45,3,5.94
ground,TBW 22 EVI,Power input,45,4,6.02
ground,TBW 22 EVI,Power input,45,5,6.07
ground,TBW 22 EVI,Power input,45,6,6.09
ground,TBW 22 EVI,Power input,45,7,6.1
ground,TBW 22 EVI,Power input,45,8,6.12
ground,TBW 22 EVI,Power input,45,9,6.14
ground,TBW 22 EVI,Power input,45,10,6.14
ground,TBW 22 EVI,Power input,45,11,
ground,TBW 22 EVI,Power input,45,12,
ground,TBW 22 EVI,Power input,45,13,
ground,TBW 22 EVI,Power input,45,14,
ground,TBW 22 EVI,Power input,45,15,
ground,TBW 22 EVI,Power input,45,16,
ground,TBW 22 EVI,Power input,45,17,
ground,TBW 22 EVI,Power input,45,18,
ground,TBW 22 EVI,Power input,45,19,
ground,TBW 22 EVI,Power input,45,20,
ground,TBW 22 EVI,Power input,55,-20,
ground,TBW 22 EVI,Power input,55,-19,
ground,TBW 22 EVI,Power input,55,-18,
ground,TBW 22 EVI,Power input,55,-17,
ground,TBW 22 EVI,Power input,55,-16,
ground,TBW 22 EVI,Power input,55,-15,
ground,TBW 22 EVI,Power input,55,-14,
ground,TBW 22 EVI,Power input,55,-13,
ground,TBW 22 EVI,Power input,55,-12,
ground,TBW 22 EVI,Power input,55,-11,
ground,TBW 22 EVI,Power input,55,-10,
ground,TBW 22 EVI,Power input,55,-9,
ground,TBW 22 EVI,Power input,55,-8,
ground,TBW 22 EVI,Power input,55,-7,
ground,TBW 22 EVI,Power input,55,-6,
ground,TBW 22 EVI,Power input,55,-5,7.13
ground,TBW 22 EVI,Power input,55,-4,7.16
ground,TBW 22 EVI,Power input,55,-3,7.18
ground,TBW 22 EVI,Power input,55,-2,7.21
ground,TBW 22 EVI,Power input,55,-1,7.24
ground,TBW 22 EVI,Power input,55,0,7.26
ground,TBW 22 EVI,Power input,55,1,7.29
ground,TBW 22 EVI,Power input,55,2,7.3
ground,TBW 22 EVI,Power input,55,3,7.32
ground,TBW 22 EVI,Power input,55,4,7.35
ground,TBW 22 EVI,Power input,55,5,7.37
ground,TBW 22 EVI,Power input,55,6,7.38
ground,TBW 22 EVI,Power input,55,7,7.41
ground,TBW 22 EVI,Power input,55,8,7.43
ground,TBW 22 EVI,Power input,55,9,7.45
ground,TBW 22 EVI,Power input,55,10,7.46
ground,TBW 22 EVI,Power input,55,11,
ground,TBW 22 EVI,Power input,55,12,
ground,TBW 22 EVI,Power input,55,13,
ground,TBW 22 EVI,Power input,55,14,
ground,TBW 22 EVI,Power input,55,15,
ground,TBW 22 EVI,Power input,55,16,
ground,TBW 22 EVI,Power input,55,17,
ground,TBW 22 EVI,Power input,55,18,
ground,TBW 22 EVI,Power input,55,19,
ground,TBW 22 EVI,Power input,55,20,
ground,TBW 22 EVI,Power input,65,-20,
ground,TBW 22 EVI,Power input,65,-19,
ground,TBW 22 EVI,Power input,65,-18,
ground,TBW 22 EVI,Power input,65,-17,
ground,TBW 22 EVI,Power input,65,-16,
ground,TBW 22 EVI,Power input,65,-15,
ground,TBW 22 EVI,Power input,65,-14,
ground,TBW 22 EVI,Power input,65,-13,
ground,TBW 22 EVI,Power input,65,-12,
ground,TBW 22 EVI,Power input,65,-11,
ground,TBW 22 EVI,Power input,65,-10,
ground,TBW 22 EVI,Power input,65,-9,
ground,TBW 22 EVI,Power input,65,-8,
ground,TBW 22 EVI,Power input,65,-7,
ground,TBW 22 EVI,Power input,65,-6,
ground,TBW 22 EVI,Power input,65,-5,8.44
ground,TBW 22 EVI,Power input,65,-4,8.47
ground,TBW 22 EVI,Power input,65,-3,8.5
ground,TBW 22 EVI,Power input,65,-2,8.55
ground,TBW 22 EVI,Power input,65,-1,8.58
ground,TBW 22 EVI,Power input,65,0,8.61
ground,TBW 22 EVI,Power input,65,1,8.64
ground,TBW 22 EVI,Power input,65,2,8.68
ground,TBW 22 EVI,Power input,65,3,8.71
ground,TBW 22 EVI,Power input,65,4,8.74
ground,TBW 22 EVI,Power input,65,5,8.77
ground,TBW 22 EVI,Power input,65,6,8.8
ground,TBW 22 EVI,Power input,65,7,8.82
ground,TBW 22 EVI,Power input,65,8,8.85
ground,TBW 22 EVI,Power input,65,9,8.88
ground,TBW 22 EVI,Power input,65,10,8.9
ground,TBW 22 EVI,Power input,65,11,
ground,TBW 22 EVI,Power input,65,12,
ground,TBW 22 EVI,Power input,65,13,
ground,TBW 22 EVI,Power input,65,14,
ground,TBW 22 EVI,Power input,65,15,
ground,TBW 22 EVI,Power input,65,16,
ground,TBW 22 EVI,Power input,65,17,
ground,TBW 22 EVI,Power input,65,18,
ground,TBW 22 EVI,Power input,65,19,
ground,TBW 22 EVI,Power input,65,20,
ground,TBW 22 EVI,COP,35,-20,
ground,TBW 22 EVI,COP,35,-19,
ground,TBW 22 EVI,COP,35,-18,
ground,TBW 22 EVI,COP,35,-17,
ground,TBW 22 EVI,COP,35,-16,
ground,TBW 22 EVI,COP,35,-15,
ground,TBW 22 EVI,COP,35,-14,
ground,TBW 22 EVI,COP,35,-13,
ground,TBW 22 EVI,COP,35,-12,
ground,TBW 22 EVI,COP,35,-11,
ground,TBW 22 EVI,COP,35,-10,
ground,TBW 22 EVI,COP,35,-9,
ground,TBW 22 EVI,COP,35,-8,
ground,TBW 22 EVI,COP,35,-7,
ground,TBW 22 EVI,COP,35,-6,
ground,TBW 22 EVI,COP,35,-5,4.33
ground,TBW 22 EVI,COP,35,-4,4.42
ground,TBW 22 EVI,COP,35,-3,4.5
ground,TBW 22 EVI,COP,35,-2,4.6
ground,TBW 22 EVI,COP,35,-1,4.7
ground,TBW 22 EVI,COP,35,0,4.8
ground,TBW 22 EVI,COP,35,1,4.89
ground,TBW 22 EVI,COP,35,2,5.0
ground,TBW 22 EVI,COP,35,3,5.11
ground,TBW 22 EVI,COP,35,4,5.21
ground,TBW 22 EVI,COP,35,5,5.34
ground,TBW 22 EVI,COP,35,6,5.46
ground,TBW 22 EVI,COP,35,7,5.57
ground,TBW 22 EVI,COP,35,8,5.69
ground,TBW 22 EVI,COP,35,9,5.82
ground,TBW 22 EVI,COP,35,10,5.96
ground,TBW 22 EVI,COP,35,11,
ground,TBW 22 EVI,COP,35,12,
ground,TBW 22 EVI,COP,35,13,
ground,TBW 22 EVI,COP,35,14,
ground,TBW 22 EVI,COP,35,15,
ground,TBW 22 EVI,COP,35,16,
ground,TBW 22 EVI,COP,35,17,
ground,TBW 22 EVI,COP,35,18,
ground,TBW 22 EVI,COP,35,19,
ground,TBW 22 EVI,COP,35,20,
ground,TBW 22 EVI,COP,45,-20,
ground,TBW 22 EVI,COP,45,-19,
ground,TBW 22 EVI,COP,45,-18,
ground,TBW 22 EVI,COP,45,-17,
ground,TBW 22 EVI,COP,45,-16,
ground,TBW 22 EVI,COP,45,-15,
ground,TBW 22 EVI,COP,45,-14,
ground,TBW 22 EVI,COP,45,-13,
ground,TBW 22 EVI,COP,45,-12,
ground,TBW 22 EVI,COP,45,-11,
ground,TBW 22 EVI,COP,45,-10,
ground,TBW 22 EVI,COP,45,-9,
ground,TBW 22 EVI,COP,45,-8,
ground,TBW 22 EVI,COP,45,-7,
ground,TBW 22 EVI,COP,45,-6,
ground,TBW 22 EVI,COP,45,-5,3.52
ground,TBW 22 EVI,COP,45,-4,3.59
ground,TBW 22 EVI,COP,45,-3,3.68
ground,TBW 22 EVI,COP,45,-2,3.75
ground,TBW 22 EVI,COP,45,-1,3.86
ground,TBW 22 EVI,COP,45,0,3.95
ground,TBW 22 EVI,COP,45,1,4.0
ground,TBW 22 EVI,COP,45,2,4.05
ground,TBW 22 EVI,COP,45,3,4.12
ground,TBW 22 EVI,COP,45,4,4.19
ground,TBW 22 EVI,COP,45,5,4.27
ground,TBW 22 EVI,COP,45,6,4.37
ground,TBW 22 EVI,COP,45,7,4.48
ground,TBW 22 EVI,COP,45,8,4.6
ground,TBW 22 EVI,COP,45,9,4.72
ground,TBW 22 EVI,COP,45,10,4.86
ground,TBW 22 EVI,COP,45,11,
ground,TBW 22 EVI,COP,45,12,
ground,TBW 22 EVI,COP,45,13,
ground,TBW 22 EVI,COP,45,14,
ground,TBW 22 EVI,COP,45,15,
ground,TBW 22 EVI,COP,45,16,
ground,TBW 22 EVI,COP,45,17,
ground,TBW 22 EVI,COP,45,18,
ground,TBW 22 EVI,COP,45,19,
ground,TBW 22 EVI,COP,45,20,
ground,TBW 22 EVI,COP,55,-20,
ground,TBW 22 EVI,COP,55,-19,
ground,TBW 22 EVI,COP,55,-18,
ground,TBW 22 EVI,COP,55,-17,
ground,TBW 22 EVI,COP,55,-16,
ground,TBW 22 EVI,COP,55,-15,
ground,TBW 22 EVI,COP,55,-14,
ground,TBW 22 EVI,COP,55,-13,
ground,TBW 22 EVI,COP,55,-12,
ground,TBW 22 EVI,COP,55,-11,
ground,TBW 22 EVI,COP,55,-10,
ground,TBW 22 EVI,COP,55,-9,
ground,TBW 22 EVI,COP,55,-8,
ground,TBW 22 EVI,COP,55,-7,
ground,TBW 22 EVI,COP,55,-6,
ground,TBW 22 EVI,COP,55,-5,2.85
ground,TBW 22 EVI,COP,55,-4,2.9
ground,TBW 22 EVI,COP,55,-3,2.95
ground,TBW 22 EVI,COP,55,-2,3.02
ground,TBW 22 EVI,COP,55,-1,3.09
ground,TBW 22 EVI,COP,55,0,3.15
ground,TBW 22 EVI,COP,55,1,3.21
ground,TBW 22 EVI,COP,55,2,3.29
ground,TBW 22 EVI,COP,55,3,3.37
ground,TBW 22 EVI,COP,55,4,3.44
ground,TBW 22 EVI,COP,55,5,3.53
ground,TBW 22 EVI,COP,55,6,3.62
ground,TBW 22 EVI,COP,55,7,3.7
ground,TBW 22 EVI,COP,55,8,3.79
ground,TBW 22 EVI,COP,55,9,3.89
ground,TBW 22 EVI,COP,55,10,4.0
ground,TBW 22 EVI,COP,55,11,
ground,TBW 22 EVI,COP,55,12,
ground,TBW 22 EVI,COP,55,13,
ground,TBW 22 EVI,COP,55,14,
ground,TBW 22 EVI,COP,55,15,
ground,TBW 22 EVI,COP,55,16,
ground,TBW 22 EVI,COP,55,17,
ground,TBW 22 EVI,COP,55,18,
ground,TBW 22 EVI,COP,55,19,
ground,TBW 22 EVI,COP,55,20,
ground,TBW 22 EVI,COP,65,-20,
ground,TBW 22 EVI,COP,65,-19,
ground,TBW 22 EVI,COP,65,-18,
ground,TBW 22 EVI,COP,65,-17,
ground,TBW 22 EVI,COP,65,-16,
ground,TBW 22 EVI,COP,65,-15,
ground,TBW 22 EVI,COP,65,-14,
ground,TBW 22 EVI,COP,65,-13,
ground,TBW 22 EVI,COP,65,-12,
ground,TBW 22 EVI,COP,65,-11,
ground,TBW 22 EVI,COP,65,-10,
ground,TBW 22 EVI,COP,65,-9,
ground,TBW 22 EVI,COP,65,-8,
ground,TBW 22 EVI,COP,65,-7,
ground,TBW 22 EVI,COP,65,-6,
ground,TBW 22 EVI,COP,65,-5,2.47
ground,TBW 22 EVI,COP,65,-4,2.51
ground,TBW 22 EVI,COP,65,-3,2.56
ground,TBW 22 EVI,COP,65,-2,2.6
ground,TBW 22 EVI,COP,65,-1,2.65
ground,TBW 22 EVI,COP,65,0,2.7
ground,TBW 22 EVI,COP,65,1,2.76
ground,TBW 22 EVI,COP,65,2,2.81
ground,TBW 22 EVI,COP,65,3,2.86
ground,TBW 22 EVI,COP,65,4,2.92
ground,TBW 22 EVI,COP,65,5,2.99
ground,TBW 22 EVI,COP,65,6,3.06
ground,TBW 22 EVI,COP,65,7,3.12
ground,TBW 22 EVI,COP,65,8,3.19
ground,TBW 22 EVI,COP,65,9,3.26
ground,TBW 22 EVI,COP,65,10,3.33
ground,TBW 22 EVI,COP,65,11,
ground,TBW 22 EVI,COP,65,12,
ground,TBW 22 EVI,COP,65,13,
ground,TBW 22 EVI,COP,65,14,
ground,TBW 22 EVI,COP,65,15,
ground,TBW 22 EVI,COP,65,16,
ground,TBW 22 EVI,COP,65,17,
ground,TBW 22 EVI,COP,65,18,
ground,TBW 22 EVI,COP,65,19,
ground,TBW 22 EVI,COP,65,20,
ground,TBW 28 EVI,Heating capacity,35,-20,
ground,TBW 28 EVI,Heating capacity,35,-19,
ground,TBW 28 EVI,Heating capacity,35,-18,
ground,TBW 28 EVI,Heating capacity,35,-17,
ground,TBW 28 EVI,Heating capacity,35,-16,
ground,TBW 28 EVI,Heating capacity,35,-15,
ground,TBW 28 EVI,Heating capacity,35,-14,
ground,TBW 28 EVI,Heating capacity,35,-13,
ground,TBW 28 EVI,Heating capacity,35,-12,
ground,TBW 28 EVI,Heating capacity,35,-11,
ground,TBW 28 EVI,Heating capacity,35,-10,
ground,TBW 28 EVI,Heating capacity,35,-9,
ground,TBW 28 EVI,Heating capacity,35,-8,
ground,TBW 28 EVI,Heating capacity,35,-7,
ground,TBW 28 EVI,Heating capacity,35,-6,
ground,TBW 28 EVI,Heating capacity,35,-5,25.3
ground,TBW 28 EVI,Heating capacity,35,-4,25.87
ground,TBW 28 EVI,Heating capacity,35,-3,26.56
ground,TBW 28 EVI,Heating capacity,35,-2,27.25
ground,TBW 28 EVI,Heating capacity,35,-1,27.93
ground,TBW 28 EVI,Heating capacity,35,0,28.62
ground,TBW 28 EVI,Heating capacity,35,1,29.42
ground,TBW 28 EVI,Heating capacity,35,2,30.22
ground,TBW 28 EVI,Heating capacity,35,3,31.02
ground,TBW 28 EVI,Heating capacity,35,4,31.94
ground,TBW 28 EVI,Heating capacity,35,5,32.86
ground,TBW 28 EVI,Heating capacity,35,6,33.89
ground,TBW 28 EVI,Heating capacity,35,7,34.69
ground,TBW 28 EVI,Heating capacity,35,8,35.49
ground,TBW 28 EVI,Heating capacity,35,9,36.06
ground,TBW 28 EVI,Heating capacity,35,10,36.86
ground,TBW 28 EVI,Heating capacity,35,11,
ground,TBW 28 EVI,Heating capacity,35,12,
ground,TBW 28 EVI,Heating capacity,35,13,
ground,TBW 28 EVI,Heating capacity,35,14,
ground,TBW 28 EVI,Heating capacity,35,15,
ground,TBW 28 EVI,Heating capacity,35,16,
ground,TBW 28 EVI,Heating capacity,35,17,
ground,TBW 28 EVI,Heating capacity,35,18,
ground,TBW 28 EVI,Heating capacity,35,19,
ground,TBW 28 EVI,Heating capacity,35,20,
ground,TBW 28 EVI,Heating capacity,45,-20,
ground,TBW 28 EVI,Heating capacity,45,-19,
ground,TBW 28 EVI,Heating capacity,45,-18,
ground,TBW 28 EVI,Heating capacity,45,-17,
ground,TBW 28 EVI,Heating capacity,45,-16,
ground,TBW 28 EVI,Heating capacity,45,-15,
ground,TBW 28 EVI,Heating capacity,45,-14,
ground,TBW 28 EVI,Heating capacity,45,-13,
ground,TBW 28 EVI,Heating capacity,45,-12,
ground,TBW 28 EVI,Heating capacity,45,-11,
ground,TBW 28 EVI,Heating capacity,45,-10,
ground,TBW 28 EVI,Heating capacity,45,-9,
ground,TBW 28 EVI,Heating capacity,45,-8,
ground,TBW 28 EVI,Heating capacity,45,-7,
ground,TBW 28 EVI,Heating capacity,45,-6,
ground,TBW 28 EVI,Heating capacity,45,-5,25.64
ground,TBW 28 EVI,Heating capacity,45,-4,26.22
ground,TBW 28 EVI,Heating capacity,45,-3,26.9
ground,TBW 28 EVI,Heating capacity,45,-2,27.48
ground,TBW 28 EVI,Heating capacity,45,-1,28.28
ground,TBW 28 EVI,Heating capacity,45,0,28.96
ground,TBW 28 EVI,Heating capacity,45,1,29.76
ground,TBW 28 EVI,Heating capacity,45,2,30.57
ground,TBW 28 EVI,Heating capacity,45,3,31.48
ground,TBW 28 EVI,Heating capacity,45,4,32.4
ground,TBW 28 EVI,Heating capacity,45,5,33.31
ground,TBW 28 EVI,Heating capacity,45,6,34.23
ground,TBW 28 EVI,Heating capacity,45,7,35.15
ground,TBW 28 EVI,Heating capacity,45,8,36.18
ground,TBW 28 EVI,Heating capacity,45,9,37.21
ground,TBW 28 EVI,Heating capacity,45,10,38.35
ground,TBW 28 EVI,Heating capacity,45,11,
ground,TBW 28 EVI,Heating capacity,45,12,
ground,TBW 28 EVI,Heating capacity,45,13,
ground,TBW 28 EVI,Heating capacity,45,14,
ground,TBW 28 EVI,Heating capacity,45,15,
ground,TBW 28 EVI,Heating capacity,45,16,
ground,TBW 28 EVI,Heating capacity,45,17,
ground,TBW 28 EVI,Heating capacity,45,18,
ground,TBW 28 EVI,Heating capacity,45,19,
ground,TBW 28 EVI,Heating capacity,45,20,
ground,TBW 28 EVI,Heating capacity,55,-20,
ground,TBW 28 EVI,Heating capacity,55,-19,
ground,TBW 28 EVI,Heating capacity,55,-18,
ground,TBW 28 EVI,Heating capacity,55,-17,
ground,TBW 28 EVI,Heating capacity,55,-16,
ground,TBW 28 EVI,Heating capacity,55,-15,
ground,TBW 28 EVI,Heating capacity,55,-14,
ground,TBW 28 EVI,Heating capacity,55,-13,
ground,TBW 28 EVI,Heating capacity,55,-12,
ground,TBW 28 EVI,Heating capacity,55,-11,
ground,TBW 28 EVI,Heating capacity,55,-10,
ground,TBW 28 EVI,Heating capacity,55,-9,
ground,TBW 28 EVI,Heating capacity,55,-8,
ground,TBW 28 EVI,Heating capacity,55,-7,
ground,TBW 28 EVI,Heating capacity,55,-6,
ground,TBW 28 EVI,Heating capacity,55,-5,26.1
ground,TBW 28 EVI,Heating capacity,55,-4,26.67
ground,TBW 28 EVI,Heating capacity,55,-3,27.25
ground,TBW 28 EVI,Heating capacity,55,-2,27.98
ground,TBW 28 EVI,Heating capacity,55,-1,28.73
ground,TBW 28 EVI,Heating capacity,55,0,29.42
ground,TBW 28 EVI,Heating capacity,55,1,30.11
ground,TBW 28 EVI,Heating capacity,55,2,30.91
ground,TBW 28 EVI,Heating capacity,55,3,31.71
ground,TBW 28 EVI,Heating capacity,55,4,32.51
ground,TBW 28 EVI,Heating capacity,55,5,33.43
ground,TBW 28 EVI,Heating capacity,55,6,34.34
ground,TBW 28 EVI,Heating capacity,55,7,35.26
ground,TBW 28 EVI,Heating capacity,55,8,36.18
ground,TBW 28 EVI,Heating capacity,55,9,37.21
ground,TBW 28 EVI,Heating capacity,55,10,38.35
ground,TBW 28 EVI,Heating capacity,55,11,
ground,TBW 28 EVI,Heating capacity,55,12,
ground,TBW 28 EVI,Heating capacity,55,13,
ground,TBW 28 EVI,Heating capacity,55,14,
ground,TBW 28 EVI,Heating capacity,55,15,
ground,TBW 28 EVI,Heating capacity,55,16,
ground,TBW 28 EVI,Heating capacity,55,17,
ground,TBW 28 EVI,Heating capacity,55,18,
ground,TBW 28 EVI,Heating capacity,55,19,
ground,TBW 28 EVI,Heating capacity,55,20,
ground,TBW 28 EVI,Heating capacity,65,-20,
ground,TBW 28 EVI,Heating capacity,65,-19,
ground,TBW 28 EVI,Heating capacity,65,-18,
ground,TBW 28 EVI,Heating capacity,65,-17,
ground,TBW 28 EVI,Heating capacity,65,-16,
ground,TBW 28 EVI,Heating capacity,65,-15,
ground,TBW 28 EVI,Heating capacity,65,-14,
ground,TBW 28 EVI,Heating capacity,65,-13,
ground,TBW 28 EVI,Heating capacity,65,-12,
ground,TBW 28 EVI,Heating capacity,65,-11,
ground,TBW 28 EVI,Heating capacity,65,-10,
ground,TBW 28 EVI,Heating capacity,65,-9,
ground,TBW 28 EVI,Heating capacity,65,-8,
ground,TBW 28 EVI,Heating capacity,65,-7,
ground,TBW 28 EVI,Heating capacity,65,-6,
ground,TBW 28 EVI,Heating capacity,65,-5,26.79
ground,TBW 28 EVI,Heating capacity,65,-4,27.36
ground,TBW 28 EVI,Heating capacity,65,-3,27.93
ground,TBW 28 EVI,Heating capacity,65,-2,28.62
ground,TBW 28 EVI,Heating capacity,65,-1,29.19
ground,TBW 28 EVI,Heating capacity,65,0,29.88
ground,TBW 28 EVI,Heating capacity,65,1,30.68
ground,TBW 28 EVI,Heating capacity,65,2,31.37
ground,TBW 28 EVI,Heating capacity,65,3,32.05
ground,TBW 28 EVI,Heating capacity,65,4,32.86
ground,TBW 28 EVI,Heating capacity,65,5,33.77
ground,TBW 28 EVI,Heating capacity,65,6,34.57
ground,TBW 28 EVI,Heating capacity,65,7,35.37
ground,TBW 28 EVI,Heating capacity,65,8,36.29
ground,TBW 28 EVI,Heating capacity,65,9,37.21
ground,TBW 28 EVI,Heating capacity,65,10,38.12
ground,TBW 28 EVI,Heating capacity,65,11,
ground,TBW 28 EVI,Heating capacity,65,12,
ground,TBW 28 EVI,Heating capacity,65,13,
ground,TBW 28 EVI,Heating capacity,65,14,
ground,TBW 28 EVI,Heating capacity,65,15,
ground,TBW 28 EVI,Heating capacity,65,16,
ground,TBW 28 EVI,Heating capacity,65,17,
ground,TBW 28 EVI,Heating capacity,65,18,
ground,TBW 28 EVI,Heating capacity,65,19,
ground,TBW 28 EVI,Heating capacity,65,20,
ground,TBW 28 EVI,Power input,35,-20,
ground,TBW 28 EVI,Power input,35,-19,
ground,TBW 28 EVI,Power input,35,-18,
ground,TBW 28 EVI,Power input,35,-17,
ground,TBW 28 EVI,Power input,35,-16,
ground,TBW 28 EVI,Power input,35,-15,
ground,TBW 28 EVI,Power input,35,-14,
ground,TBW 28 EVI,Power input,35,-13,
ground,TBW 28 EVI,Power input,35,-12,
ground,TBW 28 EVI,Power input,35,-11,
ground,TBW 28 EVI,Power input,35,-10,
ground,TBW 28 EVI,Power input,35,-9,
ground,TBW 28 EVI,Power input,35,-8,
ground,TBW 28 EVI,Power input,35,-7,
ground,TBW 28 EVI,Power input,35,-6,
ground,TBW 28 EVI,Power input,35,-5,5.72
ground,TBW 28 EVI,Power input,35,-4,5.74
ground,TBW 28 EVI,Power input,35,-3,5.78
ground,TBW 28 EVI,Power input,35,-2,5.8
ground,TBW 28 EVI,Power input,35,-1,5.82
ground,TBW 28 EVI,Power input,35,0,5.84
ground,TBW 28 EVI,Power input,35,1,5.89
ground,TBW 28 EVI,Power input,35,2,5.92
ground,TBW 28 EVI,Power input,35,3,5.94
ground,TBW 28 EVI,Power input,35,4,6.0
ground,TBW 28 EVI,Power input,35,5,6.03
ground,TBW 28 EVI,Power input,35,6,6.08
ground,TBW 28 EVI,Power input,35,7,6.1
ground,TBW 28 EVI,Power input,35,8,6.11
ground,TBW 28 EVI,Power input,35,9,6.07
ground,TBW 28 EVI,Power input,35,10,6.05
ground,TBW 28 EVI,Power input,35,11,
ground,TBW 28 EVI,Power input,35,12,
ground,TBW 28 EVI,Power input,35,13,
ground,TBW 28 EVI,Power input,35,14,
ground,TBW 28 EVI,Power input,35,15,
ground,TBW 28 EVI,Power input,35,16,
ground,TBW 28 EVI,Power input,35,17,
ground,TBW 28 EVI,Power input,35,18,
ground,TBW 28 EVI,Power input,35,19,
ground,TBW 28 EVI,Power input,35,20,
ground,TBW 28 EVI,Power input,45,-20,
ground,TBW 28 EVI,Power input,45,-19,
ground,TBW 28 EVI,Power input,45,-18,
ground,TBW 28 EVI,Power input,45,-17,
ground,TBW 28 EVI,Power input,45,-16,
ground,TBW 28 EVI,Power input,45,-15,
ground,TBW 28 EVI,Power input,45,-14,
ground,TBW 28 EVI,Power input,45,-13,
ground,TBW 28 EVI,Power input,45,-12,
ground,TBW 28 EVI,Power input,45,-11,
ground,TBW 28 EVI,Power input,45,-10,
ground,TBW 28 EVI,Power input,45,-9,
ground,TBW 28 EVI,Power input,45,-8,
ground,TBW 28 EVI,Power input,45,-7,
ground,TBW 28 EVI,Power input,45,-6,
ground,TBW 28 EVI,Power input,45,-5,7.14
ground,TBW 28 EVI,Power input,45,-4,7.16
ground,TBW 28 EVI,Power input,45,-3,7.17
ground,TBW 28 EVI,Power input,45,-2,7.17
ground,TBW 28 EVI,Power input,45,-1,7.18
ground,TBW 28 EVI,Power input,45,0,7.19
ground,TBW 28 EVI,Power input,45,1,7.29
ground,TBW 28 EVI,Power input,45,2,7.39
ground,TBW 28 EVI,Power input,45,3,7.48
ground,TBW 28 EVI,Power input,45,4,7.58
ground,TBW 28 EVI,Power input,45,5,7.65
ground,TBW 28 EVI,Power input,45,6,7.67
ground,TBW 28 EVI,Power input,45,7,7.69
ground,TBW 28 EVI,Power input,45,8,7.71
ground,TBW 28 EVI,Power input,45,9,7.73
ground,TBW 28 EVI,Power input,45,10,7.73
ground,TBW 28 EVI,Power input,45,11,
ground,TBW 28 EVI,Power input,45,12,
ground,TBW 28 EVI,Power input,45,13,
ground,TBW 28 EVI,Power input,45,14,
ground,TBW 28 EVI,Power input,45,15,
ground,TBW 28 EVI,Power input,45,16,
ground,TBW 28 EVI,Power input,45,17,
ground,TBW 28 EVI,Power input,45,18,
ground,TBW 28 EVI,Power input,45,19,
ground,TBW 28 EVI,Power input,45,20,
ground,TBW 28 EVI,Power input,55,-20,
