source,product,data_type,sink_temp,source_temp,0
ground,TBW 28 EVI,Power input,55,-19,
ground,TBW 28 EVI,Power input,55,-18,
ground,TBW 28 EVI,Power input,55,-17,
ground,TBW 28 EVI,Power input,55,-16,
ground,TBW 28 EVI,Power input,55,-15,
ground,TBW 28 EVI,Power input,55,-14,
ground,TBW 28 EVI,Power input,55,-13,
ground,TBW 28 EVI,Power input,55,-12,
ground,TBW 28 EVI,Power input,55,-11,
ground,TBW 28 EVI,Power input,55,-10,
ground,TBW 28 EVI,Power input,55,-9,
ground,TBW 28 EVI,Power input,55,-8,
ground,TBW 28 EVI,Power input,55,-7,
ground,TBW 28 EVI,Power input,55,-6,
ground,TBW 28 EVI,Power input,55,-5,8.98
ground,TBW 28 EVI,Power input,55,-4,9.02
ground,TBW 28 EVI,Power input,55,-3,9.04
ground,TBW 28 EVI,Power input,55,-2,9.08
ground,TBW 28 EVI,Power input,55,-1,9.12
ground,TBW 28 EVI,Power input,55,0,9.14
ground,TBW 28 EVI,Power input,55,1,9.18
ground,TBW 28 EVI,Power input,55,2,9.2
ground,TBW 28 EVI,Power input,55,3,9.22
ground,TBW 28 EVI,Power input,55,4,9.26
ground,TBW 28 EVI,Power input,55,5,9.28
ground,TBW 28 EVI,Power input,55,6,9.3
ground,TBW 28 EVI,Power input,55,7,9.34
ground,TBW 28 EVI,Power input,55,8,9.36
ground,TBW 28 EVI,Power input,55,9,9.38
ground,TBW 28 EVI,Power input,55,10,9.4
ground,TBW 28 EVI,Power input,55,11,
ground,TBW 28 EVI,Power input,55,12,
ground,TBW 28 EVI,Power input,55,13,
ground,TBW 28 EVI,Power input,55,14,
ground,TBW 28 EVI,Power input,55,15,
ground,TBW 28 EVI,Power input,55,16,
ground,TBW 28 EVI,Power input,55,17,
ground,TBW 28 EVI,Power input,55,18,
ground,TBW 28 EVI,Power input,55,19,
ground,TBW 28 EVI,Power input,55,20,
ground,TBW 28 EVI,Power input,65,-20,
ground,TBW 28 EVI,Power input,65,-19,
ground,TBW 28 EVI,Power input,65,-18,
ground,TBW 28 EVI,Power input,65,-17,
ground,TBW 28 EVI,Power input,65,-16,
ground,TBW 28 EVI,Power input,65,-15,
ground,TBW 28 EVI,Power input,65,-14,
ground,TBW 28 EVI,Power input,65,-13,
ground,TBW 28 EVI,Power input,65,-12,
ground,TBW 28 EVI,Power input,65,-11,
ground,TBW 28 EVI,Power input,65,-10,
ground,TBW 28 EVI,Power input,65,-9,
ground,TBW 28 EVI,Power input,65,-8,
ground,TBW 28 EVI,Power input,65,-7,
ground,TBW 28 EVI,Power input,65,-6,
ground,TBW 28 EVI,Power input,65,-5,10.63
ground,TBW 28 EVI,Power input,65,-4,10.67
ground,TBW 28 EVI,Power input,65,-3,10.71
ground,TBW 28 EVI,Power input,65,-2,10.77
ground,TBW 28 EVI,Power input,65,-1,10.81
ground,TBW 28 EVI,Power input,65,0,10.85
ground,TBW 28 EVI,Power input,65,1,10.89
ground,TBW 28 EVI,Power input,65,2,10.93
ground,TBW 28 EVI,Power input,65,3,10.97
ground,TBW 28 EVI,Power input,65,4,11.01
ground,TBW 28 EVI,Power input,65,5,11.05
ground,TBW 28 EVI,Power input,65,6,11.09
ground,TBW 28 EVI,Power input,65,7,11.11
ground,TBW 28 EVI,Power input,65,8,11.15
ground,TBW 28 EVI,Power input,65,9,11.18
ground,TBW 28 EVI,Power input,65,10,11.2
ground,TBW 28 EVI,Power input,65,11,
ground,TBW 28 EVI,Power input,65,12,
ground,TBW 28 EVI,Power input,65,13,
ground,TBW 28 EVI,Power input,65,14,
ground,TBW 28 EVI,Power input,65,15,
ground,TBW 28 EVI,Power input,65,16,
ground,TBW 28 EVI,Power input,65,17,
ground,TBW 28 EVI,Power input,65,18,
ground,TBW 28 EVI,Power input,65,19,
ground,TBW 28 EVI,Power input,65,20,
ground,TBW 28 EVI,COP,35,-20,
ground,TBW 28 EVI,COP,35,-19,
ground,TBW 28 EVI,COP,35,-18,
ground,TBW 28 EVI,COP,35,-17,
ground,TBW 28 EVI,COP,35,-16,
ground,TBW 28 EVI,COP,35,-15,
ground,TBW 28 EVI,COP,35,-14,
ground,TBW 28 EVI,COP,35,-13,
ground,TBW 28 EVI,COP,35,-12,
ground,TBW 28 EVI,COP,35,-11,
ground,TBW 28 EVI,COP,35,-10,
ground,TBW 28 EVI,COP,35,-9,
ground,TBW 28 EVI,COP,35,-8,
ground,TBW 28 EVI,COP,35,-7,
ground,TBW 28 EVI,COP,35,-6,
ground,TBW 28 EVI,COP,35,-5,4.42
ground,TBW 28 EVI,COP,35,-4,4.51
ground,TBW 28 EVI,COP,35,-3,4.6
ground,TBW 28 EVI,COP,35,-2,4.7
ground,TBW 28 EVI,COP,35,-1,4.8
ground,TBW 28 EVI,COP,35,0,4.9
ground,TBW 28 EVI,COP,35,1,4.99
ground,TBW 28 EVI,COP,35,2,5.11
ground,TBW 28 EVI,COP,35,3,5.22
ground,TBW 28 EVI,COP,35,4,5.32
ground,TBW 28 EVI,COP,35,5,5.45
ground,TBW 28 EVI,COP,35,6,5.57
ground,TBW 28 EVI,COP,35,7,5.69
ground,TBW 28 EVI,COP,35,8,5.81
ground,TBW 28 EVI,COP,35,9,5.94
ground,TBW 28 EVI,COP,35,10,6.09
ground,TBW 28 EVI,COP,35,11,
ground,TBW 28 EVI,COP,35,12,
ground,TBW 28 EVI,COP,35,13,
ground,TBW 28 EVI,COP,35,14,
ground,TBW 28 EVI,COP,35,15,
ground,TBW 28 EVI,COP,35,16,
ground,TBW 28 EVI,COP,35,17,
ground,TBW 28 EVI,COP,35,18,
ground,TBW 28 EVI,COP,35,19,
ground,TBW 28 EVI,COP,35,20,
ground,TBW 28 EVI,COP,45,-20,
ground,TBW 28 EVI,COP,45,-19,
ground,TBW 28 EVI,COP,45,-18,
ground,TBW 28 EVI,COP,45,-17,
ground,TBW 28 EVI,COP,45,-16,
ground,TBW 28 EVI,COP,45,-15,
ground,TBW 28 EVI,COP,45,-14,
ground,TBW 28 EVI,COP,45,-13,
ground,TBW 28 EVI,COP,45,-12,
ground,TBW 28 EVI,COP,45,-11,
ground,TBW 28 EVI,COP,45,-10,
ground,TBW 28 EVI,COP,45,-9,
ground,TBW 28 EVI,COP,45,-8,
ground,TBW 28 EVI,COP,45,-7,
ground,TBW 28 EVI,COP,45,-6,
ground,TBW 28 EVI,COP,45,-5,3.59
ground,TBW 28 EVI,COP,45,-4,3.66
ground,TBW 28 EVI,COP,45,-3,3.75
ground,TBW 28 EVI,COP,45,-2,3.83
ground,TBW 28 EVI,COP,45,-1,3.94
ground,TBW 28 EVI,COP,45,0,4.03
ground,TBW 28 EVI,COP,45,1,4.08
ground,TBW 28 EVI,COP,45,2,4.14
ground,TBW 28 EVI,COP,45,3,4.21
ground,TBW 28 EVI,COP,45,4,4.28
ground,TBW 28 EVI,COP,45,5,4.36
ground,TBW 28 EVI,COP,45,6,4.46
ground,TBW 28 EVI,COP,45,7,4.57
ground,TBW 28 EVI,COP,45,8,4.69
ground,TBW 28 EVI,COP,45,9,4.81
ground,TBW 28 EVI,COP,45,10,4.96
ground,TBW 28 EVI,COP,45,11,
ground,TBW 28 EVI,COP,45,12,
ground,TBW 28 EVI,COP,45,13,
ground,TBW 28 EVI,COP,45,14,
ground,TBW 28 EVI,COP,45,15,
ground,TBW 28 EVI,COP,45,16,
ground,TBW 28 EVI,COP,45,17,
ground,TBW 28 EVI,COP,45,18,
ground,TBW 28 EVI,COP,45,19,
ground,TBW 28 EVI,COP,45,20,
ground,TBW 28 EVI,COP,55,-20,
ground,TBW 28 EVI,COP,55,-19,
ground,TBW 28 EVI,COP,55,-18,
ground,TBW 28 EVI,COP,55,-17,
ground,TBW 28 EVI,COP,55,-16,
ground,TBW 28 EVI,COP,55,-15,
ground,TBW 28 EVI,COP,55,-14,
ground,TBW 28 EVI,COP,55,-13,
ground,TBW 28 EVI,COP,55,-12,
ground,TBW 28 EVI,COP,55,-11,
ground,TBW 28 EVI,COP,55,-10,
ground,TBW 28 EVI,COP,55,-9,
ground,TBW 28 EVI,COP,55,-8,
ground,TBW 28 EVI,COP,55,-7,
ground,TBW 28 EVI,COP,55,-6,
ground,TBW 28 EVI,COP,55,-5,2.91
ground,TBW 28 EVI,COP,55,-4,2.96
ground,TBW 28 EVI,COP,55,-3,3.01
ground,TBW 28 EVI,COP,55,-2,3.08
ground,TBW 28 EVI,COP,55,-1,3.15
ground,TBW 28 EVI,COP,55,0,3.22
ground,TBW 28 EVI,COP,55,1,3.28
ground,TBW 28 EVI,COP,55,2,3.36
ground,TBW 28 EVI,COP,55,3,3.44
ground,TBW 28 EVI,COP,55,4,3.51
ground,TBW 28 EVI,COP,55,5,3.6
ground,TBW 28 EVI,COP,55,6,3.69
ground,TBW 28 EVI,COP,55,7,3.78
ground,TBW 28 EVI,COP,55,8,3.87
ground,TBW 28 EVI,COP,55,9,3.97
ground,TBW 28 EVI,COP,55,10,4.08
ground,TBW 28 EVI,COP,55,11,
ground,TBW 28 EVI,COP,55,12,
ground,TBW 28 EVI,COP,55,13,
ground,TBW 28 EVI,COP,55,14,
ground,TBW 28 EVI,COP,55,15,
ground,TBW 28 EVI,COP,55,16,
ground,TBW 28 EVI,COP,55,17,
ground,TBW 28 EVI,COP,55,18,
ground,TBW 28 EVI,COP,55,19,
ground,TBW 28 EVI,COP,55,20,
ground,TBW 28 EVI,COP,65,-20,
ground,TBW 28 EVI,COP,65,-19,
ground,TBW 28 EVI,COP,65,-18,
ground,TBW 28 EVI,COP,65,-17,
ground,TBW 28 EVI,COP,65,-16,
ground,TBW 28 EVI,COP,65,-15,
ground,TBW 28 EVI,COP,65,-14,
ground,TBW 28 EVI,COP,65,-13,
ground,TBW 28 EVI,COP,65,-12,
ground,TBW 28 EVI,COP,65,-11,
ground,TBW 28 EVI,COP,65,-10,
ground,TBW 28 EVI,COP,65,-9,
ground,TBW 28 EVI,COP,65,-8,
ground,TBW 28 EVI,COP,65,-7,
ground,TBW 28 EVI,COP,65,-6,
ground,TBW 28 EVI,COP,65,-5,2.52
ground,TBW 28 EVI,COP,65,-4,2.56
ground,TBW 28 EVI,COP,65,-3,2.61
ground,TBW 28 EVI,COP,65,-2,2.66
ground,TBW 28 EVI,COP,65,-1,2.7
ground,TBW 28 EVI,COP,65,0,2.75
ground,TBW 28 EVI,COP,65,1,2.82
ground,TBW 28 EVI,COP,65,2,2.87
ground,TBW 28 EVI,COP,65,3,2.92
ground,TBW 28 EVI,COP,65,4,2.99
ground,TBW 28 EVI,COP,65,5,3.06
ground,TBW 28 EVI,COP,65,6,3.12
ground,TBW 28 EVI,COP,65,7,3.19
ground,TBW 28 EVI,COP,65,8,3.26
ground,TBW 28 EVI,COP,65,9,3.33
ground,TBW 28 EVI,COP,65,10,3.4
ground,TBW 28 EVI,COP,65,11,
ground,TBW 28 EVI,COP,65,12,
ground,TBW 28 EVI,COP,65,13,
ground,TBW 28 EVI,COP,65,14,
ground,TBW 28 EVI,COP,65,15,
ground,TBW 28 EVI,COP,65,16,
ground,TBW 28 EVI,COP,65,17,
ground,TBW 28 EVI,COP,65,18,
ground,TBW 28 EVI,COP,65,19,
ground,TBW 28 EVI,COP,65,20,
ground,TBW 38 EVI,Heating capacity,35,-20,
ground,TBW 38 EVI,Heating capacity,35,-19,
ground,TBW 38 EVI,Heating capacity,35,-18,
ground,TBW 38 EVI,Heating capacity,35,-17,
ground,TBW 38 EVI,Heating capacity,35,-16,
ground,TBW 38 EVI,Heating capacity,35,-15,
ground,TBW 38 EVI,Heating capacity,35,-14,
ground,TBW 38 EVI,Heating capacity,35,-13,
ground,TBW 38 EVI,Heating capacity,35,-12,
ground,TBW 38 EVI,Heating capacity,35,-11,
ground,TBW 38 EVI,Heating capacity,35,-10,
ground,TBW 38 EVI,Heating capacity,35,-9,
ground,TBW 38 EVI,Heating capacity,35,-8,
ground,TBW 38 EVI,Heating capacity,35,-7,
ground,TBW 38 EVI,Heating capacity,35,-6,
ground,TBW 38 EVI,Heating capacity,35,-5,34.03
ground,TBW 38 EVI,Heating capacity,35,-4,34.8
ground,TBW 38 EVI,Heating capacity,35,-3,35.73
ground,TBW 38 EVI,Heating capacity,35,-2,36.65
ground,TBW 38 EVI,Heating capacity,35,-1,37.58
ground,TBW 38 EVI,Heating capacity,35,0,38.5
ground,TBW 38 EVI,Heating capacity,35,1,39.58
ground,TBW 38 EVI,Heating capacity,35,2,40.66
ground,TBW 38 EVI,Heating capacity,35,3,41.73
ground,TBW 38 EVI,Heating capacity,35,4,42.97
ground,TBW 38 EVI,Heating capacity,35,5,44.2
ground,TBW 38 EVI,Heating capacity,35,6,45.58
ground,TBW 38 EVI,Heating capacity,35,7,46.66
ground,TBW 38 EVI,Heating capacity,35,8,47.74
ground,TBW 38 EVI,Heating capacity,35,9,48.51
ground,TBW 38 EVI,Heating capacity,35,10,49.59
ground,TBW 38 EVI,Heating capacity,35,11,
ground,TBW 38 EVI,Heating capacity,35,12,
ground,TBW 38 EVI,Heating capacity,35,13,
ground,TBW 38 EVI,Heating capacity,35,14,
ground,TBW 38 EVI,Heating capacity,35,15,
ground,TBW 38 EVI,Heating capacity,35,16,
ground,TBW 38 EVI,Heating capacity,35,17,
ground,TBW 38 EVI,Heating capacity,35,18,
ground,TBW 38 EVI,Heating capacity,35,19,
ground,TBW 38 EVI,Heating capacity,35,20,
ground,TBW 38 EVI,Heating capacity,45,-20,
ground,TBW 38 EVI,Heating capacity,45,-19,
ground,TBW 38 EVI,Heating capacity,45,-18,
ground,TBW 38 EVI,Heating capacity,45,-17,
ground,TBW 38 EVI,Heating capacity,45,-16,
ground,TBW 38 EVI,Heating capacity,45,-15,
ground,TBW 38 EVI,Heating capacity,45,-14,
ground,TBW 38 EVI,Heating capacity,45,-13,
ground,TBW 38 EVI,Heating capacity,45,-12,
ground,TBW 38 EVI,Heating capacity,45,-11,
ground,TBW 38 EVI,Heating capacity,45,-10,
ground,TBW 38 EVI,Heating capacity,45,-9,
ground,TBW 38 EVI,Heating capacity,45,-8,
ground,TBW 38 EVI,Heating capacity,45,-7,
ground,TBW 38 EVI,Heating capacity,45,-6,
ground,TBW 38 EVI,Heating capacity,45,-5,34.5
ground,TBW 38 EVI,Heating capacity,45,-4,35.27
ground,TBW 38 EVI,Heating capacity,45,-3,36.19
ground,TBW 38 EVI,Heating capacity,45,-2,36.96
ground,TBW 38 EVI,Heating capacity,45,-1,38.04
ground,TBW 38 EVI,Heating capacity,45,0,38.96
ground,TBW 38 EVI,Heating capacity,45,1,40.04
ground,TBW 38 EVI,Heating capacity,45,2,41.12
ground,TBW 38 EVI,Heating capacity,45,3,42.35
ground,TBW 38 EVI,Heating capacity,45,4,43.58
ground,TBW 38 EVI,Heating capacity,45,5,44.81
ground,TBW 38 EVI,Heating capacity,45,6,46.05
ground,TBW 38 EVI,Heating capacity,45,7,47.28
ground,TBW 38 EVI,Heating capacity,45,8,48.66
ground,TBW 38 EVI,Heating capacity,45,9,50.05
ground,TBW 38 EVI,Heating capacity,45,10,51.59
ground,TBW 38 EVI,Heating capacity,45,11,
ground,TBW 38 EVI,Heating capacity,45,12,
ground,TBW 38 EVI,Heating capacity,45,13,
ground,TBW 38 EVI,Heating capacity,45,14,
ground,TBW 38 EVI,Heating capacity,45,15,
ground,TBW 38 EVI,Heating capacity,45,16,
ground,TBW 38 EVI,Heating capacity,45,17,
ground,TBW 38 EVI,Heating capacity,45,18,
ground,TBW 38 EVI,Heating capacity,45,19,
ground,TBW 38 EVI,Heating capacity,45,20,
ground,TBW 38 EVI,Heating capacity,55,-20,
ground,TBW 38 EVI,Heating capacity,55,-19,
ground,TBW 38 EVI,Heating capacity,55,-18,
ground,TBW 38 EVI,Heating capacity,55,-17,
ground,TBW 38 EVI,Heating capacity,55,-16,
ground,TBW 38 EVI,Heating capacity,55,-15,
ground,TBW 38 EVI,Heating capacity,55,-14,
ground,TBW 38 EVI,Heating capacity,55,-13,
ground,TBW 38 EVI,Heating capacity,55,-12,
ground,TBW 38 EVI,Heating capacity,55,-11,
ground,TBW 38 EVI,Heating capacity,55,-10,
ground,TBW 38 EVI,Heating capacity,55,-9,
ground,TBW 38 EVI,Heating capacity,55,-8,
ground,TBW 38 EVI,Heating capacity,55,-7,
ground,TBW 38 EVI,Heating capacity,55,-6,
ground,TBW 38 EVI,Heating capacity,55,-5,35.11
ground,TBW 38 EVI,Heating capacity,55,-4,35.88
ground,TBW 38 EVI,Heating capacity,55,-3,36.65
ground,TBW 38 EVI,Heating capacity,55,-2,37.64
ground,TBW 38 EVI,Heating capacity,55,-1,38.65
ground,TBW 38 EVI,Heating capacity,55,0,39.58
ground,TBW 38 EVI,Heating capacity,55,1,40.5
ground,TBW 38 EVI,Heating capacity,55,2,41.58
ground,TBW 38 EVI,Heating capacity,55,3,42.66
ground,TBW 38 EVI,Heating capacity,55,4,43.74
ground,TBW 38 EVI,Heating capacity,55,5,44.97
ground,TBW 38 EVI,Heating capacity,55,6,46.2
ground,TBW 38 EVI,Heating capacity,55,7,47.43
ground,TBW 38 EVI,Heating capacity,55,8,48.66
ground,TBW 38 EVI,Heating capacity,55,9,50.05
ground,TBW 38 EVI,Heating capacity,55,10,51.59
ground,TBW 38 EVI,Heating capacity,55,11,
ground,TBW 38 EVI,Heating capacity,55,12,
ground,TBW 38 EVI,Heating capacity,55,13,
ground,TBW 38 EVI,Heating capacity,55,14,
ground,TBW 38 EVI,Heating capacity,55,15,
ground,TBW 38 EVI,Heating capacity,55,16,
ground,TBW 38 EVI,Heating capacity,55,17,
ground,TBW 38 EVI,Heating capacity,55,18,
ground,TBW 38 EVI,Heating capacity,55,19,
ground,TBW 38 EVI,Heating capacity,55,20,
ground,TBW 38 EVI,Heating capacity,65,-20,
ground,TBW 38 EVI,Heating capacity,65,-19,
ground,TBW 38 EVI,Heating capacity,65,-18,
ground,TBW 38 EVI,Heating capacity,65,-17,
ground,TBW 38 EVI,Heating capacity,65,-16,
ground,TBW 38 EVI,Heating capacity,65,-15,
ground,TBW 38 EVI,Heating capacity,65,-14,
ground,TBW 38 EVI,Heating capacity,65,-13,
ground,TBW 38 EVI,Heating capacity,65,-12,
ground,TBW 38 EVI,Heating capacity,65,-11,
ground,TBW 38 EVI,Heating capacity,65,-10,
ground,TBW 38 EVI,Heating capacity,65,-9,
ground,TBW 38 EVI,Heating capacity,65,-8,
ground,TBW 38 EVI,Heating capacity,65,-7,
ground,TBW 38 EVI,Heating capacity,65,-6,
ground,TBW 38 EVI,Heating capacity,65,-5,36.04
ground,TBW 38 EVI,Heating capacity,65,-4,36.81
ground,TBW 38 EVI,Heating capacity,65,-3,37.58
ground,TBW 38 EVI,Heating capacity,65,-2,38.5
ground,TBW 38 EVI,Heating capacity,65,-1,39.27
ground,TBW 38 EVI,Heating capacity,65,0,40.19
ground,TBW 38 EVI,Heating capacity,65,1,41.27
ground,TBW 38 EVI,Heating capacity,65,2,42.2
ground,TBW 38 EVI,Heating capacity,65,3,43.12
ground,TBW 38 EVI,Heating capacity,65,4,44.2
ground,TBW 38 EVI,Heating capacity,65,5,45.43
ground,TBW 38 EVI,Heating capacity,65,6,46.51
ground,TBW 38 EVI,Heating capacity,65,7,47.59
ground,TBW 38 EVI,Heating capacity,65,8,48.82
ground,TBW 38 EVI,Heating capacity,65,9,50.05
ground,TBW 38 EVI,Heating capacity,65,10,51.28
ground,TBW 38 EVI,Heating capacity,65,11,
ground,TBW 38 EVI,Heating capacity,65,12,
ground,TBW 38 EVI,Heating capacity,65,13,
ground,TBW 38 EVI,Heating capacity,65,14,
ground,TBW 38 EVI,Heating capacity,65,15,
ground,TBW 38 EVI,Heating capacity,65,16,
ground,TBW 38 EVI,Heating capacity,65,17,
ground,TBW 38 EVI,Heating capacity,65,18,
ground,TBW 38 EVI,Heating capacity,65,19,
ground,TBW 38 EVI,Heating capacity,65,20,
ground,TBW 38 EVI,Power input,35,-20,
ground,TBW 38 EVI,Power input,35,-19,
ground,TBW 38 EVI,Power input,35,-18,
ground,TBW 38 EVI,Power input,35,-17,
ground,TBW 38 EVI,Power input,35,-16,
ground,TBW 38 EVI,Power input,35,-15,
ground,TBW 38 EVI,Power input,35,-14,
ground,TBW 38 EVI,Power input,35,-13,
ground,TBW 38 EVI,Power input,35,-12,
ground,TBW 38 EVI,Power input,35,-11,
ground,TBW 38 EVI,Power input,35,-10,
ground,TBW 38 EVI,Power input,35,-9,
ground,TBW 38 EVI,Power input,35,-8,
ground,TBW 38 EVI,Power input,35,-7,
ground,TBW 38 EVI,Power input,35,-6,
ground,TBW 38 EVI,Power input,35,-5,7.85
ground,TBW 38 EVI,Power input,35,-4,7.88
ground,TBW 38 EVI,Power input,35,-3,7.93
ground,TBW 38 EVI,Power input,35,-2,7.97
ground,TBW 38 EVI,Power input,35,-1,7.99
ground,TBW 38 EVI,Power input,35,0,8.02
ground,TBW 38 EVI,Power input,35,1,8.09
ground,TBW 38 EVI,Power input,35,2,8.13
ground,TBW 38 EVI,Power input,35,3,8.16
ground,TBW 38 EVI,Power input,35,4,8.24
ground,TBW 38 EVI,Power input,35,5,8.28
ground,TBW 38 EVI,Power input,35,6,8.35
ground,TBW 38 EVI,Power input,35,7,8.38
ground,TBW 38 EVI,Power input,35,8,8.39
ground,TBW 38 EVI,Power input,35,9,8.33
ground,TBW 38 EVI,Power input,35,10,8.31
ground,TBW 38 EVI,Power input,35,11,
ground,TBW 38 EVI,Power input,35,12,
ground,TBW 38 EVI,Power input,35,13,
ground,TBW 38 EVI,Power input,35,14,
ground,TBW 38 EVI,Power input,35,15,
ground,TBW 38 EVI,Power input,35,16,
ground,TBW 38 EVI,Power input,35,17,
ground,TBW 38 EVI,Power input,35,18,
ground,TBW 38 EVI,Power input,35,19,
ground,TBW 38 EVI,Power input,35,20,
ground,TBW 38 EVI,Power input,45,-20,
ground,TBW 38 EVI,Power input,45,-19,
ground,TBW 38 EVI,Power input,45,-18,
ground,TBW 38 EVI,Power input,45,-17,
ground,TBW 38 EVI,Power input,45,-16,
ground,TBW 38 EVI,Power input,45,-15,
ground,TBW 38 EVI,Power input,45,-14,
ground,TBW 38 EVI,Power input,45,-13,
ground,TBW 38 EVI,Power input,45,-12,
ground,TBW 38 EVI,Power input,45,-11,
ground,TBW 38 EVI,Power input,45,-10,
ground,TBW 38 EVI,Power input,45,-9,
ground,TBW 38 EVI,Power input,45,-8,
ground,TBW 38 EVI,Power input,45,-7,
ground,TBW 38 EVI,Power input,45,-6,
ground,TBW 38 EVI,Power input,45,-5,9.8
ground,TBW 38 EVI,Power input,45,-4,9.83
ground,TBW 38 EVI,Power input,45,-3,9.84
ground,TBW 38 EVI,Power input,45,-2,9.85
ground,TBW 38 EVI,Power input,45,-1,9.86
ground,TBW 38 EVI,Power input,45,0,9.87
ground,TBW 38 EVI,Power input,45,1,10.01
ground,TBW 38 EVI,Power input,45,2,10.14
ground,TBW 38 EVI,Power input,45,3,10.27
ground,TBW 38 EVI,Power input,45,4,10.4
ground,TBW 38 EVI,Power input,45,5,10.5
ground,TBW 38 EVI,Power input,45,6,10.53
ground,TBW 38 EVI,Power input,45,7,10.56
ground,TBW 38 EVI,Power input,45,8,10.59
ground,TBW 38 EVI,Power input,45,9,10.61
ground,TBW 38 EVI,Power input,45,10,10.61
ground,TBW 38 EVI,Power input,45,11,
ground,TBW 38 EVI,Power input,45,12,
ground,TBW 38 EVI,Power input,45,13,
ground,TBW 38 EVI,Power input,45,14,
ground,TBW 38 EVI,Power input,45,15,
ground,TBW 38 EVI,Power input,45,16,
ground,TBW 38 EVI,Power input,45,17,
ground,TBW 38 EVI,Power input,45,18,
ground,TBW 38 EVI,Power input,45,19,
ground,TBW 38 EVI,Power input,45,20,
ground,TBW 38 EVI,Power input,55,-20,
ground,TBW 38 EVI,Power input,55,-19,
ground,TBW 38 EVI,Power input,55,-18,
ground,TBW 38 EVI,Power input,55,-17,
ground,TBW 38 EVI,Power input,55,-16,
ground,TBW 38 EVI,Power input,55,-15,
ground,TBW 38 EVI,Power input,55,-14,
ground,TBW 38 EVI,Power input,55,-13,
ground,TBW 38 EVI,Power input,55,-12,
ground,TBW 38 EVI,Power input,55,-11,
ground,TBW 38 EVI,Power input,55,-10,
ground,TBW 38 EVI,Power input,55,-9,
ground,TBW 38 EVI,Power input,55,-8,
ground,TBW 38 EVI,Power input,55,-7,
ground,TBW 38 EVI,Power input,55,-6,
ground,TBW 38 EVI,Power input,55,-5,12.33
ground,TBW 38 EVI,Power input,55,-4,12.39
ground,TBW 38 EVI,Power input,55,-3,12.41
ground,TBW 38 EVI,Power input,55,-2,12.47
ground,TBW 38 EVI,Power input,55,-1,12.52
ground,TBW 38 EVI,Power input,55,0,12.55
ground,TBW 38 EVI,Power input,55,1,12.6
ground,TBW 38 EVI,Power input,55,2,12.63
ground,TBW 38 EVI,Power input,55,3,12.66
ground,TBW 38 EVI,Power input,55,4,12.71
ground,TBW 38 EVI,Power input,55,5,12.74
ground,TBW 38 EVI,Power input,55,6,12.77
ground,TBW 38 EVI,Power input,55,7,12.82
ground,TBW 38 EVI,Power input,55,8,12.85
ground,TBW 38 EVI,Power input,55,9,12.88
ground,TBW 38 EVI,Power input,55,10,12.9
ground,TBW 38 EVI,Power input,55,11,
ground,TBW 38 EVI,Power input,55,12,
ground,TBW 38 EVI,Power input,55,13,
ground,TBW 38 EVI,Power input,55,14,
ground,TBW 38 EVI,Power input,55,15,
ground,TBW 38 EVI,Power input,55,16,
ground,TBW 38 EVI,Power input,55,17,
ground,TBW 38 EVI,Power input,55,18,
ground,TBW 38 EVI,Power input,55,19,
ground,TBW 38 EVI,Power input,55,20,
ground,TBW 38 EVI,Power input,65,-20,
ground,TBW 38 EVI,Power input,65,-19,
ground,TBW 38 EVI,Power input,65,-18,
ground,TBW 38 EVI,Power input,65,-17,
ground,TBW 38 EVI,Power input,65,-16,
ground,TBW 38 EVI,Power input,65,-15,
ground,TBW 38 EVI,Power input,65,-14,
ground,TBW 38 EVI,Power input,65,-13,
ground,TBW 38 EVI,Power input,65,-12,
ground,TBW 38 EVI,Power input,65,-11,
ground,TBW 38 EVI,Power input,65,-10,
ground,TBW 38 EVI,Power input,65,-9,
ground,TBW 38 EVI,Power input,65,-8,
ground,TBW 38 EVI,Power input,65,-7,
ground,TBW 38 EVI,Power input,65,-6,
ground,TBW 38 EVI,Power input,65,-5,14.6
ground,TBW 38 EVI,Power input,65,-4,14.65
ground,TBW 38 EVI,Power input,65,-3,14.7
ground,TBW 38 EVI,Power input,65,-2,14.79
ground,TBW 38 EVI,Power input,65,-1,14.84
ground,TBW 38 EVI,Power input,65,0,14.9
ground,TBW 38 EVI,Power input,65,1,14.95
ground,TBW 38 EVI,Power input,65,2,15.0
ground,TBW 38 EVI,Power input,65,3,15.06
ground,TBW 38 EVI,Power input,65,4,15.11
ground,TBW 38 EVI,Power input,65,5,15.17
ground,TBW 38 EVI,Power input,65,6,15.22
ground,TBW 38 EVI,Power input,65,7,15.25
ground,TBW 38 EVI,Power input,65,8,15.31
ground,TBW 38 EVI,Power input,65,9,15.36
ground,TBW 38 EVI,Power input,65,10,15.39
ground,TBW 38 EVI,Power input,65,11,
ground,TBW 38 EVI,Power input,65,12,
ground,TBW 38 EVI,Power input,65,13,
ground,TBW 38 EVI,Power input,65,14,
ground,TBW 38 EVI,Power input,65,15,
ground,TBW 38 EVI,Power input,65,16,
ground,TBW 38 EVI,Power input,65,17,
ground,TBW 38 EVI,Power input,65,18,
ground,TBW 38 EVI,Power input,65,19,
ground,TBW 38 EVI,Power input,65,20,
ground,TBW 38 EVI,COP,35,-20,
ground,TBW 38 EVI,COP,35,-19,
ground,TBW 38 EVI,COP,35,-18,
ground,TBW 38 EVI,COP,35,-17,
ground,TBW 38 EVI,COP,35,-16,
ground,TBW 38 EVI,COP,35,-15,
ground,TBW 38 EVI,COP,35,-14,
ground,TBW 38 EVI,COP,35,-13,
ground,TBW 38 EVI,COP,35,-12,
ground,TBW 38 EVI,COP,35,-11,
ground,TBW 38 EVI,COP,35,-10,
ground,TBW 38 EVI,COP,35,-9,
ground,TBW 38 EVI,COP,35,-8,
ground,TBW 38 EVI,COP,35,-7,
ground,TBW 38 EVI,COP,35,-6,
ground,TBW 38 EVI,COP,35,-5,4.33
ground,TBW 38 EVI,COP,35,-4,4.42
ground,TBW 38 EVI,COP,35,-3,4.5
ground,TBW 38 EVI,COP,35,-2,4.6
ground,TBW 38 EVI,COP,35,-1,4.7
ground,TBW 38 EVI,COP,35,0,4.8
ground,TBW 38 EVI,COP,35,1,4.89
ground,TBW 38 EVI,COP,35,2,5.0
ground,TBW 38 EVI,COP,35,3,5.11
ground,TBW 38 EVI,COP,35,4,5.21
ground,TBW 38 EVI,COP,35,5,5.34
ground,TBW 38 EVI,COP,35,6,5.46
ground,TBW 38 EVI,COP,35,7,5.57
ground,TBW 38 EVI,COP,35,8,5.69
ground,TBW 38 EVI,COP,35,9,5.82
ground,TBW 38 EVI,COP,35,10,5.96
ground,TBW 38 EVI,COP,35,11,
ground,TBW 38 EVI,COP,35,12,
ground,TBW 38 EVI,COP,35,13,
ground,TBW 38 EVI,COP,35,14,
ground,TBW 38 EVI,COP,35,15,
ground,TBW 38 EVI,COP,35,16,
ground,TBW 38 EVI,COP,35,17,
ground,TBW 38 EVI,COP,35,18,
ground,TBW 38 EVI,COP,35,19,
ground,TBW 38 EVI,COP,35,20,
ground,TBW 38 EVI,COP,45,-20,
ground,TBW 38 EVI,COP,45,-19,
ground,TBW 38 EVI,COP,45,-18,
ground,TBW 38 EVI,COP,45,-17,
ground,TBW 38 EVI,COP,45,-16,
ground,TBW 38 EVI,COP,45,-15,
ground,TBW 38 EVI,COP,45,-14,
ground,TBW 38 EVI,COP,45,-13,
ground,TBW 38 EVI,COP,45,-12,
ground,TBW 38 EVI,COP,45,-11,
ground,TBW 38 EVI,COP,45,-10,
ground,TBW 38 EVI,COP,45,-9,
ground,TBW 38 EVI,COP,45,-8,
ground,TBW 38 EVI,COP,45,-7,
ground,TBW 38 EVI,COP,45,-6,
ground,TBW 38 EVI,COP,45,-5,3.52
ground,TBW 38 EVI,COP,45,-4,3.59
ground,TBW 38 EVI,COP,45,-3,3.68
ground,TBW 38 EVI,COP,45,-2,3.75
ground,TBW 38 EVI,COP,45,-1,3.86
ground,TBW 38 EVI,COP,45,0,3.95
ground,TBW 38 EVI,COP,45,1,4.0
ground,TBW 38 EVI,COP,45,2,4.05
ground,TBW 38 EVI,COP,45,3,4.12
ground,TBW 38 EVI,COP,45,4,4.19
ground,TBW 38 EVI,COP,45,5,4.27
ground,TBW 38 EVI,COP,45,6,4.37
ground,TBW 38 EVI,COP,45,7,4.48
ground,TBW 38 EVI,COP,45,8,4.6
ground,TBW 38 EVI,COP,45,9,4.72
ground,TBW 38 EVI,COP,45,10,4.86
ground,TBW 38 EVI,COP,45,11,
ground,TBW 38 EVI,COP,45,12,
ground,TBW 38 EVI,COP,45,13,
ground,TBW 38 EVI,COP,45,14,
ground,TBW 38 EVI,COP,45,15,
ground,TBW 38 EVI,COP,45,16,
ground,TBW 38 EVI,COP,45,17,
ground,TBW 38 EVI,COP,45,18,
ground,TBW 38 EVI,COP,45,19,
ground,TBW 38 EVI,COP,45,20,
ground,TBW 38 EVI,COP,55,-20,
ground,TBW 38 EVI,COP,55,-19,
ground,TBW 38 EVI,COP,55,-18,
ground,TBW 38 EVI,COP,55,-17,
ground,TBW 38 EVI,COP,55,-16,
ground,TBW 38 EVI,COP,55,-15,
ground,TBW 38 EVI,COP,55,-14,
ground,TBW 38 EVI,COP,55,-13,
ground,TBW 38 EVI,COP,55,-12,
ground,TBW 38 EVI,COP,55,-11,
ground,TBW 38 EVI,COP,55,-10,
ground,TBW 38 EVI,COP,55,-9,
ground,TBW 38 EVI,COP,55,-8,
ground,TBW 38 EVI,COP,55,-7,
ground,TBW 38 EVI,COP,55,-6,
ground,TBW 38 EVI,COP,55,-5,2.85
ground,TBW 38 EVI,COP,55,-4,2.9
ground,TBW 38 EVI,COP,55,-3,2.95
ground,TBW 38 EVI,COP,55,-2,3.02
ground,TBW 38 EVI,COP,55,-1,3.09
ground,TBW 38 EVI,COP,55,0,3.15
ground,TBW 38 EVI,COP,55,1,3.21
ground,TBW 38 EVI,COP,55,2,3.29
ground,TBW 38 EVI,COP,55,3,3.37
ground,TBW 38 EVI,COP,55,4,3.44
ground,TBW 38 EVI,COP,55,5,3.53
ground,TBW 38 EVI,COP,55,6,3.62
ground,TBW 38 EVI,COP,55,7,3.7
ground,TBW 38 EVI,COP,55,8,3.79
ground,TBW 38 EVI,COP,55,9,3.89
ground,TBW 38 EVI,COP,55,10,4.0
ground,TBW 38 EVI,COP,55,11,
ground,TBW 38 EVI,COP,55,12,
ground,TBW 38 EVI,COP,55,13,
ground,TBW 38 EVI,COP,55,14,
ground,TBW 38 EVI,COP,55,15,
ground,TBW 38 EVI,COP,55,16,
ground,TBW 38 EVI,COP,55,17,
ground,TBW 38 EVI,COP,55,18,
ground,TBW 38 EVI,COP,55,19,
ground,TBW 38 EVI,COP,55,20,
ground,TBW 38 EVI,COP,65,-20,
ground,TBW 38 EVI,COP,65,-19,
ground,TBW 38 EVI,COP,65,-18,
ground,TBW 38 EVI,COP,65,-17,
ground,TBW 38 EVI,COP,65,-16,
ground,TBW 38 EVI,COP,65,-15,
ground,TBW 38 EVI,COP,65,-14,
ground,TBW 38 EVI,COP,65,-13,
ground,TBW 38 EVI,COP,65,-12,
ground,TBW 38 EVI,COP,65,-11,
ground,TBW 38 EVI,COP,65,-10,
ground,TBW 38 EVI,COP,65,-9,
ground,TBW 38 EVI,COP,65,-8,
ground,TBW 38 EVI,COP,65,-7,
ground,TBW 38 EVI,COP,65,-6,
ground,TBW 38 EVI,COP,65,-5,2.47
ground,TBW 38 EVI,COP,65,-4,2.51
ground,TBW 38 EVI,COP,65,-3,2.56
ground,TBW 38 EVI,COP,65,-2,2.6
ground,TBW 38 EVI,COP,65,-1,2.65
ground,TBW 38 EVI,COP,65,0,2.7
ground,TBW 38 EVI,COP,65,1,2.76
ground,TBW 38 EVI,COP,65,2,2.81
ground,TBW 38 EVI,COP,65,3,2.86
ground,TBW 38 EVI,COP,65,4,2.92
ground,TBW 38 EVI,COP,65,5,2.99
ground,TBW 38 EVI,COP,65,6,3.06
ground,TBW 38 EVI,COP,65,7,3.12
ground,TBW 38 EVI,COP,65,8,3.19
ground,TBW 38 EVI,COP,65,9,3.26
ground,TBW 38 EVI,COP,65,10,3.33
ground,TBW 38 EVI,COP,65,11,
ground,TBW 38 EVI,COP,65,12,
ground,TBW 38 EVI,COP,65,13,
ground,TBW 38 EVI,COP,65,14,
ground,TBW 38 EVI,COP,65,15,
ground,TBW 38 EVI,COP,65,16,
ground,TBW 38 EVI,COP,65,17,
ground,TBW 38 EVI,COP,65,18,
ground,TBW 38 EVI,COP,65,19,
ground,TBW 38 EVI,COP,65,20,
ground,TBW 50 EVI,Heating capacity,35,-20,
ground,TBW 50 EVI,Heating capacity,35,-19,
ground,TBW 50 EVI,Heating capacity,35,-18,
ground,TBW 50 EVI,Heating capacity,35,-17,
ground,TBW 50 EVI,Heating capacity,35,-16,
ground,TBW 50 EVI,Heating capacity,35,-15,
ground,TBW 50 EVI,Heating capacity,35,-14,
ground,TBW 50 EVI,Heating capacity,35,-13,
ground,TBW 50 EVI,Heating capacity,35,-12,
ground,TBW 50 EVI,Heating capacity,35,-11,
ground,TBW 50 EVI,Heating capacity,35,-10,
ground,TBW 50 EVI,Heating capacity,35,-9,
ground,TBW 50 EVI,Heating capacity,35,-8,
ground,TBW 50 EVI,Heating capacity,35,-7,
ground,TBW 50 EVI,Heating capacity,35,-6,
ground,TBW 50 EVI,Heating capacity,35,-5,43.0
ground,TBW 50 EVI,Heating capacity,35,-4,43.97
ground,TBW 50 EVI,Heating capacity,35,-3,45.14
ground,TBW 50 EVI,Heating capacity,35,-2,46.31
ground,TBW 50 EVI,Heating capacity,35,-1,47.47
ground,TBW 50 EVI,Heating capacity,35,0,48.64
ground,TBW 50 EVI,Heating capacity,35,1,50.0
ground,TBW 50 EVI,Heating capacity,35,2,51.36
ground,TBW 50 EVI,Heating capacity,35,3,52.73
ground,TBW 50 EVI,Heating capacity,35,4,54.28
ground,TBW 50 EVI,Heating capacity,35,5,55.84
ground,TBW 50 EVI,Heating capacity,35,6,57.59
ground,TBW 50 EVI,Heating capacity,35,7,58.95
ground,TBW 50 EVI,Heating capacity,35,8,60.31
ground,TBW 50 EVI,Heating capacity,35,9,61.29
ground,TBW 50 EVI,Heating capacity,35,10,62.65
ground,TBW 50 EVI,Heating capacity,35,11,
ground,TBW 50 EVI,Heating capacity,35,12,
ground,TBW 50 EVI,Heating capacity,35,13,
ground,TBW 50 EVI,Heating capacity,35,14,
ground,TBW 50 EVI,Heating capacity,35,15,
ground,TBW 50 EVI,Heating capacity,35,16,
ground,TBW 50 EVI,Heating capacity,35,17,
ground,TBW 50 EVI,Heating capacity,35,18,
ground,TBW 50 EVI,Heating capacity,35,19,
ground,TBW 50 EVI,Heating capacity,35,20,
ground,TBW 50 EVI,Heating capacity,45,-20,
ground,TBW 50 EVI,Heating capacity,45,-19,
ground,TBW 50 EVI,Heating capacity,45,-18,
ground,TBW 50 EVI,Heating capacity,45,-17,
ground,TBW 50 EVI,Heating capacity,45,-16,
ground,TBW 50 EVI,Heating capacity,45,-15,
ground,TBW 50 EVI,Heating capacity,45,-14,
ground,TBW 50 EVI,Heating capacity,45,-13,
ground,TBW 50 EVI,Heating capacity,45,-12,
ground,TBW 50 EVI,Heating capacity,45,-11,
ground,TBW 50 EVI,Heating capacity,45,-10,
ground,TBW 50 EVI,Heating capacity,45,-9,
ground,TBW 50 EVI,Heating capacity,45,-8,
ground,TBW 50 EVI,Heating capacity,45,-7,
ground,TBW 50 EVI,Heating capacity,45,-6,
ground,TBW 50 EVI,Heating capacity,45,-5,43.58
ground,TBW 50 EVI,Heating capacity,45,-4,44.55
ground,TBW 50 EVI,Heating capacity,45,-3,45.72
ground,TBW 50 EVI,Heating capacity,45,-2,46.69
ground,TBW 50 EVI,Heating capacity,45,-1,48.06
ground,TBW 50 EVI,Heating capacity,45,0,49.22
ground,TBW 50 EVI,Heating capacity,45,1,50.59
ground,TBW 50 EVI,Heating capacity,45,2,51.95
ground,TBW 50 EVI,Heating capacity,45,3,53.5
ground,TBW 50 EVI,Heating capacity,45,4,55.06
ground,TBW 50 EVI,Heating capacity,45,5,56.62
ground,TBW 50 EVI,Heating capacity,45,6,58.17
ground,TBW 50 EVI,Heating capacity,45,7,59.73
ground,TBW 50 EVI,Heating capacity,45,8,61.48
ground,TBW 50 EVI,Heating capacity,45,9,63.23
ground,TBW 50 EVI,Heating capacity,45,10,65.18
ground,TBW 50 EVI,Heating capacity,45,11,
ground,TBW 50 EVI,Heating capacity,45,12,
ground,TBW 50 EVI,Heating capacity,45,13,
ground,TBW 50 EVI,Heating capacity,45,14,
ground,TBW 50 EVI,Heating capacity,45,15,
ground,TBW 50 EVI,Heating capacity,45,16,
ground,TBW 50 EVI,Heating capacity,45,17,
ground,TBW 50 EVI,Heating capacity,45,18,
ground,TBW 50 EVI,Heating capacity,45,19,
ground,TBW 50 EVI,Heating capacity,45,20,
ground,TBW 50 EVI,Heating capacity,55,-20,
ground,TBW 50 EVI,Heating capacity,55,-19,
ground,TBW 50 EVI,Heating capacity,55,-18,
ground,TBW 50 EVI,Heating capacity,55,-17,
ground,TBW 50 EVI,Heating capacity,55,-16,
ground,TBW 50 EVI,Heating capacity,55,-15,
ground,TBW 50 EVI,Heating capacity,55,-14,
ground,TBW 50 EVI,Heating capacity,55,-13,
ground,TBW 50 EVI,Heating capacity,55,-12,
ground,TBW 50 EVI,Heating capacity,55,-11,
ground,TBW 50 EVI,Heating capacity,55,-10,
ground,TBW 50 EVI,Heating capacity,55,-9,
ground,TBW 50 EVI,Heating capacity,55,-8,
ground,TBW 50 EVI,Heating capacity,55,-7,
ground,TBW 50 EVI,Heating capacity,55,-6,
ground,TBW 50 EVI,Heating capacity,55,-5,44.36
ground,TBW 50 EVI,Heating capacity,55,-4,45.33
ground,TBW 50 EVI,Heating capacity,55,-3,46.31
ground,TBW 50 EVI,Heating capacity,55,-2,47.55
ground,TBW 50 EVI,Heating capacity,55,-1,48.83
ground,TBW 50 EVI,Heating capacity,55,0,50.0
ground,TBW 50 EVI,Heating capacity,55,1,51.17
ground,TBW 50 EVI,Heating capacity,55,2,52.53
ground,TBW 50 EVI,Heating capacity,55,3,53.89
ground,TBW 50 EVI,Heating capacity,55,4,55.26
ground,TBW 50 EVI,Heating capacity,55,5,56.81
ground,TBW 50 EVI,Heating capacity,55,6,58.37
ground,TBW 50 EVI,Heating capacity,55,7,59.92
ground,TBW 50 EVI,Heating capacity,55,8,61.48
ground,TBW 50 EVI,Heating capacity,55,9,63.23
ground,TBW 50 EVI,Heating capacity,55,10,65.18
ground,TBW 50 EVI,Heating capacity,55,11,
ground,TBW 50 EVI,Heating capacity,55,12,
ground,TBW 50 EVI,Heating capacity,55,13,
ground,TBW 50 EVI,Heating capacity,55,14,
ground,TBW 50 EVI,Heating capacity,55,15,
ground,TBW 50 EVI,Heating capacity,55,16,
ground,TBW 50 EVI,Heating capacity,55,17,
ground,TBW 50 EVI,Heating capacity,55,18,
ground,TBW 50 EVI,Heating capacity,55,19,
ground,TBW 50 EVI,Heating capacity,55,20,
ground,TBW 50 EVI,Heating capacity,65,-20,
ground,TBW 50 EVI,Heating capacity,65,-19,
ground,TBW 50 EVI,Heating capacity,65,-18,
ground,TBW 50 EVI,Heating capacity,65,-17,
ground,TBW 50 EVI,Heating capacity,65,-16,
ground,TBW 50 EVI,Heating capacity,65,-15,
ground,TBW 50 EVI,Heating capacity,65,-14,
ground,TBW 50 EVI,Heating capacity,65,-13,
ground,TBW 50 EVI,Heating capacity,65,-12,
ground,TBW 50 EVI,Heating capacity,65,-11,
ground,TBW 50 EVI,Heating capacity,65,-10,
ground,TBW 50 EVI,Heating capacity,65,-9,
ground,TBW 50 EVI,Heating capacity,65,-8,
ground,TBW 50 EVI,Heating capacity,65,-7,
ground,TBW 50 EVI,Heating capacity,65,-6,
ground,TBW 50 EVI,Heating capacity,65,-5,45.53
ground,TBW 50 EVI,Heating capacity,65,-4,46.5
ground,TBW 50 EVI,Heating capacity,65,-3,47.47
ground,TBW 50 EVI,Heating capacity,65,-2,48.64
ground,TBW 50 EVI,Heating capacity,65,-1,49.61
ground,TBW 50 EVI,Heating capacity,65,0,50.78
ground,TBW 50 EVI,Heating capacity,65,1,52.14
ground,TBW 50 EVI,Heating capacity,65,2,53.31
ground,TBW 50 EVI,Heating capacity,65,3,54.48
ground,TBW 50 EVI,Heating capacity,65,4,55.84
ground,TBW 50 EVI,Heating capacity,65,5,57.4
ground,TBW 50 EVI,Heating capacity,65,6,58.76
ground,TBW 50 EVI,Heating capacity,65,7,60.12
ground,TBW 50 EVI,Heating capacity,65,8,61.68
ground,TBW 50 EVI,Heating capacity,65,9,63.23
ground,TBW 50 EVI,Heating capacity,65,10,64.79
ground,TBW 50 EVI,Heating capacity,65,11,
ground,TBW 50 EVI,Heating capacity,65,12,
ground,TBW 50 EVI,Heating capacity,65,13,
ground,TBW 50 EVI,Heating capacity,65,14,
ground,TBW 50 EVI,Heating capacity,65,15,
ground,TBW 50 EVI,Heating capacity,65,16,
ground,TBW 50 EVI,Heating capacity,65,17,
ground,TBW 50 EVI,Heating capacity,65,18,
ground,TBW 50 EVI,Heating capacity,65,19,
ground,TBW 50 EVI,Heating capacity,65,20,
ground,TBW 50 EVI,Power input,35,-20,
ground,TBW 50 EVI,Power input,35,-19,
ground,TBW 50 EVI,Power input,35,-18,
ground,TBW 50 EVI,Power input,35,-17,
ground,TBW 50 EVI,Power input,35,-16,
ground,TBW 50 EVI,Power input,35,-15,
ground,TBW 50 EVI,Power input,35,-14,
ground,TBW 50 EVI,Power input,35,-13,
ground,TBW 50 EVI,Power input,35,-12,
ground,TBW 50 EVI,Power input,35,-11,
ground,TBW 50 EVI,Power input,35,-10,
ground,TBW 50 EVI,Power input,35,-9,
ground,TBW 50 EVI,Power input,35,-8,
ground,TBW 50 EVI,Power input,35,-7,
ground,TBW 50 EVI,Power input,35,-6,
ground,TBW 50 EVI,Power input,35,-5,9.92
ground,TBW 50 EVI,Power input,35,-4,9.96
ground,TBW 50 EVI,Power input,35,-3,10.02
ground,TBW 50 EVI,Power input,35,-2,10.06
ground,TBW 50 EVI,Power input,35,-1,10.1
ground,TBW 50 EVI,Power input,35,0,10.13
ground,TBW 50 EVI,Power input,35,1,10.22
ground,TBW 50 EVI,Power input,35,2,10.27
ground,TBW 50 EVI,Power input,35,3,10.31
ground,TBW 50 EVI,Power input,35,4,10.41
ground,TBW 50 EVI,Power input,35,5,10.46
ground,TBW 50 EVI,Power input,35,6,10.55
ground,TBW 50 EVI,Power input,35,7,10.58
ground,TBW 50 EVI,Power input,35,8,10.6
ground,TBW 50 EVI,Power input,35,9,10.53
ground,TBW 50 EVI,Power input,35,10,10.5
ground,TBW 50 EVI,Power input,35,11,
ground,TBW 50 EVI,Power input,35,12,
ground,TBW 50 EVI,Power input,35,13,
ground,TBW 50 EVI,Power input,35,14,
ground,TBW 50 EVI,Power input,35,15,
ground,TBW 50 EVI,Power input,35,16,
ground,TBW 50 EVI,Power input,35,17,
ground,TBW 50 EVI,Power input,35,18,
ground,TBW 50 EVI,Power input,35,19,
ground,TBW 50 EVI,Power input,35,20,
ground,TBW 50 EVI,Power input,45,-20,
ground,TBW 50 EVI,Power input,45,-19,
ground,TBW 50 EVI,Power input,45,-18,
ground,TBW 50 EVI,Power input,45,-17,
ground,TBW 50 EVI,Power input,45,-16,
ground,TBW 50 EVI,Power input,45,-15,
ground,TBW 50 EVI,Power input,45,-14,
ground,TBW 50 EVI,Power input,45,-13,
ground,TBW 50 EVI,Power input,45,-12,
ground,TBW 50 EVI,Power input,45,-11,
ground,TBW 50 EVI,Power input,45,-10,
ground,TBW 50 EVI,Power input,45,-9,
ground,TBW 50 EVI,Power input,45,-8,
ground,TBW 50 EVI,Power input,45,-7,
ground,TBW 50 EVI,Power input,45,-6,
ground,TBW 50 EVI,Power input,45,-5,12.38
ground,TBW 50 EVI,Power input,45,-4,12.42
ground,TBW 50 EVI,Power input,45,-3,12.43
ground,TBW 50 EVI,Power input,45,-2,12.44
ground,TBW 50 EVI,Power input,45,-1,12.46
ground,TBW 50 EVI,Power input,45,0,12.47
ground,TBW 50 EVI,Power input,45,1,12.64
ground,TBW 50 EVI,Power input,45,2,12.81
ground,TBW 50 EVI,Power input,45,3,12.98
ground,TBW 50 EVI,Power input,45,4,13.14
ground,TBW 50 EVI,Power input,45,5,13.27
ground,TBW 50 EVI,Power input,45,6,13.3
ground,TBW 50 EVI,Power input,45,7,13.34
ground,TBW 50 EVI,Power input,45,8,13.37
ground,TBW 50 EVI,Power input,45,9,13.41
ground,TBW 50 EVI,Power input,45,10,13.41
ground,TBW 50 EVI,Power input,45,11,
ground,TBW 50 EVI,Power input,45,12,
ground,TBW 50 EVI,Power input,45,13,
ground,TBW 50 EVI,Power input,45,14,
ground,TBW 50 EVI,Power input,45,15,
ground,TBW 50 EVI,Power input,45,16,
ground,TBW 50 EVI,Power input,45,17,
ground,TBW 50 EVI,Power input,45,18,
ground,TBW 50 EVI,Power input,45,19,
ground,TBW 50 EVI,Power input,45,20,
ground,TBW 50 EVI,Power input,55,-20,
ground,TBW 50 EVI,Power input,55,-19,
ground,TBW 50 EVI,Power input,55,-18,
ground,TBW 50 EVI,Power input,55,-17,
ground,TBW 50 EVI,Power input,55,-16,
ground,TBW 50 EVI,Power input,55,-15,
ground,TBW 50 EVI,Power input,55,-14,
ground,TBW 50 EVI,Power input,55,-13,
ground,TBW 50 EVI,Power input,55,-12,
ground,TBW 50 EVI,Power input,55,-11,
ground,TBW 50 EVI,Power input,55,-10,
ground,TBW 50 EVI,Power input,55,-9,
ground,TBW 50 EVI,Power input,55,-8,
ground,TBW 50 EVI,Power input,55,-7,
ground,TBW 50 EVI,Power input,55,-6,
ground,TBW 50 EVI,Power input,55,-5,15.58
ground,TBW 50 EVI,Power input,55,-4,15.65
ground,TBW 50 EVI,Power input,55,-3,15.68
ground,TBW 50 EVI,Power input,55,-2,15.75
ground,TBW 50 EVI,Power input,55,-1,15.82
ground,TBW 50 EVI,Power input,55,0,15.85
ground,TBW 50 EVI,Power input,55,1,15.92
ground,TBW 50 EVI,Power input,55,2,15.96
ground,TBW 50 EVI,Power input,55,3,15.99
ground,TBW 50 EVI,Power input,55,4,16.06
ground,TBW 50 EVI,Power input,55,5,16.1
ground,TBW 50 EVI,Power input,55,6,16.13
ground,TBW 50 EVI,Power input,55,7,16.2
ground,TBW 50 EVI,Power input,55,8,16.23
ground,TBW 50 EVI,Power input,55,9,16.27
ground,TBW 50 EVI,Power input,55,10,16.3
ground,TBW 50 EVI,Power input,55,11,
ground,TBW 50 EVI,Power input,55,12,
ground,TBW 50 EVI,Power input,55,13,
ground,TBW 50 EVI,Power input,55,14,
ground,TBW 50 EVI,Power input,55,15,
ground,TBW 50 EVI,Power input,55,16,
ground,TBW 50 EVI,Power input,55,17,
ground,TBW 50 EVI,Power input,55,18,
ground,TBW 50 EVI,Power input,55,19,
ground,TBW 50 EVI,Power input,55,20,
ground,TBW 50 EVI,Power input,65,-20,
ground,TBW 50 EVI,Power input,65,-19,
ground,TBW 50 EVI,Power input,65,-18,
ground,TBW 50 EVI,Power input,65,-17,
ground,TBW 50 EVI,Power input,65,-16,
ground,TBW 50 EVI,Power input,65,-15,
ground,TBW 50 EVI,Power input,65,-14,
ground,TBW 50 EVI,Power input,65,-13,
ground,TBW 50 EVI,Power input,65,-12,
ground,TBW 50 EVI,Power input,65,-11,
ground,TBW 50 EVI,Power input,65,-10,
ground,TBW 50 EVI,Power input,65,-9,
ground,TBW 50 EVI,Power input,65,-8,
ground,TBW 50 EVI,Power input,65,-7,
ground,TBW 50 EVI,Power input,65,-6,
ground,TBW 50 EVI,Power input,65,-5,18.44
ground,TBW 50 EVI,Power input,65,-4,18.51
ground,TBW 50 EVI,Power input,65,-3,18.58
ground,TBW 50 EVI,Power input,65,-2,18.68
ground,TBW 50 EVI,Power input,65,-1,18.75
ground,TBW 50 EVI,Power input,65,0,18.82
ground,TBW 50 EVI,Power input,65,1,18.89
ground,TBW 50 EVI,Power input,65,2,18.96
ground,TBW 50 EVI,Power input,65,3,19.03
ground,TBW 50 EVI,Power input,65,4,19.09
ground,TBW 50 EVI,Power input,65,5,19.16
ground,TBW 50 EVI,Power input,65,6,19.23
ground,TBW 50 EVI,Power input,65,7,19.27
ground,TBW 50 EVI,Power input,65,8,19.34
ground,TBW 50 EVI,Power input,65,9,19.4
ground,TBW 50 EVI,Power input,65,10,19.44
ground,TBW 50 EVI,Power input,65,11,
ground,TBW 50 EVI,Power input,65,12,
ground,TBW 50 EVI,Power input,65,13,
ground,TBW 50 EVI,Power input,65,14,
ground,TBW 50 EVI,Power input,65,15,
ground,TBW 50 EVI,Power input,65,16,
ground,TBW 50 EVI,Power input,65,17,
ground,TBW 50 EVI,Power input,65,18,
ground,TBW 50 EVI,Power input,65,19,
ground,TBW 50 EVI,Power input,65,20,
ground,TBW 50 EVI,COP,35,-20,
ground,TBW 50 EVI,COP,35,-19,
ground,TBW 50 EVI,COP,35,-18,
ground,TBW 50 EVI,COP,35,-17,
ground,TBW 50 EVI,COP,35,-16,
ground,TBW 50 EVI,COP,35,-15,
ground,TBW 50 EVI,COP,35,-14,
ground,TBW 50 EVI,COP,35,-13,
ground,TBW 50 EVI,COP,35,-12,
ground,TBW 50 EVI,COP,35,-11,
ground,TBW 50 EVI,COP,35,-10,
ground,TBW 50 EVI,COP,35,-9,
ground,TBW 50 EVI,COP,35,-8,
ground,TBW 50 EVI,COP,35,-7,
ground,TBW 50 EVI,COP,35,-6,
ground,TBW 50 EVI,COP,35,-5,4.33
ground,TBW 50 EVI,COP,35,-4,4.42
ground,TBW 50 EVI,COP,35,-3,4.5
ground,TBW 50 EVI,COP,35,-2,4.6
ground,TBW 50 EVI,COP,35,-1,4.7
ground,TBW 50 EVI,COP,35,0,4.8
ground,TBW 50 EVI,COP,35,1,4.89
ground,TBW 50 EVI,COP,35,2,5.0
ground,TBW 50 EVI,COP,35,3,5.11
ground,TBW 50 EVI,COP,35,4,5.21
ground,TBW 50 EVI,COP,35,5,5.34
ground,TBW 50 EVI,COP,35,6,5.46
ground,TBW 50 EVI,COP,35,7,5.57
ground,TBW 50 EVI,COP,35,8,5.69
ground,TBW 50 EVI,COP,35,9,5.82
ground,TBW 50 EVI,COP,35,10,5.96
ground,TBW 50 EVI,COP,35,11,
ground,TBW 50 EVI,COP,35,12,
ground,TBW 50 EVI,COP,35,13,
ground,TBW 50 EVI,COP,35,14,
ground,TBW 50 EVI,COP,35,15,
ground,TBW 50 EVI,COP,35,16,
ground,TBW 50 EVI,COP,35,17,
ground,TBW 50 EVI,COP,35,18,
ground,TBW 50 EVI,COP,35,19,
ground,TBW 50 EVI,COP,35,20,
ground,TBW 50 EVI,COP,45,-20,
ground,TBW 50 EVI,COP,45,-19,
ground,TBW 50 EVI,COP,45,-18,
ground,TBW 50 EVI,COP,45,-17,
ground,TBW 50 EVI,COP,45,-16,
ground,TBW 50 EVI,COP,45,-15,
ground,TBW 50 EVI,COP,45,-14,
ground,TBW 50 EVI,COP,45,-13,
ground,TBW 50 EVI,COP,45,-12,
ground,TBW 50 EVI,COP,45,-11,
ground,TBW 50 EVI,COP,45,-10,
ground,TBW 50 EVI,COP,45,-9,
ground,TBW 50 EVI,COP,45,-8,
ground,TBW 50 EVI,COP,45,-7,
ground,TBW 50 EVI,COP,45,-6,
ground,TBW 50 EVI,COP,45,-5,3.52
ground,TBW 50 EVI,COP,45,-4,3.59
ground,TBW 50 EVI,COP,45,-3,3.68
ground,TBW 50 EVI,COP,45,-2,3.75
ground,TBW 50 EVI,COP,45,-1,3.86
ground,TBW 50 EVI,COP,45,0,3.95
ground,TBW 50 EVI,COP,45,1,4.0
ground,TBW 50 EVI,COP,45,2,4.05
ground,TBW 50 EVI,COP,45,3,4.12
ground,TBW 50 EVI,COP,45,4,4.19
ground,TBW 50 EVI,COP,45,5,4.27
ground,TBW 50 EVI,COP,45,6,4.37
ground,TBW 50 EVI,COP,45,7,4.48
ground,TBW 50 EVI,COP,45,8,4.6
ground,TBW 50 EVI,COP,45,9,4.72
ground,TBW 50 EVI,COP,45,10,4.86
ground,TBW 50 EVI,COP,45,11,
ground,TBW 50 EVI,COP,45,12,
ground,TBW 50 EVI,COP,45,13,
ground,TBW 50 EVI,COP,45,14,
ground,TBW 50 EVI,COP,45,15,
ground,TBW 50 EVI,COP,45,16,
ground,TBW 50 EVI,COP,45,17,
ground,TBW 50 EVI,COP,45,18,
ground,TBW 50 EVI,COP,45,19,
ground,TBW 50 EVI,COP,45,20,
ground,TBW 50 EVI,COP,55,-20,
ground,TBW 50 EVI,COP,55,-19,
ground,TBW 50 EVI,COP,55,-18,
ground,TBW 50 EVI,COP,55,-17,
ground,TBW 50 EVI,COP,55,-16,
ground,TBW 50 EVI,COP,55,-15,
ground,TBW 50 EVI,COP,55,-14,
ground,TBW 50 EVI,COP,55,-13,
ground,TBW 50 EVI,COP,55,-12,
ground,TBW 50 EVI,COP,55,-11,
ground,TBW 50 EVI,COP,55,-10,
ground,TBW 50 EVI,COP,55,-9,
ground,TBW 50 EVI,COP,55,-8,
ground,TBW 50 EVI,COP,55,-7,
ground,TBW 50 EVI,COP,55,-6,
ground,TBW 50 EVI,COP,55,-5,2.85
ground,TBW 50 EVI,COP,55,-4,2.9
ground,TBW 50 EVI,COP,55,-3,2.95
ground,TBW 50 EVI,COP,55,-2,3.02
ground,TBW 50 EVI,COP,55,-1,3.09
ground,TBW 50 EVI,COP,55,0,3.15
ground,TBW 50 EVI,COP,55,1,3.21
ground,TBW 50 EVI,COP,55,2,3.29
ground,TBW 50 EVI,COP,55,3,3.37
ground,TBW 50 EVI,COP,55,4,3.44
ground,TBW 50 EVI,COP,55,5,3.53
ground,TBW 50 EVI,COP,55,6,3.62
ground,TBW 50 EVI,COP,55,7,3.7
ground,TBW 50 EVI,COP,55,8,3.79
ground,TBW 50 EVI,COP,55,9,3.89
ground,TBW 50 EVI,COP,55,10,4.0
ground,TBW 50 EVI,COP,55,11,
ground,TBW 50 EVI,COP,55,12,
ground,TBW 50 EVI,COP,55,13,
ground,TBW 50 EVI,COP,55,14,
ground,TBW 50 EVI,COP,55,15,
ground,TBW 50 EVI,COP,55,16,
ground,TBW 50 EVI,COP,55,17,
ground,TBW 50 EVI,COP,55,18,
ground,TBW 50 EVI,COP,55,19,
ground,TBW 50 EVI,COP,55,20,
ground,TBW 50 EVI,COP,65,-20,
ground,TBW 50 EVI,COP,65,-19,
ground,TBW 50 EVI,COP,65,-18,
ground,TBW 50 EVI,COP,65,-17,
ground,TBW 50 EVI,COP,65,-16,
ground,TBW 50 EVI,COP,65,-15,
ground,TBW 50 EVI,COP,65,-14,
ground,TBW 50 EVI,COP,65,-13,
ground,TBW 50 EVI,COP,65,-12,
ground,TBW 50 EVI,COP,65,-11,
ground,TBW 50 EVI,COP,65,-10,
ground,TBW 50 EVI,COP,65,-9,
ground,TBW 50 EVI,COP,65,-8,
ground,TBW 50 EVI,COP,65,-7,
ground,TBW 50 EVI,COP,65,-6,
ground,TBW 50 EVI,COP,65,-5,2.47
ground,TBW 50 EVI,COP,65,-4,2.51
ground,TBW 50 EVI,COP,65,-3,2.56
ground,TBW 50 EVI,COP,65,-2,2.6
ground,TBW 50 EVI,COP,65,-1,2.65
ground,TBW 50 EVI,COP,65,0,2.7
ground,TBW 50 EVI,COP,65,1,2.76
ground,TBW 50 EVI,COP,65,2,2.81
ground,TBW 50 EVI,COP,65,3,2.86
ground,TBW 50 EVI,COP,65,4,2.92
ground,TBW 50 EVI,COP,65,5,2.99
ground,TBW 50 EVI,COP,65,6,3.06
ground,TBW 50 EVI,COP,65,7,3.12
ground,TBW 50 EVI,COP,65,8,3.19
ground,TBW 50 EVI,COP,65,9,3.26
ground,TBW 50 EVI,COP,65,10,3.33
ground,TBW 50 EVI,COP,65,11,
ground,TBW 50 EVI,COP,65,12,
ground,TBW 50 EVI,COP,65,13,
ground,TBW 50 EVI,COP,65,14,
ground,TBW 50 EVI,COP,65,15,
ground,TBW 50 EVI,COP,65,16,
ground,TBW 50 EVI,COP,65,17,
ground,TBW 50 EVI,COP,65,18,
ground,TBW 50 EVI,COP,65,19,
ground,TBW 50 EVI,COP,65,20,
ground,TBW 73 EVI,Heating capacity,35,-20,
ground,TBW 73 EVI,Heating capacity,35,-19,
ground,TBW 73 EVI,Heating capacity,35,-18,
ground,TBW 73 EVI,Heating capacity,35,-17,
ground,TBW 73 EVI,Heating capacity,35,-16,
ground,TBW 73 EVI,Heating capacity,35,-15,
ground,TBW 73 EVI,Heating capacity,35,-14,
ground,TBW 73 EVI,Heating capacity,35,-13,
ground,TBW 73 EVI,Heating capacity,35,-12,
ground,TBW 73 EVI,Heating capacity,35,-11,
ground,TBW 73 EVI,Heating capacity,35,-10,
ground,TBW 73 EVI,Heating capacity,35,-9,
ground,TBW 73 EVI,Heating capacity,35,-8,
ground,TBW 73 EVI,Heating capacity,35,-7,
ground,TBW 73 EVI,Heating capacity,35,-6,
ground,TBW 73 EVI,Heating capacity,35,-5,64.62
ground,TBW 73 EVI,Heating capacity,35,-4,66.08
ground,TBW 73 EVI,Heating capacity,35,-3,67.84
ground,TBW 73 EVI,Heating capacity,35,-2,69.59
ground,TBW 73 EVI,Heating capacity,35,-1,71.35
ground,TBW 73 EVI,Heating capacity,35,0,73.1
ground,TBW 73 EVI,Heating capacity,35,1,75.15
ground,TBW 73 EVI,Heating capacity,35,2,77.19
ground,TBW 73 EVI,Heating capacity,35,3,79.24
ground,TBW 73 EVI,Heating capacity,35,4,81.58
ground,TBW 73 EVI,Heating capacity,35,5,83.92
ground,TBW 73 EVI,Heating capacity,35,6,86.55
ground,TBW 73 EVI,Heating capacity,35,7,88.6
ground,TBW 73 EVI,Heating capacity,35,8,90.64
ground,TBW 73 EVI,Heating capacity,35,9,92.11
ground,TBW 73 EVI,Heating capacity,35,10,94.15
ground,TBW 73 EVI,Heating capacity,35,11,
ground,TBW 73 EVI,Heating capacity,35,12,
ground,TBW 73 EVI,Heating capacity,35,13,
ground,TBW 73 EVI,Heating capacity,35,14,
ground,TBW 73 EVI,Heating capacity,35,15,
ground,TBW 73 EVI,Heating capacity,35,16,
ground,TBW 73 EVI,Heating capacity,35,17,
ground,TBW 73 EVI,Heating capacity,35,18,
ground,TBW 73 EVI,Heating capacity,35,19,
ground,TBW 73 EVI,Heating capacity,35,20,
ground,TBW 73 EVI,Heating capacity,45,-20,
ground,TBW 73 EVI,Heating capacity,45,-19,
ground,TBW 73 EVI,Heating capacity,45,-18,
ground,TBW 73 EVI,Heating capacity,45,-17,
ground,TBW 73 EVI,Heating capacity,45,-16,
ground,TBW 73 EVI,Heating capacity,45,-15,
ground,TBW 73 EVI,Heating capacity,45,-14,
ground,TBW 73 EVI,Heating capacity,45,-13,
ground,TBW 73 EVI,Heating capacity,45,-12,
ground,TBW 73 EVI,Heating capacity,45,-11,
ground,TBW 73 EVI,Heating capacity,45,-10,
ground,TBW 73 EVI,Heating capacity,45,-9,
ground,TBW 73 EVI,Heating capacity,45,-8,
ground,TBW 73 EVI,Heating capacity,45,-7,
ground,TBW 73 EVI,Heating capacity,45,-6,
ground,TBW 73 EVI,Heating capacity,45,-5,65.5
ground,TBW 73 EVI,Heating capacity,45,-4,66.96
ground,TBW 73 EVI,Heating capacity,45,-3,68.71
ground,TBW 73 EVI,Heating capacity,45,-2,70.18
ground,TBW 73 EVI,Heating capacity,45,-1,72.22
