source,product,data_type,sink_temp,source_temp,0
ground,TBW 73 EVI,Heating capacity,45,0,73.98
ground,TBW 73 EVI,Heating capacity,45,1,76.02
ground,TBW 73 EVI,Heating capacity,45,2,78.07
ground,TBW 73 EVI,Heating capacity,45,3,80.41
ground,TBW 73 EVI,Heating capacity,45,4,82.75
ground,TBW 73 EVI,Heating capacity,45,5,85.09
ground,TBW 73 EVI,Heating capacity,45,6,87.43
ground,TBW 73 EVI,Heating capacity,45,7,89.77
ground,TBW 73 EVI,Heating capacity,45,8,92.4
ground,TBW 73 EVI,Heating capacity,45,9,95.03
ground,TBW 73 EVI,Heating capacity,45,10,97.95
ground,TBW 73 EVI,Heating capacity,45,11,
ground,TBW 73 EVI,Heating capacity,45,12,
ground,TBW 73 EVI,Heating capacity,45,13,
ground,TBW 73 EVI,Heating capacity,45,14,
ground,TBW 73 EVI,Heating capacity,45,15,
ground,TBW 73 EVI,Heating capacity,45,16,
ground,TBW 73 EVI,Heating capacity,45,17,
ground,TBW 73 EVI,Heating capacity,45,18,
ground,TBW 73 EVI,Heating capacity,45,19,
ground,TBW 73 EVI,Heating capacity,45,20,
ground,TBW 73 EVI,Heating capacity,55,-20,
ground,TBW 73 EVI,Heating capacity,55,-19,
ground,TBW 73 EVI,Heating capacity,55,-18,
ground,TBW 73 EVI,Heating capacity,55,-17,
ground,TBW 73 EVI,Heating capacity,55,-16,
ground,TBW 73 EVI,Heating capacity,55,-15,
ground,TBW 73 EVI,Heating capacity,55,-14,
ground,TBW 73 EVI,Heating capacity,55,-13,
ground,TBW 73 EVI,Heating capacity,55,-12,
ground,TBW 73 EVI,Heating capacity,55,-11,
ground,TBW 73 EVI,Heating capacity,55,-10,
ground,TBW 73 EVI,Heating capacity,55,-9,
ground,TBW 73 EVI,Heating capacity,55,-8,
ground,TBW 73 EVI,Heating capacity,55,-7,
ground,TBW 73 EVI,Heating capacity,55,-6,
ground,TBW 73 EVI,Heating capacity,55,-5,66.67
ground,TBW 73 EVI,Heating capacity,55,-4,68.13
ground,TBW 73 EVI,Heating capacity,55,-3,69.59
ground,TBW 73 EVI,Heating capacity,55,-2,71.46
ground,TBW 73 EVI,Heating capacity,55,-1,73.39
ground,TBW 73 EVI,Heating capacity,55,0,75.15
ground,TBW 73 EVI,Heating capacity,55,1,76.9
ground,TBW 73 EVI,Heating capacity,55,2,78.95
ground,TBW 73 EVI,Heating capacity,55,3,80.99
ground,TBW 73 EVI,Heating capacity,55,4,83.04
ground,TBW 73 EVI,Heating capacity,55,5,85.38
ground,TBW 73 EVI,Heating capacity,55,6,87.72
ground,TBW 73 EVI,Heating capacity,55,7,90.06
ground,TBW 73 EVI,Heating capacity,55,8,92.4
ground,TBW 73 EVI,Heating capacity,55,9,95.03
ground,TBW 73 EVI,Heating capacity,55,10,97.95
ground,TBW 73 EVI,Heating capacity,55,11,
ground,TBW 73 EVI,Heating capacity,55,12,
ground,TBW 73 EVI,Heating capacity,55,13,
ground,TBW 73 EVI,Heating capacity,55,14,
ground,TBW 73 EVI,Heating capacity,55,15,
ground,TBW 73 EVI,Heating capacity,55,16,
ground,TBW 73 EVI,Heating capacity,55,17,
ground,TBW 73 EVI,Heating capacity,55,18,
ground,TBW 73 EVI,Heating capacity,55,19,
ground,TBW 73 EVI,Heating capacity,55,20,
ground,TBW 73 EVI,Heating capacity,65,-20,
ground,TBW 73 EVI,Heating capacity,65,-19,
ground,TBW 73 EVI,Heating capacity,65,-18,
ground,TBW 73 EVI,Heating capacity,65,-17,
ground,TBW 73 EVI,Heating capacity,65,-16,
ground,TBW 73 EVI,Heating capacity,65,-15,
ground,TBW 73 EVI,Heating capacity,65,-14,
ground,TBW 73 EVI,Heating capacity,65,-13,
ground,TBW 73 EVI,Heating capacity,65,-12,
ground,TBW 73 EVI,Heating capacity,65,-11,
ground,TBW 73 EVI,Heating capacity,65,-10,
ground,TBW 73 EVI,Heating capacity,65,-9,
ground,TBW 73 EVI,Heating capacity,65,-8,
ground,TBW 73 EVI,Heating capacity,65,-7,
ground,TBW 73 EVI,Heating capacity,65,-6,
ground,TBW 73 EVI,Heating capacity,65,-5,68.42
ground,TBW 73 EVI,Heating capacity,65,-4,69.88
ground,TBW 73 EVI,Heating capacity,65,-3,71.35
ground,TBW 73 EVI,Heating capacity,65,-2,73.1
ground,TBW 73 EVI,Heating capacity,65,-1,74.56
ground,TBW 73 EVI,Heating capacity,65,0,76.32
ground,TBW 73 EVI,Heating capacity,65,1,78.36
ground,TBW 73 EVI,Heating capacity,65,2,80.12
ground,TBW 73 EVI,Heating capacity,65,3,81.87
ground,TBW 73 EVI,Heating capacity,65,4,83.92
ground,TBW 73 EVI,Heating capacity,65,5,86.26
ground,TBW 73 EVI,Heating capacity,65,6,88.3
ground,TBW 73 EVI,Heating capacity,65,7,90.35
ground,TBW 73 EVI,Heating capacity,65,8,92.69
ground,TBW 73 EVI,Heating capacity,65,9,95.03
ground,TBW 73 EVI,Heating capacity,65,10,97.37
ground,TBW 73 EVI,Heating capacity,65,11,
ground,TBW 73 EVI,Heating capacity,65,12,
ground,TBW 73 EVI,Heating capacity,65,13,
ground,TBW 73 EVI,Heating capacity,65,14,
ground,TBW 73 EVI,Heating capacity,65,15,
ground,TBW 73 EVI,Heating capacity,65,16,
ground,TBW 73 EVI,Heating capacity,65,17,
ground,TBW 73 EVI,Heating capacity,65,18,
ground,TBW 73 EVI,Heating capacity,65,19,
ground,TBW 73 EVI,Heating capacity,65,20,
ground,TBW 73 EVI,Power input,35,-20,
ground,TBW 73 EVI,Power input,35,-19,
ground,TBW 73 EVI,Power input,35,-18,
ground,TBW 73 EVI,Power input,35,-17,
ground,TBW 73 EVI,Power input,35,-16,
ground,TBW 73 EVI,Power input,35,-15,
ground,TBW 73 EVI,Power input,35,-14,
ground,TBW 73 EVI,Power input,35,-13,
ground,TBW 73 EVI,Power input,35,-12,
ground,TBW 73 EVI,Power input,35,-11,
ground,TBW 73 EVI,Power input,35,-10,
ground,TBW 73 EVI,Power input,35,-9,
ground,TBW 73 EVI,Power input,35,-8,
ground,TBW 73 EVI,Power input,35,-7,
ground,TBW 73 EVI,Power input,35,-6,
ground,TBW 73 EVI,Power input,35,-5,15.23
ground,TBW 73 EVI,Power input,35,-4,15.29
ground,TBW 73 EVI,Power input,35,-3,15.39
ground,TBW 73 EVI,Power input,35,-2,15.45
ground,TBW 73 EVI,Power input,35,-1,15.5
ground,TBW 73 EVI,Power input,35,0,15.55
ground,TBW 73 EVI,Power input,35,1,15.69
ground,TBW 73 EVI,Power input,35,2,15.76
ground,TBW 73 EVI,Power input,35,3,15.83
ground,TBW 73 EVI,Power input,35,4,15.98
ground,TBW 73 EVI,Power input,35,5,16.06
ground,TBW 73 EVI,Power input,35,6,16.2
ground,TBW 73 EVI,Power input,35,7,16.25
ground,TBW 73 EVI,Power input,35,8,16.27
ground,TBW 73 EVI,Power input,35,9,16.16
ground,TBW 73 EVI,Power input,35,10,16.12
ground,TBW 73 EVI,Power input,35,11,
ground,TBW 73 EVI,Power input,35,12,
ground,TBW 73 EVI,Power input,35,13,
ground,TBW 73 EVI,Power input,35,14,
ground,TBW 73 EVI,Power input,35,15,
ground,TBW 73 EVI,Power input,35,16,
ground,TBW 73 EVI,Power input,35,17,
ground,TBW 73 EVI,Power input,35,18,
ground,TBW 73 EVI,Power input,35,19,
ground,TBW 73 EVI,Power input,35,20,
ground,TBW 73 EVI,Power input,45,-20,
ground,TBW 73 EVI,Power input,45,-19,
ground,TBW 73 EVI,Power input,45,-18,
ground,TBW 73 EVI,Power input,45,-17,
ground,TBW 73 EVI,Power input,45,-16,
ground,TBW 73 EVI,Power input,45,-15,
ground,TBW 73 EVI,Power input,45,-14,
ground,TBW 73 EVI,Power input,45,-13,
ground,TBW 73 EVI,Power input,45,-12,
ground,TBW 73 EVI,Power input,45,-11,
ground,TBW 73 EVI,Power input,45,-10,
ground,TBW 73 EVI,Power input,45,-9,
ground,TBW 73 EVI,Power input,45,-8,
ground,TBW 73 EVI,Power input,45,-7,
ground,TBW 73 EVI,Power input,45,-6,
ground,TBW 73 EVI,Power input,45,-5,19.0
ground,TBW 73 EVI,Power input,45,-4,19.06
ground,TBW 73 EVI,Power input,45,-3,19.08
ground,TBW 73 EVI,Power input,45,-2,19.1
ground,TBW 73 EVI,Power input,45,-1,19.12
ground,TBW 73 EVI,Power input,45,0,19.14
ground,TBW 73 EVI,Power input,45,1,19.41
ground,TBW 73 EVI,Power input,45,2,19.67
ground,TBW 73 EVI,Power input,45,3,19.92
ground,TBW 73 EVI,Power input,45,4,20.17
ground,TBW 73 EVI,Power input,45,5,20.37
ground,TBW 73 EVI,Power input,45,6,20.42
ground,TBW 73 EVI,Power input,45,7,20.47
ground,TBW 73 EVI,Power input,45,8,20.53
ground,TBW 73 EVI,Power input,45,9,20.58
ground,TBW 73 EVI,Power input,45,10,20.58
ground,TBW 73 EVI,Power input,45,11,
ground,TBW 73 EVI,Power input,45,12,
ground,TBW 73 EVI,Power input,45,13,
ground,TBW 73 EVI,Power input,45,14,
ground,TBW 73 EVI,Power input,45,15,
ground,TBW 73 EVI,Power input,45,16,
ground,TBW 73 EVI,Power input,45,17,
ground,TBW 73 EVI,Power input,45,18,
ground,TBW 73 EVI,Power input,45,19,
ground,TBW 73 EVI,Power input,45,20,
ground,TBW 73 EVI,Power input,55,-20,
ground,TBW 73 EVI,Power input,55,-19,
ground,TBW 73 EVI,Power input,55,-18,
ground,TBW 73 EVI,Power input,55,-17,
ground,TBW 73 EVI,Power input,55,-16,
ground,TBW 73 EVI,Power input,55,-15,
ground,TBW 73 EVI,Power input,55,-14,
ground,TBW 73 EVI,Power input,55,-13,
ground,TBW 73 EVI,Power input,55,-12,
ground,TBW 73 EVI,Power input,55,-11,
ground,TBW 73 EVI,Power input,55,-10,
ground,TBW 73 EVI,Power input,55,-9,
ground,TBW 73 EVI,Power input,55,-8,
ground,TBW 73 EVI,Power input,55,-7,
ground,TBW 73 EVI,Power input,55,-6,
ground,TBW 73 EVI,Power input,55,-5,23.91
ground,TBW 73 EVI,Power input,55,-4,24.02
ground,TBW 73 EVI,Power input,55,-3,24.07
ground,TBW 73 EVI,Power input,55,-2,24.18
ground,TBW 73 EVI,Power input,55,-1,24.28
ground,TBW 73 EVI,Power input,55,0,24.33
ground,TBW 73 EVI,Power input,55,1,24.44
ground,TBW 73 EVI,Power input,55,2,24.49
ground,TBW 73 EVI,Power input,55,3,24.55
ground,TBW 73 EVI,Power input,55,4,24.65
ground,TBW 73 EVI,Power input,55,5,24.71
ground,TBW 73 EVI,Power input,55,6,24.76
ground,TBW 73 EVI,Power input,55,7,24.86
ground,TBW 73 EVI,Power input,55,8,24.92
ground,TBW 73 EVI,Power input,55,9,24.97
ground,TBW 73 EVI,Power input,55,10,25.02
ground,TBW 73 EVI,Power input,55,11,
ground,TBW 73 EVI,Power input,55,12,
ground,TBW 73 EVI,Power input,55,13,
ground,TBW 73 EVI,Power input,55,14,
ground,TBW 73 EVI,Power input,55,15,
ground,TBW 73 EVI,Power input,55,16,
ground,TBW 73 EVI,Power input,55,17,
ground,TBW 73 EVI,Power input,55,18,
ground,TBW 73 EVI,Power input,55,19,
ground,TBW 73 EVI,Power input,55,20,
ground,TBW 73 EVI,Power input,65,-20,
ground,TBW 73 EVI,Power input,65,-19,
ground,TBW 73 EVI,Power input,65,-18,
ground,TBW 73 EVI,Power input,65,-17,
ground,TBW 73 EVI,Power input,65,-16,
ground,TBW 73 EVI,Power input,65,-15,
ground,TBW 73 EVI,Power input,65,-14,
ground,TBW 73 EVI,Power input,65,-13,
ground,TBW 73 EVI,Power input,65,-12,
ground,TBW 73 EVI,Power input,65,-11,
ground,TBW 73 EVI,Power input,65,-10,
ground,TBW 73 EVI,Power input,65,-9,
ground,TBW 73 EVI,Power input,65,-8,
ground,TBW 73 EVI,Power input,65,-7,
ground,TBW 73 EVI,Power input,65,-6,
ground,TBW 73 EVI,Power input,65,-5,28.3
ground,TBW 73 EVI,Power input,65,-4,28.41
ground,TBW 73 EVI,Power input,65,-3,28.51
ground,TBW 73 EVI,Power input,65,-2,28.67
ground,TBW 73 EVI,Power input,65,-1,28.78
ground,TBW 73 EVI,Power input,65,0,28.88
ground,TBW 73 EVI,Power input,65,1,28.99
ground,TBW 73 EVI,Power input,65,2,29.1
ground,TBW 73 EVI,Power input,65,3,29.2
ground,TBW 73 EVI,Power input,65,4,29.31
ground,TBW 73 EVI,Power input,65,5,29.41
ground,TBW 73 EVI,Power input,65,6,29.52
ground,TBW 73 EVI,Power input,65,7,29.57
ground,TBW 73 EVI,Power input,65,8,29.68
ground,TBW 73 EVI,Power input,65,9,29.78
ground,TBW 73 EVI,Power input,65,10,29.84
ground,TBW 73 EVI,Power input,65,11,
ground,TBW 73 EVI,Power input,65,12,
ground,TBW 73 EVI,Power input,65,13,
ground,TBW 73 EVI,Power input,65,14,
ground,TBW 73 EVI,Power input,65,15,
ground,TBW 73 EVI,Power input,65,16,
ground,TBW 73 EVI,Power input,65,17,
ground,TBW 73 EVI,Power input,65,18,
ground,TBW 73 EVI,Power input,65,19,
ground,TBW 73 EVI,Power input,65,20,
ground,TBW 73 EVI,COP,35,-20,
ground,TBW 73 EVI,COP,35,-19,
ground,TBW 73 EVI,COP,35,-18,
ground,TBW 73 EVI,COP,35,-17,
ground,TBW 73 EVI,COP,35,-16,
ground,TBW 73 EVI,COP,35,-15,
ground,TBW 73 EVI,COP,35,-14,
ground,TBW 73 EVI,COP,35,-13,
ground,TBW 73 EVI,COP,35,-12,
ground,TBW 73 EVI,COP,35,-11,
ground,TBW 73 EVI,COP,35,-10,
ground,TBW 73 EVI,COP,35,-9,
ground,TBW 73 EVI,COP,35,-8,
ground,TBW 73 EVI,COP,35,-7,
ground,TBW 73 EVI,COP,35,-6,
ground,TBW 73 EVI,COP,35,-5,4.24
ground,TBW 73 EVI,COP,35,-4,4.32
ground,TBW 73 EVI,COP,35,-3,4.41
ground,TBW 73 EVI,COP,35,-2,4.51
ground,TBW 73 EVI,COP,35,-1,4.6
ground,TBW 73 EVI,COP,35,0,4.7
ground,TBW 73 EVI,COP,35,1,4.79
ground,TBW 73 EVI,COP,35,2,4.9
ground,TBW 73 EVI,COP,35,3,5.01
ground,TBW 73 EVI,COP,35,4,5.11
ground,TBW 73 EVI,COP,35,5,5.22
ground,TBW 73 EVI,COP,35,6,5.34
ground,TBW 73 EVI,COP,35,7,5.45
ground,TBW 73 EVI,COP,35,8,5.57
ground,TBW 73 EVI,COP,35,9,5.7
ground,TBW 73 EVI,COP,35,10,5.84
ground,TBW 73 EVI,COP,35,11,
ground,TBW 73 EVI,COP,35,12,
ground,TBW 73 EVI,COP,35,13,
ground,TBW 73 EVI,COP,35,14,
ground,TBW 73 EVI,COP,35,15,
ground,TBW 73 EVI,COP,35,16,
ground,TBW 73 EVI,COP,35,17,
ground,TBW 73 EVI,COP,35,18,
ground,TBW 73 EVI,COP,35,19,
ground,TBW 73 EVI,COP,35,20,
ground,TBW 73 EVI,COP,45,-20,
ground,TBW 73 EVI,COP,45,-19,
ground,TBW 73 EVI,COP,45,-18,
ground,TBW 73 EVI,COP,45,-17,
ground,TBW 73 EVI,COP,45,-16,
ground,TBW 73 EVI,COP,45,-15,
ground,TBW 73 EVI,COP,45,-14,
ground,TBW 73 EVI,COP,45,-13,
ground,TBW 73 EVI,COP,45,-12,
ground,TBW 73 EVI,COP,45,-11,
ground,TBW 73 EVI,COP,45,-10,
ground,TBW 73 EVI,COP,45,-9,
ground,TBW 73 EVI,COP,45,-8,
ground,TBW 73 EVI,COP,45,-7,
ground,TBW 73 EVI,COP,45,-6,
ground,TBW 73 EVI,COP,45,-5,3.45
ground,TBW 73 EVI,COP,45,-4,3.51
ground,TBW 73 EVI,COP,45,-3,3.6
ground,TBW 73 EVI,COP,45,-2,3.67
ground,TBW 73 EVI,COP,45,-1,3.78
ground,TBW 73 EVI,COP,45,0,3.86
ground,TBW 73 EVI,COP,45,1,3.92
ground,TBW 73 EVI,COP,45,2,3.97
ground,TBW 73 EVI,COP,45,3,4.04
ground,TBW 73 EVI,COP,45,4,4.1
ground,TBW 73 EVI,COP,45,5,4.18
ground,TBW 73 EVI,COP,45,6,4.28
ground,TBW 73 EVI,COP,45,7,4.38
ground,TBW 73 EVI,COP,45,8,4.5
ground,TBW 73 EVI,COP,45,9,4.62
ground,TBW 73 EVI,COP,45,10,4.76
ground,TBW 73 EVI,COP,45,11,
ground,TBW 73 EVI,COP,45,12,
ground,TBW 73 EVI,COP,45,13,
ground,TBW 73 EVI,COP,45,14,
ground,TBW 73 EVI,COP,45,15,
ground,TBW 73 EVI,COP,45,16,
ground,TBW 73 EVI,COP,45,17,
ground,TBW 73 EVI,COP,45,18,
ground,TBW 73 EVI,COP,45,19,
ground,TBW 73 EVI,COP,45,20,
ground,TBW 73 EVI,COP,55,-20,
ground,TBW 73 EVI,COP,55,-19,
ground,TBW 73 EVI,COP,55,-18,
ground,TBW 73 EVI,COP,55,-17,
ground,TBW 73 EVI,COP,55,-16,
ground,TBW 73 EVI,COP,55,-15,
ground,TBW 73 EVI,COP,55,-14,
ground,TBW 73 EVI,COP,55,-13,
ground,TBW 73 EVI,COP,55,-12,
ground,TBW 73 EVI,COP,55,-11,
ground,TBW 73 EVI,COP,55,-10,
ground,TBW 73 EVI,COP,55,-9,
ground,TBW 73 EVI,COP,55,-8,
ground,TBW 73 EVI,COP,55,-7,
ground,TBW 73 EVI,COP,55,-6,
ground,TBW 73 EVI,COP,55,-5,2.79
ground,TBW 73 EVI,COP,55,-4,2.84
ground,TBW 73 EVI,COP,55,-3,2.89
ground,TBW 73 EVI,COP,55,-2,2.96
ground,TBW 73 EVI,COP,55,-1,3.02
ground,TBW 73 EVI,COP,55,0,3.09
ground,TBW 73 EVI,COP,55,1,3.15
ground,TBW 73 EVI,COP,55,2,3.22
ground,TBW 73 EVI,COP,55,3,3.3
ground,TBW 73 EVI,COP,55,4,3.37
ground,TBW 73 EVI,COP,55,5,3.46
ground,TBW 73 EVI,COP,55,6,3.54
ground,TBW 73 EVI,COP,55,7,3.62
ground,TBW 73 EVI,COP,55,8,3.71
ground,TBW 73 EVI,COP,55,9,3.81
ground,TBW 73 EVI,COP,55,10,3.91
ground,TBW 73 EVI,COP,55,11,
ground,TBW 73 EVI,COP,55,12,
ground,TBW 73 EVI,COP,55,13,
ground,TBW 73 EVI,COP,55,14,
ground,TBW 73 EVI,COP,55,15,
ground,TBW 73 EVI,COP,55,16,
ground,TBW 73 EVI,COP,55,17,
ground,TBW 73 EVI,COP,55,18,
ground,TBW 73 EVI,COP,55,19,
ground,TBW 73 EVI,COP,55,20,
ground,TBW 73 EVI,COP,65,-20,
ground,TBW 73 EVI,COP,65,-19,
ground,TBW 73 EVI,COP,65,-18,
ground,TBW 73 EVI,COP,65,-17,
ground,TBW 73 EVI,COP,65,-16,
ground,TBW 73 EVI,COP,65,-15,
ground,TBW 73 EVI,COP,65,-14,
ground,TBW 73 EVI,COP,65,-13,
ground,TBW 73 EVI,COP,65,-12,
ground,TBW 73 EVI,COP,65,-11,
ground,TBW 73 EVI,COP,65,-10,
ground,TBW 73 EVI,COP,65,-9,
ground,TBW 73 EVI,COP,65,-8,
ground,TBW 73 EVI,COP,65,-7,
ground,TBW 73 EVI,COP,65,-6,
ground,TBW 73 EVI,COP,65,-5,2.42
ground,TBW 73 EVI,COP,65,-4,2.46
ground,TBW 73 EVI,COP,65,-3,2.5
ground,TBW 73 EVI,COP,65,-2,2.55
ground,TBW 73 EVI,COP,65,-1,2.59
ground,TBW 73 EVI,COP,65,0,2.64
ground,TBW 73 EVI,COP,65,1,2.7
ground,TBW 73 EVI,COP,65,2,2.75
ground,TBW 73 EVI,COP,65,3,2.8
ground,TBW 73 EVI,COP,65,4,2.86
ground,TBW 73 EVI,COP,65,5,2.93
ground,TBW 73 EVI,COP,65,6,2.99
ground,TBW 73 EVI,COP,65,7,3.06
ground,TBW 73 EVI,COP,65,8,3.12
ground,TBW 73 EVI,COP,65,9,3.19
ground,TBW 73 EVI,COP,65,10,3.26
ground,TBW 73 EVI,COP,65,11,
ground,TBW 73 EVI,COP,65,12,
ground,TBW 73 EVI,COP,65,13,
ground,TBW 73 EVI,COP,65,14,
ground,TBW 73 EVI,COP,65,15,
ground,TBW 73 EVI,COP,65,16,
ground,TBW 73 EVI,COP,65,17,
ground,TBW 73 EVI,COP,65,18,
ground,TBW 73 EVI,COP,65,19,
ground,TBW 73 EVI,COP,65,20,
ground,TBW 85 EVI,Heating capacity,35,-20,
ground,TBW 85 EVI,Heating capacity,35,-19,
ground,TBW 85 EVI,Heating capacity,35,-18,
ground,TBW 85 EVI,Heating capacity,35,-17,
ground,TBW 85 EVI,Heating capacity,35,-16,
ground,TBW 85 EVI,Heating capacity,35,-15,
ground,TBW 85 EVI,Heating capacity,35,-14,
ground,TBW 85 EVI,Heating capacity,35,-13,
ground,TBW 85 EVI,Heating capacity,35,-12,
ground,TBW 85 EVI,Heating capacity,35,-11,
ground,TBW 85 EVI,Heating capacity,35,-10,
ground,TBW 85 EVI,Heating capacity,35,-9,
ground,TBW 85 EVI,Heating capacity,35,-8,
ground,TBW 85 EVI,Heating capacity,35,-7,
ground,TBW 85 EVI,Heating capacity,35,-6,
ground,TBW 85 EVI,Heating capacity,35,-5,74.7
ground,TBW 85 EVI,Heating capacity,35,-4,76.39
ground,TBW 85 EVI,Heating capacity,35,-3,78.42
ground,TBW 85 EVI,Heating capacity,35,-2,80.44
ground,TBW 85 EVI,Heating capacity,35,-1,82.47
ground,TBW 85 EVI,Heating capacity,35,0,84.5
ground,TBW 85 EVI,Heating capacity,35,1,86.87
ground,TBW 85 EVI,Heating capacity,35,2,89.23
ground,TBW 85 EVI,Heating capacity,35,3,91.6
ground,TBW 85 EVI,Heating capacity,35,4,94.3
ground,TBW 85 EVI,Heating capacity,35,5,97.01
ground,TBW 85 EVI,Heating capacity,35,6,100.05
ground,TBW 85 EVI,Heating capacity,35,7,102.41
ground,TBW 85 EVI,Heating capacity,35,8,104.78
ground,TBW 85 EVI,Heating capacity,35,9,106.47
ground,TBW 85 EVI,Heating capacity,35,10,108.84
ground,TBW 85 EVI,Heating capacity,35,11,
ground,TBW 85 EVI,Heating capacity,35,12,
ground,TBW 85 EVI,Heating capacity,35,13,
ground,TBW 85 EVI,Heating capacity,35,14,
ground,TBW 85 EVI,Heating capacity,35,15,
ground,TBW 85 EVI,Heating capacity,35,16,
ground,TBW 85 EVI,Heating capacity,35,17,
ground,TBW 85 EVI,Heating capacity,35,18,
ground,TBW 85 EVI,Heating capacity,35,19,
ground,TBW 85 EVI,Heating capacity,35,20,
ground,TBW 85 EVI,Heating capacity,45,-20,
ground,TBW 85 EVI,Heating capacity,45,-19,
ground,TBW 85 EVI,Heating capacity,45,-18,
ground,TBW 85 EVI,Heating capacity,45,-17,
ground,TBW 85 EVI,Heating capacity,45,-16,
ground,TBW 85 EVI,Heating capacity,45,-15,
ground,TBW 85 EVI,Heating capacity,45,-14,
ground,TBW 85 EVI,Heating capacity,45,-13,
ground,TBW 85 EVI,Heating capacity,45,-12,
ground,TBW 85 EVI,Heating capacity,45,-11,
ground,TBW 85 EVI,Heating capacity,45,-10,
ground,TBW 85 EVI,Heating capacity,45,-9,
ground,TBW 85 EVI,Heating capacity,45,-8,
ground,TBW 85 EVI,Heating capacity,45,-7,
ground,TBW 85 EVI,Heating capacity,45,-6,
ground,TBW 85 EVI,Heating capacity,45,-5,75.71
ground,TBW 85 EVI,Heating capacity,45,-4,77.4
ground,TBW 85 EVI,Heating capacity,45,-3,79.43
ground,TBW 85 EVI,Heating capacity,45,-2,81.12
ground,TBW 85 EVI,Heating capacity,45,-1,83.49
ground,TBW 85 EVI,Heating capacity,45,0,85.51
ground,TBW 85 EVI,Heating capacity,45,1,87.88
ground,TBW 85 EVI,Heating capacity,45,2,90.25
ground,TBW 85 EVI,Heating capacity,45,3,92.95
ground,TBW 85 EVI,Heating capacity,45,4,95.65
ground,TBW 85 EVI,Heating capacity,45,5,98.36
ground,TBW 85 EVI,Heating capacity,45,6,101.06
ground,TBW 85 EVI,Heating capacity,45,7,103.77
ground,TBW 85 EVI,Heating capacity,45,8,106.81
ground,TBW 85 EVI,Heating capacity,45,9,109.85
ground,TBW 85 EVI,Heating capacity,45,10,113.23
ground,TBW 85 EVI,Heating capacity,45,11,
ground,TBW 85 EVI,Heating capacity,45,12,
ground,TBW 85 EVI,Heating capacity,45,13,
ground,TBW 85 EVI,Heating capacity,45,14,
ground,TBW 85 EVI,Heating capacity,45,15,
ground,TBW 85 EVI,Heating capacity,45,16,
ground,TBW 85 EVI,Heating capacity,45,17,
ground,TBW 85 EVI,Heating capacity,45,18,
ground,TBW 85 EVI,Heating capacity,45,19,
ground,TBW 85 EVI,Heating capacity,45,20,
ground,TBW 85 EVI,Heating capacity,55,-20,
ground,TBW 85 EVI,Heating capacity,55,-19,
ground,TBW 85 EVI,Heating capacity,55,-18,
ground,TBW 85 EVI,Heating capacity,55,-17,
ground,TBW 85 EVI,Heating capacity,55,-16,
ground,TBW 85 EVI,Heating capacity,55,-15,
ground,TBW 85 EVI,Heating capacity,55,-14,
ground,TBW 85 EVI,Heating capacity,55,-13,
ground,TBW 85 EVI,Heating capacity,55,-12,
ground,TBW 85 EVI,Heating capacity,55,-11,
ground,TBW 85 EVI,Heating capacity,55,-10,
ground,TBW 85 EVI,Heating capacity,55,-9,
ground,TBW 85 EVI,Heating capacity,55,-8,
ground,TBW 85 EVI,Heating capacity,55,-7,
ground,TBW 85 EVI,Heating capacity,55,-6,
ground,TBW 85 EVI,Heating capacity,55,-5,77.06
ground,TBW 85 EVI,Heating capacity,55,-4,78.75
ground,TBW 85 EVI,Heating capacity,55,-3,80.44
ground,TBW 85 EVI,Heating capacity,55,-2,82.61
ground,TBW 85 EVI,Heating capacity,55,-1,84.84
ground,TBW 85 EVI,Heating capacity,55,0,86.87
ground,TBW 85 EVI,Heating capacity,55,1,88.89
ground,TBW 85 EVI,Heating capacity,55,2,91.26
ground,TBW 85 EVI,Heating capacity,55,3,93.63
ground,TBW 85 EVI,Heating capacity,55,4,95.99
ground,TBW 85 EVI,Heating capacity,55,5,98.7
ground,TBW 85 EVI,Heating capacity,55,6,101.4
ground,TBW 85 EVI,Heating capacity,55,7,104.1
ground,TBW 85 EVI,Heating capacity,55,8,106.81
ground,TBW 85 EVI,Heating capacity,55,9,109.85
ground,TBW 85 EVI,Heating capacity,55,10,113.23
ground,TBW 85 EVI,Heating capacity,55,11,
ground,TBW 85 EVI,Heating capacity,55,12,
ground,TBW 85 EVI,Heating capacity,55,13,
ground,TBW 85 EVI,Heating capacity,55,14,
ground,TBW 85 EVI,Heating capacity,55,15,
ground,TBW 85 EVI,Heating capacity,55,16,
ground,TBW 85 EVI,Heating capacity,55,17,
ground,TBW 85 EVI,Heating capacity,55,18,
ground,TBW 85 EVI,Heating capacity,55,19,
ground,TBW 85 EVI,Heating capacity,55,20,
ground,TBW 85 EVI,Heating capacity,65,-20,
ground,TBW 85 EVI,Heating capacity,65,-19,
ground,TBW 85 EVI,Heating capacity,65,-18,
ground,TBW 85 EVI,Heating capacity,65,-17,
ground,TBW 85 EVI,Heating capacity,65,-16,
ground,TBW 85 EVI,Heating capacity,65,-15,
ground,TBW 85 EVI,Heating capacity,65,-14,
ground,TBW 85 EVI,Heating capacity,65,-13,
ground,TBW 85 EVI,Heating capacity,65,-12,
ground,TBW 85 EVI,Heating capacity,65,-11,
ground,TBW 85 EVI,Heating capacity,65,-10,
ground,TBW 85 EVI,Heating capacity,65,-9,
ground,TBW 85 EVI,Heating capacity,65,-8,
ground,TBW 85 EVI,Heating capacity,65,-7,
ground,TBW 85 EVI,Heating capacity,65,-6,
ground,TBW 85 EVI,Heating capacity,65,-5,79.09
ground,TBW 85 EVI,Heating capacity,65,-4,80.78
ground,TBW 85 EVI,Heating capacity,65,-3,82.47
ground,TBW 85 EVI,Heating capacity,65,-2,84.5
ground,TBW 85 EVI,Heating capacity,65,-1,86.19
ground,TBW 85 EVI,Heating capacity,65,0,88.22
ground,TBW 85 EVI,Heating capacity,65,1,90.58
ground,TBW 85 EVI,Heating capacity,65,2,92.61
ground,TBW 85 EVI,Heating capacity,65,3,94.64
ground,TBW 85 EVI,Heating capacity,65,4,97.01
ground,TBW 85 EVI,Heating capacity,65,5,99.71
ground,TBW 85 EVI,Heating capacity,65,6,102.08
ground,TBW 85 EVI,Heating capacity,65,7,104.44
ground,TBW 85 EVI,Heating capacity,65,8,107.15
ground,TBW 85 EVI,Heating capacity,65,9,109.85
ground,TBW 85 EVI,Heating capacity,65,10,112.55
ground,TBW 85 EVI,Heating capacity,65,11,
ground,TBW 85 EVI,Heating capacity,65,12,
ground,TBW 85 EVI,Heating capacity,65,13,
ground,TBW 85 EVI,Heating capacity,65,14,
ground,TBW 85 EVI,Heating capacity,65,15,
ground,TBW 85 EVI,Heating capacity,65,16,
ground,TBW 85 EVI,Heating capacity,65,17,
ground,TBW 85 EVI,Heating capacity,65,18,
ground,TBW 85 EVI,Heating capacity,65,19,
ground,TBW 85 EVI,Heating capacity,65,20,
ground,TBW 85 EVI,Power input,35,-20,
ground,TBW 85 EVI,Power input,35,-19,
ground,TBW 85 EVI,Power input,35,-18,
ground,TBW 85 EVI,Power input,35,-17,
ground,TBW 85 EVI,Power input,35,-16,
ground,TBW 85 EVI,Power input,35,-15,
ground,TBW 85 EVI,Power input,35,-14,
ground,TBW 85 EVI,Power input,35,-13,
ground,TBW 85 EVI,Power input,35,-12,
ground,TBW 85 EVI,Power input,35,-11,
ground,TBW 85 EVI,Power input,35,-10,
ground,TBW 85 EVI,Power input,35,-9,
ground,TBW 85 EVI,Power input,35,-8,
ground,TBW 85 EVI,Power input,35,-7,
ground,TBW 85 EVI,Power input,35,-6,
ground,TBW 85 EVI,Power input,35,-5,17.6
ground,TBW 85 EVI,Power input,35,-4,17.67
ground,TBW 85 EVI,Power input,35,-3,17.78
ground,TBW 85 EVI,Power input,35,-2,17.86
ground,TBW 85 EVI,Power input,35,-1,17.92
ground,TBW 85 EVI,Power input,35,0,17.98
ground,TBW 85 EVI,Power input,35,1,18.14
ground,TBW 85 EVI,Power input,35,2,18.22
ground,TBW 85 EVI,Power input,35,3,18.3
ground,TBW 85 EVI,Power input,35,4,18.47
ground,TBW 85 EVI,Power input,35,5,18.57
ground,TBW 85 EVI,Power input,35,6,18.72
ground,TBW 85 EVI,Power input,35,7,18.78
ground,TBW 85 EVI,Power input,35,8,18.81
ground,TBW 85 EVI,Power input,35,9,18.68
ground,TBW 85 EVI,Power input,35,10,18.64
ground,TBW 85 EVI,Power input,35,11,
ground,TBW 85 EVI,Power input,35,12,
ground,TBW 85 EVI,Power input,35,13,
ground,TBW 85 EVI,Power input,35,14,
ground,TBW 85 EVI,Power input,35,15,
ground,TBW 85 EVI,Power input,35,16,
ground,TBW 85 EVI,Power input,35,17,
ground,TBW 85 EVI,Power input,35,18,
ground,TBW 85 EVI,Power input,35,19,
ground,TBW 85 EVI,Power input,35,20,
ground,TBW 85 EVI,Power input,45,-20,
ground,TBW 85 EVI,Power input,45,-19,
ground,TBW 85 EVI,Power input,45,-18,
ground,TBW 85 EVI,Power input,45,-17,
ground,TBW 85 EVI,Power input,45,-16,
ground,TBW 85 EVI,Power input,45,-15,
ground,TBW 85 EVI,Power input,45,-14,
ground,TBW 85 EVI,Power input,45,-13,
ground,TBW 85 EVI,Power input,45,-12,
ground,TBW 85 EVI,Power input,45,-11,
ground,TBW 85 EVI,Power input,45,-10,
ground,TBW 85 EVI,Power input,45,-9,
ground,TBW 85 EVI,Power input,45,-8,
ground,TBW 85 EVI,Power input,45,-7,
ground,TBW 85 EVI,Power input,45,-6,
ground,TBW 85 EVI,Power input,45,-5,21.97
ground,TBW 85 EVI,Power input,45,-4,22.04
ground,TBW 85 EVI,Power input,45,-3,22.06
ground,TBW 85 EVI,Power input,45,-2,22.08
ground,TBW 85 EVI,Power input,45,-1,22.1
ground,TBW 85 EVI,Power input,45,0,22.13
ground,TBW 85 EVI,Power input,45,1,22.43
ground,TBW 85 EVI,Power input,45,2,22.73
ground,TBW 85 EVI,Power input,45,3,23.03
ground,TBW 85 EVI,Power input,45,4,23.32
ground,TBW 85 EVI,Power input,45,5,23.54
ground,TBW 85 EVI,Power input,45,6,23.6
ground,TBW 85 EVI,Power input,45,7,23.67
ground,TBW 85 EVI,Power input,45,8,23.73
ground,TBW 85 EVI,Power input,45,9,23.79
ground,TBW 85 EVI,Power input,45,10,23.79
ground,TBW 85 EVI,Power input,45,11,
ground,TBW 85 EVI,Power input,45,12,
ground,TBW 85 EVI,Power input,45,13,
ground,TBW 85 EVI,Power input,45,14,
ground,TBW 85 EVI,Power input,45,15,
ground,TBW 85 EVI,Power input,45,16,
ground,TBW 85 EVI,Power input,45,17,
ground,TBW 85 EVI,Power input,45,18,
ground,TBW 85 EVI,Power input,45,19,
ground,TBW 85 EVI,Power input,45,20,
ground,TBW 85 EVI,Power input,55,-20,
ground,TBW 85 EVI,Power input,55,-19,
ground,TBW 85 EVI,Power input,55,-18,
ground,TBW 85 EVI,Power input,55,-17,
ground,TBW 85 EVI,Power input,55,-16,
ground,TBW 85 EVI,Power input,55,-15,
ground,TBW 85 EVI,Power input,55,-14,
ground,TBW 85 EVI,Power input,55,-13,
ground,TBW 85 EVI,Power input,55,-12,
ground,TBW 85 EVI,Power input,55,-11,
ground,TBW 85 EVI,Power input,55,-10,
ground,TBW 85 EVI,Power input,55,-9,
ground,TBW 85 EVI,Power input,55,-8,
ground,TBW 85 EVI,Power input,55,-7,
ground,TBW 85 EVI,Power input,55,-6,
ground,TBW 85 EVI,Power input,55,-5,27.64
ground,TBW 85 EVI,Power input,55,-4,27.76
ground,TBW 85 EVI,Power input,55,-3,27.82
ground,TBW 85 EVI,Power input,55,-2,27.95
ground,TBW 85 EVI,Power input,55,-1,28.07
ground,TBW 85 EVI,Power input,55,0,28.13
ground,TBW 85 EVI,Power input,55,1,28.25
ground,TBW 85 EVI,Power input,55,2,28.31
ground,TBW 85 EVI,Power input,55,3,28.37
ground,TBW 85 EVI,Power input,55,4,28.5
ground,TBW 85 EVI,Power input,55,5,28.56
ground,TBW 85 EVI,Power input,55,6,28.62
ground,TBW 85 EVI,Power input,55,7,28.74
ground,TBW 85 EVI,Power input,55,8,28.8
ground,TBW 85 EVI,Power input,55,9,28.86
ground,TBW 85 EVI,Power input,55,10,28.92
ground,TBW 85 EVI,Power input,55,11,
ground,TBW 85 EVI,Power input,55,12,
ground,TBW 85 EVI,Power input,55,13,
ground,TBW 85 EVI,Power input,55,14,
ground,TBW 85 EVI,Power input,55,15,
ground,TBW 85 EVI,Power input,55,16,
ground,TBW 85 EVI,Power input,55,17,
ground,TBW 85 EVI,Power input,55,18,
ground,TBW 85 EVI,Power input,55,19,
ground,TBW 85 EVI,Power input,55,20,
ground,TBW 85 EVI,Power input,65,-20,
ground,TBW 85 EVI,Power input,65,-19,
ground,TBW 85 EVI,Power input,65,-18,
ground,TBW 85 EVI,Power input,65,-17,
ground,TBW 85 EVI,Power input,65,-16,
ground,TBW 85 EVI,Power input,65,-15,
ground,TBW 85 EVI,Power input,65,-14,
ground,TBW 85 EVI,Power input,65,-13,
ground,TBW 85 EVI,Power input,65,-12,
ground,TBW 85 EVI,Power input,65,-11,
ground,TBW 85 EVI,Power input,65,-10,
ground,TBW 85 EVI,Power input,65,-9,
ground,TBW 85 EVI,Power input,65,-8,
ground,TBW 85 EVI,Power input,65,-7,
ground,TBW 85 EVI,Power input,65,-6,
ground,TBW 85 EVI,Power input,65,-5,32.72
ground,TBW 85 EVI,Power input,65,-4,32.84
ground,TBW 85 EVI,Power input,65,-3,32.96
ground,TBW 85 EVI,Power input,65,-2,33.14
ground,TBW 85 EVI,Power input,65,-1,33.27
ground,TBW 85 EVI,Power input,65,0,33.39
ground,TBW 85 EVI,Power input,65,1,33.51
ground,TBW 85 EVI,Power input,65,2,33.63
ground,TBW 85 EVI,Power input,65,3,33.76
ground,TBW 85 EVI,Power input,65,4,33.88
ground,TBW 85 EVI,Power input,65,5,34.0
ground,TBW 85 EVI,Power input,65,6,34.12
ground,TBW 85 EVI,Power input,65,7,34.18
ground,TBW 85 EVI,Power input,65,8,34.31
ground,TBW 85 EVI,Power input,65,9,34.43
ground,TBW 85 EVI,Power input,65,10,34.49
ground,TBW 85 EVI,Power input,65,11,
ground,TBW 85 EVI,Power input,65,12,
ground,TBW 85 EVI,Power input,65,13,
ground,TBW 85 EVI,Power input,65,14,
ground,TBW 85 EVI,Power input,65,15,
ground,TBW 85 EVI,Power input,65,16,
ground,TBW 85 EVI,Power input,65,17,
ground,TBW 85 EVI,Power input,65,18,
ground,TBW 85 EVI,Power input,65,19,
ground,TBW 85 EVI,Power input,65,20,
ground,TBW 85 EVI,COP,35,-20,
ground,TBW 85 EVI,COP,35,-19,
ground,TBW 85 EVI,COP,35,-18,
ground,TBW 85 EVI,COP,35,-17,
ground,TBW 85 EVI,COP,35,-16,
ground,TBW 85 EVI,COP,35,-15,
ground,TBW 85 EVI,COP,35,-14,
ground,TBW 85 EVI,COP,35,-13,
ground,TBW 85 EVI,COP,35,-12,
ground,TBW 85 EVI,COP,35,-11,
ground,TBW 85 EVI,COP,35,-10,
ground,TBW 85 EVI,COP,35,-9,
ground,TBW 85 EVI,COP,35,-8,
ground,TBW 85 EVI,COP,35,-7,
ground,TBW 85 EVI,COP,35,-6,
ground,TBW 85 EVI,COP,35,-5,4.24
ground,TBW 85 EVI,COP,35,-4,4.32
ground,TBW 85 EVI,COP,35,-3,4.41
ground,TBW 85 EVI,COP,35,-2,4.51
ground,TBW 85 EVI,COP,35,-1,4.6
ground,TBW 85 EVI,COP,35,0,4.7
ground,TBW 85 EVI,COP,35,1,4.79
ground,TBW 85 EVI,COP,35,2,4.9
ground,TBW 85 EVI,COP,35,3,5.01
ground,TBW 85 EVI,COP,35,4,5.11
ground,TBW 85 EVI,COP,35,5,5.22
ground,TBW 85 EVI,COP,35,6,5.34
ground,TBW 85 EVI,COP,35,7,5.45
ground,TBW 85 EVI,COP,35,8,5.57
ground,TBW 85 EVI,COP,35,9,5.7
ground,TBW 85 EVI,COP,35,10,5.84
ground,TBW 85 EVI,COP,35,11,
ground,TBW 85 EVI,COP,35,12,
ground,TBW 85 EVI,COP,35,13,
ground,TBW 85 EVI,COP,35,14,
ground,TBW 85 EVI,COP,35,15,
ground,TBW 85 EVI,COP,35,16,
ground,TBW 85 EVI,COP,35,17,
ground,TBW 85 EVI,COP,35,18,
ground,TBW 85 EVI,COP,35,19,
ground,TBW 85 EVI,COP,35,20,
ground,TBW 85 EVI,COP,45,-20,
ground,TBW 85 EVI,COP,45,-19,
ground,TBW 85 EVI,COP,45,-18,
ground,TBW 85 EVI,COP,45,-17,
ground,TBW 85 EVI,COP,45,-16,
ground,TBW 85 EVI,COP,45,-15,
ground,TBW 85 EVI,COP,45,-14,
ground,TBW 85 EVI,COP,45,-13,
ground,TBW 85 EVI,COP,45,-12,
ground,TBW 85 EVI,COP,45,-11,
ground,TBW 85 EVI,COP,45,-10,
ground,TBW 85 EVI,COP,45,-9,
ground,TBW 85 EVI,COP,45,-8,
ground,TBW 85 EVI,COP,45,-7,
ground,TBW 85 EVI,COP,45,-6,
ground,TBW 85 EVI,COP,45,-5,3.45
ground,TBW 85 EVI,COP,45,-4,3.51
ground,TBW 85 EVI,COP,45,-3,3.6
ground,TBW 85 EVI,COP,45,-2,3.67
ground,TBW 85 EVI,COP,45,-1,3.78
ground,TBW 85 EVI,COP,45,0,3.86
ground,TBW 85 EVI,COP,45,1,3.92
ground,TBW 85 EVI,COP,45,2,3.97
ground,TBW 85 EVI,COP,45,3,4.04
ground,TBW 85 EVI,COP,45,4,4.1
ground,TBW 85 EVI,COP,45,5,4.18
ground,TBW 85 EVI,COP,45,6,4.28
ground,TBW 85 EVI,COP,45,7,4.38
ground,TBW 85 EVI,COP,45,8,4.5
ground,TBW 85 EVI,COP,45,9,4.62
ground,TBW 85 EVI,COP,45,10,4.76
ground,TBW 85 EVI,COP,45,11,
ground,TBW 85 EVI,COP,45,12,
ground,TBW 85 EVI,COP,45,13,
ground,TBW 85 EVI,COP,45,14,
ground,TBW 85 EVI,COP,45,15,
ground,TBW 85 EVI,COP,45,16,
ground,TBW 85 EVI,COP,45,17,
ground,TBW 85 EVI,COP,45,18,
ground,TBW 85 EVI,COP,45,19,
ground,TBW 85 EVI,COP,45,20,
ground,TBW 85 EVI,COP,55,-20,
ground,TBW 85 EVI,COP,55,-19,
ground,TBW 85 EVI,COP,55,-18,
ground,TBW 85 EVI,COP,55,-17,
ground,TBW 85 EVI,COP,55,-16,
ground,TBW 85 EVI,COP,55,-15,
ground,TBW 85 EVI,COP,55,-14,
ground,TBW 85 EVI,COP,55,-13,
ground,TBW 85 EVI,COP,55,-12,
ground,TBW 85 EVI,COP,55,-11,
ground,TBW 85 EVI,COP,55,-10,
ground,TBW 85 EVI,COP,55,-9,
ground,TBW 85 EVI,COP,55,-8,
ground,TBW 85 EVI,COP,55,-7,
ground,TBW 85 EVI,COP,55,-6,
ground,TBW 85 EVI,COP,55,-5,2.79
ground,TBW 85 EVI,COP,55,-4,2.84
ground,TBW 85 EVI,COP,55,-3,2.89
ground,TBW 85 EVI,COP,55,-2,2.96
ground,TBW 85 EVI,COP,55,-1,3.02
ground,TBW 85 EVI,COP,55,0,3.09
ground,TBW 85 EVI,COP,55,1,3.15
ground,TBW 85 EVI,COP,55,2,3.22
ground,TBW 85 EVI,COP,55,3,3.3
ground,TBW 85 EVI,COP,55,4,3.37
ground,TBW 85 EVI,COP,55,5,3.46
ground,TBW 85 EVI,COP,55,6,3.54
ground,TBW 85 EVI,COP,55,7,3.62
ground,TBW 85 EVI,COP,55,8,3.71
ground,TBW 85 EVI,COP,55,9,3.81
ground,TBW 85 EVI,COP,55,10,3.91
ground,TBW 85 EVI,COP,55,11,
ground,TBW 85 EVI,COP,55,12,
ground,TBW 85 EVI,COP,55,13,
ground,TBW 85 EVI,COP,55,14,
ground,TBW 85 EVI,COP,55,15,
ground,TBW 85 EVI,COP,55,16,
ground,TBW 85 EVI,COP,55,17,
ground,TBW 85 EVI,COP,55,18,
ground,TBW 85 EVI,COP,55,19,
ground,TBW 85 EVI,COP,55,20,
ground,TBW 85 EVI,COP,65,-20,
ground,TBW 85 EVI,COP,65,-19,
ground,TBW 85 EVI,COP,65,-18,
ground,TBW 85 EVI,COP,65,-17,
ground,TBW 85 EVI,COP,65,-16,
ground,TBW 85 EVI,COP,65,-15,
ground,TBW 85 EVI,COP,65,-14,
ground,TBW 85 EVI,COP,65,-13,
ground,TBW 85 EVI,COP,65,-12,
ground,TBW 85 EVI,COP,65,-11,
ground,TBW 85 EVI,COP,65,-10,
ground,TBW 85 EVI,COP,65,-9,
ground,TBW 85 EVI,COP,65,-8,
ground,TBW 85 EVI,COP,65,-7,
ground,TBW 85 EVI,COP,65,-6,
ground,TBW 85 EVI,COP,65,-5,2.42
ground,TBW 85 EVI,COP,65,-4,2.46
ground,TBW 85 EVI,COP,65,-3,2.5
ground,TBW 85 EVI,COP,65,-2,2.55
ground,TBW 85 EVI,COP,65,-1,2.59
ground,TBW 85 EVI,COP,65,0,2.64
ground,TBW 85 EVI,COP,65,1,2.7
ground,TBW 85 EVI,COP,65,2,2.75
ground,TBW 85 EVI,COP,65,3,2.8
ground,TBW 85 EVI,COP,65,4,2.86
ground,TBW 85 EVI,COP,65,5,2.93
ground,TBW 85 EVI,COP,65,6,2.99
ground,TBW 85 EVI,COP,65,7,3.06
ground,TBW 85 EVI,COP,65,8,3.12
ground,TBW 85 EVI,COP,65,9,3.19
ground,TBW 85 EVI,COP,65,10,3.26
ground,TBW 85 EVI,COP,65,11,
ground,TBW 85 EVI,COP,65,12,
ground,TBW 85 EVI,COP,65,13,
ground,TBW 85 EVI,COP,65,14,
ground,TBW 85 EVI,COP,65,15,
ground,TBW 85 EVI,COP,65,16,
ground,TBW 85 EVI,COP,65,17,
ground,TBW 85 EVI,COP,65,18,
ground,TBW 85 EVI,COP,65,19,
ground,TBW 85 EVI,COP,65,20,
ground,TBW 98 EVI,Heating capacity,35,-20,
ground,TBW 98 EVI,Heating capacity,35,-19,
ground,TBW 98 EVI,Heating capacity,35,-18,
ground,TBW 98 EVI,Heating capacity,35,-17,
ground,TBW 98 EVI,Heating capacity,35,-16,
ground,TBW 98 EVI,Heating capacity,35,-15,
ground,TBW 98 EVI,Heating capacity,35,-14,
ground,TBW 98 EVI,Heating capacity,35,-13,
ground,TBW 98 EVI,Heating capacity,35,-12,
ground,TBW 98 EVI,Heating capacity,35,-11,
ground,TBW 98 EVI,Heating capacity,35,-10,
ground,TBW 98 EVI,Heating capacity,35,-9,
ground,TBW 98 EVI,Heating capacity,35,-8,
ground,TBW 98 EVI,Heating capacity,35,-7,
ground,TBW 98 EVI,Heating capacity,35,-6,
ground,TBW 98 EVI,Heating capacity,35,-5,86.81
ground,TBW 98 EVI,Heating capacity,35,-4,88.77
ground,TBW 98 EVI,Heating capacity,35,-3,91.13
ground,TBW 98 EVI,Heating capacity,35,-2,93.49
ground,TBW 98 EVI,Heating capacity,35,-1,95.84
ground,TBW 98 EVI,Heating capacity,35,0,98.2
ground,TBW 98 EVI,Heating capacity,35,1,100.95
ground,TBW 98 EVI,Heating capacity,35,2,103.7
ground,TBW 98 EVI,Heating capacity,35,3,106.45
ground,TBW 98 EVI,Heating capacity,35,4,109.59
ground,TBW 98 EVI,Heating capacity,35,5,112.73
ground,TBW 98 EVI,Heating capacity,35,6,116.27
ground,TBW 98 EVI,Heating capacity,35,7,119.02
ground,TBW 98 EVI,Heating capacity,35,8,121.77
ground,TBW 98 EVI,Heating capacity,35,9,123.73
ground,TBW 98 EVI,Heating capacity,35,10,126.48
ground,TBW 98 EVI,Heating capacity,35,11,
ground,TBW 98 EVI,Heating capacity,35,12,
ground,TBW 98 EVI,Heating capacity,35,13,
ground,TBW 98 EVI,Heating capacity,35,14,
ground,TBW 98 EVI,Heating capacity,35,15,
ground,TBW 98 EVI,Heating capacity,35,16,
ground,TBW 98 EVI,Heating capacity,35,17,
ground,TBW 98 EVI,Heating capacity,35,18,
ground,TBW 98 EVI,Heating capacity,35,19,
ground,TBW 98 EVI,Heating capacity,35,20,
ground,TBW 98 EVI,Heating capacity,45,-20,
ground,TBW 98 EVI,Heating capacity,45,-19,
ground,TBW 98 EVI,Heating capacity,45,-18,
ground,TBW 98 EVI,Heating capacity,45,-17,
ground,TBW 98 EVI,Heating capacity,45,-16,
ground,TBW 98 EVI,Heating capacity,45,-15,
ground,TBW 98 EVI,Heating capacity,45,-14,
ground,TBW 98 EVI,Heating capacity,45,-13,
ground,TBW 98 EVI,Heating capacity,45,-12,
ground,TBW 98 EVI,Heating capacity,45,-11,
ground,TBW 98 EVI,Heating capacity,45,-10,
ground,TBW 98 EVI,Heating capacity,45,-9,
ground,TBW 98 EVI,Heating capacity,45,-8,
ground,TBW 98 EVI,Heating capacity,45,-7,
ground,TBW 98 EVI,Heating capacity,45,-6,
ground,TBW 98 EVI,Heating capacity,45,-5,87.99
ground,TBW 98 EVI,Heating capacity,45,-4,89.95
ground,TBW 98 EVI,Heating capacity,45,-3,92.31
ground,TBW 98 EVI,Heating capacity,45,-2,94.27
ground,TBW 98 EVI,Heating capacity,45,-1,97.02
ground,TBW 98 EVI,Heating capacity,45,0,99.38
ground,TBW 98 EVI,Heating capacity,45,1,102.13
ground,TBW 98 EVI,Heating capacity,45,2,104.88
ground,TBW 98 EVI,Heating capacity,45,3,108.02
ground,TBW 98 EVI,Heating capacity,45,4,111.16
ground,TBW 98 EVI,Heating capacity,45,5,114.3
ground,TBW 98 EVI,Heating capacity,45,6,117.45
ground,TBW 98 EVI,Heating capacity,45,7,120.59
ground,TBW 98 EVI,Heating capacity,45,8,124.12
ground,TBW 98 EVI,Heating capacity,45,9,127.66
ground,TBW 98 EVI,Heating capacity,45,10,131.59
ground,TBW 98 EVI,Heating capacity,45,11,
ground,TBW 98 EVI,Heating capacity,45,12,
ground,TBW 98 EVI,Heating capacity,45,13,
ground,TBW 98 EVI,Heating capacity,45,14,
ground,TBW 98 EVI,Heating capacity,45,15,
ground,TBW 98 EVI,Heating capacity,45,16,
ground,TBW 98 EVI,Heating capacity,45,17,
ground,TBW 98 EVI,Heating capacity,45,18,
ground,TBW 98 EVI,Heating capacity,45,19,
ground,TBW 98 EVI,Heating capacity,45,20,
ground,TBW 98 EVI,Heating capacity,55,-20,
ground,TBW 98 EVI,Heating capacity,55,-19,
ground,TBW 98 EVI,Heating capacity,55,-18,
ground,TBW 98 EVI,Heating capacity,55,-17,
ground,TBW 98 EVI,Heating capacity,55,-16,
ground,TBW 98 EVI,Heating capacity,55,-15,
ground,TBW 98 EVI,Heating capacity,55,-14,
ground,TBW 98 EVI,Heating capacity,55,-13,
ground,TBW 98 EVI,Heating capacity,55,-12,
ground,TBW 98 EVI,Heating capacity,55,-11,
ground,TBW 98 EVI,Heating capacity,55,-10,
ground,TBW 98 EVI,Heating capacity,55,-9,
ground,TBW 98 EVI,Heating capacity,55,-8,
ground,TBW 98 EVI,Heating capacity,55,-7,
ground,TBW 98 EVI,Heating capacity,55,-6,
ground,TBW 98 EVI,Heating capacity,55,-5,89.56
ground,TBW 98 EVI,Heating capacity,55,-4,91.52
ground,TBW 98 EVI,Heating capacity,55,-3,93.49
ground,TBW 98 EVI,Heating capacity,55,-2,96.0
ground,TBW 98 EVI,Heating capacity,55,-1,98.59
ground,TBW 98 EVI,Heating capacity,55,0,100.95
ground,TBW 98 EVI,Heating capacity,55,1,103.31
ground,TBW 98 EVI,Heating capacity,55,2,106.06
ground,TBW 98 EVI,Heating capacity,55,3,108.81
ground,TBW 98 EVI,Heating capacity,55,4,111.56
ground,TBW 98 EVI,Heating capacity,55,5,114.7
ground,TBW 98 EVI,Heating capacity,55,6,117.84
ground,TBW 98 EVI,Heating capacity,55,7,120.98
ground,TBW 98 EVI,Heating capacity,55,8,124.12
ground,TBW 98 EVI,Heating capacity,55,9,127.66
ground,TBW 98 EVI,Heating capacity,55,10,131.59
ground,TBW 98 EVI,Heating capacity,55,11,
ground,TBW 98 EVI,Heating capacity,55,12,
ground,TBW 98 EVI,Heating capacity,55,13,
ground,TBW 98 EVI,Heating capacity,55,14,
ground,TBW 98 EVI,Heating capacity,55,15,
ground,TBW 98 EVI,Heating capacity,55,16,
ground,TBW 98 EVI,Heating capacity,55,17,
ground,TBW 98 EVI,Heating capacity,55,18,
ground,TBW 98 EVI,Heating capacity,55,19,
ground,TBW 98 EVI,Heating capacity,55,20,
ground,TBW 98 EVI,Heating capacity,65,-20,
ground,TBW 98 EVI,Heating capacity,65,-19,
ground,TBW 98 EVI,Heating capacity,65,-18,
ground,TBW 98 EVI,Heating capacity,65,-17,
ground,TBW 98 EVI,Heating capacity,65,-16,
ground,TBW 98 EVI,Heating capacity,65,-15,
ground,TBW 98 EVI,Heating capacity,65,-14,
ground,TBW 98 EVI,Heating capacity,65,-13,
ground,TBW 98 EVI,Heating capacity,65,-12,
ground,TBW 98 EVI,Heating capacity,65,-11,
ground,TBW 98 EVI,Heating capacity,65,-10,
ground,TBW 98 EVI,Heating capacity,65,-9,
ground,TBW 98 EVI,Heating capacity,65,-8,
ground,TBW 98 EVI,Heating capacity,65,-7,
ground,TBW 98 EVI,Heating capacity,65,-6,
ground,TBW 98 EVI,Heating capacity,65,-5,91.92
ground,TBW 98 EVI,Heating capacity,65,-4,93.88
ground,TBW 98 EVI,Heating capacity,65,-3,95.84
ground,TBW 98 EVI,Heating capacity,65,-2,98.2
ground,TBW 98 EVI,Heating capacity,65,-1,100.16
ground,TBW 98 EVI,Heating capacity,65,0,102.52
ground,TBW 98 EVI,Heating capacity,65,1,105.27
ground,TBW 98 EVI,Heating capacity,65,2,107.63
ground,TBW 98 EVI,Heating capacity,65,3,109.98
ground,TBW 98 EVI,Heating capacity,65,4,112.73
ground,TBW 98 EVI,Heating capacity,65,5,115.88
ground,TBW 98 EVI,Heating capacity,65,6,118.63
ground,TBW 98 EVI,Heating capacity,65,7,121.38
ground,TBW 98 EVI,Heating capacity,65,8,124.52
ground,TBW 98 EVI,Heating capacity,65,9,127.66
ground,TBW 98 EVI,Heating capacity,65,10,130.8
ground,TBW 98 EVI,Heating capacity,65,11,
ground,TBW 98 EVI,Heating capacity,65,12,
ground,TBW 98 EVI,Heating capacity,65,13,
ground,TBW 98 EVI,Heating capacity,65,14,
ground,TBW 98 EVI,Heating capacity,65,15,
ground,TBW 98 EVI,Heating capacity,65,16,
ground,TBW 98 EVI,Heating capacity,65,17,
ground,TBW 98 EVI,Heating capacity,65,18,
ground,TBW 98 EVI,Heating capacity,65,19,
ground,TBW 98 EVI,Heating capacity,65,20,
ground,TBW 98 EVI,Power input,35,-20,
ground,TBW 98 EVI,Power input,35,-19,
ground,TBW 98 EVI,Power input,35,-18,
ground,TBW 98 EVI,Power input,35,-17,
ground,TBW 98 EVI,Power input,35,-16,
ground,TBW 98 EVI,Power input,35,-15,
ground,TBW 98 EVI,Power input,35,-14,
ground,TBW 98 EVI,Power input,35,-13,
ground,TBW 98 EVI,Power input,35,-12,
ground,TBW 98 EVI,Power input,35,-11,
ground,TBW 98 EVI,Power input,35,-10,
ground,TBW 98 EVI,Power input,35,-9,
ground,TBW 98 EVI,Power input,35,-8,
ground,TBW 98 EVI,Power input,35,-7,
ground,TBW 98 EVI,Power input,35,-6,
ground,TBW 98 EVI,Power input,35,-5,20.46
ground,TBW 98 EVI,Power input,35,-4,20.53
ground,TBW 98 EVI,Power input,35,-3,20.67
ground,TBW 98 EVI,Power input,35,-2,20.75
ground,TBW 98 EVI,Power input,35,-1,20.82
ground,TBW 98 EVI,Power input,35,0,20.89
ground,TBW 98 EVI,Power input,35,1,21.08
ground,TBW 98 EVI,Power input,35,2,21.17
ground,TBW 98 EVI,Power input,35,3,21.27
ground,TBW 98 EVI,Power input,35,4,21.46
ground,TBW 98 EVI,Power input,35,5,21.58
ground,TBW 98 EVI,Power input,35,6,21.76
ground,TBW 98 EVI,Power input,35,7,21.82
ground,TBW 98 EVI,Power input,35,8,21.86
ground,TBW 98 EVI,Power input,35,9,21.71
ground,TBW 98 EVI,Power input,35,10,21.66
ground,TBW 98 EVI,Power input,35,11,
ground,TBW 98 EVI,Power input,35,12,
ground,TBW 98 EVI,Power input,35,13,
ground,TBW 98 EVI,Power input,35,14,
ground,TBW 98 EVI,Power input,35,15,
ground,TBW 98 EVI,Power input,35,16,
ground,TBW 98 EVI,Power input,35,17,
ground,TBW 98 EVI,Power input,35,18,
ground,TBW 98 EVI,Power input,35,19,
ground,TBW 98 EVI,Power input,35,20,
ground,TBW 98 EVI,Power input,45,-20,
ground,TBW 98 EVI,Power input,45,-19,
ground,TBW 98 EVI,Power input,45,-18,
ground,TBW 98 EVI,Power input,45,-17,
ground,TBW 98 EVI,Power input,45,-16,
ground,TBW 98 EVI,Power input,45,-15,
ground,TBW 98 EVI,Power input,45,-14,
ground,TBW 98 EVI,Power input,45,-13,
ground,TBW 98 EVI,Power input,45,-12,
ground,TBW 98 EVI,Power input,45,-11,
ground,TBW 98 EVI,Power input,45,-10,
ground,TBW 98 EVI,Power input,45,-9,
ground,TBW 98 EVI,Power input,45,-8,
ground,TBW 98 EVI,Power input,45,-7,
ground,TBW 98 EVI,Power input,45,-6,
ground,TBW 98 EVI,Power input,45,-5,25.53
ground,TBW 98 EVI,Power input,45,-4,25.61
ground,TBW 98 EVI,Power input,45,-3,25.63
ground,TBW 98 EVI,Power input,45,-2,25.66
ground,TBW 98 EVI,Power input,45,-1,25.69
ground,TBW 98 EVI,Power input,45,0,25.72
ground,TBW 98 EVI,Power input,45,1,26.07
ground,TBW 98 EVI,Power input,45,2,26.42
ground,TBW 98 EVI,Power input,45,3,26.76
ground,TBW 98 EVI,Power input,45,4,27.1
ground,TBW 98 EVI,Power input,45,5,27.36
ground,TBW 98 EVI,Power input,45,6,27.43
ground,TBW 98 EVI,Power input,45,7,27.5
ground,TBW 98 EVI,Power input,45,8,27.57
ground,TBW 98 EVI,Power input,45,9,27.64
ground,TBW 98 EVI,Power input,45,10,27.64
ground,TBW 98 EVI,Power input,45,11,
ground,TBW 98 EVI,Power input,45,12,
ground,TBW 98 EVI,Power input,45,13,
ground,TBW 98 EVI,Power input,45,14,
ground,TBW 98 EVI,Power input,45,15,
ground,TBW 98 EVI,Power input,45,16,
ground,TBW 98 EVI,Power input,45,17,
ground,TBW 98 EVI,Power input,45,18,
ground,TBW 98 EVI,Power input,45,19,
ground,TBW 98 EVI,Power input,45,20,
ground,TBW 98 EVI,Power input,55,-20,
ground,TBW 98 EVI,Power input,55,-19,
ground,TBW 98 EVI,Power input,55,-18,
ground,TBW 98 EVI,Power input,55,-17,
ground,TBW 98 EVI,Power input,55,-16,
ground,TBW 98 EVI,Power input,55,-15,
ground,TBW 98 EVI,Power input,55,-14,
ground,TBW 98 EVI,Power input,55,-13,
ground,TBW 98 EVI,Power input,55,-12,
ground,TBW 98 EVI,Power input,55,-11,
ground,TBW 98 EVI,Power input,55,-10,
ground,TBW 98 EVI,Power input,55,-9,
ground,TBW 98 EVI,Power input,55,-8,
ground,TBW 98 EVI,Power input,55,-7,
ground,TBW 98 EVI,Power input,55,-6,
ground,TBW 98 EVI,Power input,55,-5,32.12
ground,TBW 98 EVI,Power input,55,-4,32.26
ground,TBW 98 EVI,Power input,55,-3,32.34
ground,TBW 98 EVI,Power input,55,-2,32.48
ground,TBW 98 EVI,Power input,55,-1,32.62
ground,TBW 98 EVI,Power input,55,0,32.69
ground,TBW 98 EVI,Power input,55,1,32.83
ground,TBW 98 EVI,Power input,55,2,32.9
ground,TBW 98 EVI,Power input,55,3,32.97
ground,TBW 98 EVI,Power input,55,4,33.12
ground,TBW 98 EVI,Power input,55,5,33.19
ground,TBW 98 EVI,Power input,55,6,33.26
ground,TBW 98 EVI,Power input,55,7,33.4
ground,TBW 98 EVI,Power input,55,8,33.47
ground,TBW 98 EVI,Power input,55,9,33.54
ground,TBW 98 EVI,Power input,55,10,33.61
ground,TBW 98 EVI,Power input,55,11,
ground,TBW 98 EVI,Power input,55,12,
ground,TBW 98 EVI,Power input,55,13,
ground,TBW 98 EVI,Power input,55,14,
ground,TBW 98 EVI,Power input,55,15,
ground,TBW 98 EVI,Power input,55,16,
ground,TBW 98 EVI,Power input,55,17,
ground,TBW 98 EVI,Power input,55,18,
ground,TBW 98 EVI,Power input,55,19,
ground,TBW 98 EVI,Power input,55,20,
ground,TBW 98 EVI,Power input,65,-20,
ground,TBW 98 EVI,Power input,65,-19,
ground,TBW 98 EVI,Power input,65,-18,
ground,TBW 98 EVI,Power input,65,-17,
ground,TBW 98 EVI,Power input,65,-16,
ground,TBW 98 EVI,Power input,65,-15,
ground,TBW 98 EVI,Power input,65,-14,
ground,TBW 98 EVI,Power input,65,-13,
ground,TBW 98 EVI,Power input,65,-12,
ground,TBW 98 EVI,Power input,65,-11,
ground,TBW 98 EVI,Power input,65,-10,
ground,TBW 98 EVI,Power input,65,-9,
ground,TBW 98 EVI,Power input,65,-8,
ground,TBW 98 EVI,Power input,65,-7,
ground,TBW 98 EVI,Power input,65,-6,
ground,TBW 98 EVI,Power input,65,-5,38.02
ground,TBW 98 EVI,Power input,65,-4,38.16
ground,TBW 98 EVI,Power input,65,-3,38.3
ground,TBW 98 EVI,Power input,65,-2,38.52
ground,TBW 98 EVI,Power input,65,-1,38.66
ground,TBW 98 EVI,Power input,65,0,38.8
ground,TBW 98 EVI,Power input,65,1,38.94
ground,TBW 98 EVI,Power input,65,2,39.09
ground,TBW 98 EVI,Power input,65,3,39.23
ground,TBW 98 EVI,Power input,65,4,39.37
ground,TBW 98 EVI,Power input,65,5,39.51
ground,TBW 98 EVI,Power input,65,6,39.66
ground,TBW 98 EVI,Power input,65,7,39.73
ground,TBW 98 EVI,Power input,65,8,39.87
ground,TBW 98 EVI,Power input,65,9,40.01
ground,TBW 98 EVI,Power input,65,10,40.08
ground,TBW 98 EVI,Power input,65,11,
ground,TBW 98 EVI,Power input,65,12,
ground,TBW 98 EVI,Power input,65,13,
ground,TBW 98 EVI,Power input,65,14,
ground,TBW 98 EVI,Power input,65,15,
