source,product,data_type,sink_temp,source_temp,0
ground,TBW 98 EVI,Power input,65,16,
ground,TBW 98 EVI,Power input,65,17,
ground,TBW 98 EVI,Power input,65,18,
ground,TBW 98 EVI,Power input,65,19,
ground,TBW 98 EVI,Power input,65,20,
ground,TBW 98 EVI,COP,35,-20,
ground,TBW 98 EVI,COP,35,-19,
ground,TBW 98 EVI,COP,35,-18,
ground,TBW 98 EVI,COP,35,-17,
ground,TBW 98 EVI,COP,35,-16,
ground,TBW 98 EVI,COP,35,-15,
ground,TBW 98 EVI,COP,35,-14,
ground,TBW 98 EVI,COP,35,-13,
ground,TBW 98 EVI,COP,35,-12,
ground,TBW 98 EVI,COP,35,-11,
ground,TBW 98 EVI,COP,35,-10,
ground,TBW 98 EVI,COP,35,-9,
ground,TBW 98 EVI,COP,35,-8,
ground,TBW 98 EVI,COP,35,-7,
ground,TBW 98 EVI,COP,35,-6,
ground,TBW 98 EVI,COP,35,-5,4.24
ground,TBW 98 EVI,COP,35,-4,4.32
ground,TBW 98 EVI,COP,35,-3,4.41
ground,TBW 98 EVI,COP,35,-2,4.51
ground,TBW 98 EVI,COP,35,-1,4.6
ground,TBW 98 EVI,COP,35,0,4.7
ground,TBW 98 EVI,COP,35,1,4.79
ground,TBW 98 EVI,COP,35,2,4.9
ground,TBW 98 EVI,COP,35,3,5.01
ground,TBW 98 EVI,COP,35,4,5.11
ground,TBW 98 EVI,COP,35,5,5.22
ground,TBW 98 EVI,COP,35,6,5.34
ground,TBW 98 EVI,COP,35,7,5.45
ground,TBW 98 EVI,COP,35,8,5.57
ground,TBW 98 EVI,COP,35,9,5.7
ground,TBW 98 EVI,COP,35,10,5.84
ground,TBW 98 EVI,COP,35,11,
ground,TBW 98 EVI,COP,35,12,
ground,TBW 98 EVI,COP,35,13,
ground,TBW 98 EVI,COP,35,14,
ground,TBW 98 EVI,COP,35,15,
ground,TBW 98 EVI,COP,35,16,
ground,TBW 98 EVI,COP,35,17,
ground,TBW 98 EVI,COP,35,18,
ground,TBW 98 EVI,COP,35,19,
ground,TBW 98 EVI,COP,35,20,
ground,TBW 98 EVI,COP,45,-20,
ground,TBW 98 EVI,COP,45,-19,
ground,TBW 98 EVI,COP,45,-18,
ground,TBW 98 EVI,COP,45,-17,
ground,TBW 98 EVI,COP,45,-16,
ground,TBW 98 EVI,COP,45,-15,
ground,TBW 98 EVI,COP,45,-14,
ground,TBW 98 EVI,COP,45,-13,
ground,TBW 98 EVI,COP,45,-12,
ground,TBW 98 EVI,COP,45,-11,
ground,TBW 98 EVI,COP,45,-10,
ground,TBW 98 EVI,COP,45,-9,
ground,TBW 98 EVI,COP,45,-8,
ground,TBW 98 EVI,COP,45,-7,
ground,TBW 98 EVI,COP,45,-6,
ground,TBW 98 EVI,COP,45,-5,3.45
ground,TBW 98 EVI,COP,45,-4,3.51
ground,TBW 98 EVI,COP,45,-3,3.6
ground,TBW 98 EVI,COP,45,-2,3.67
ground,TBW 98 EVI,COP,45,-1,3.78
ground,TBW 98 EVI,COP,45,0,3.86
ground,TBW 98 EVI,COP,45,1,3.92
ground,TBW 98 EVI,COP,45,2,3.97
ground,TBW 98 EVI,COP,45,3,4.04
ground,TBW 98 EVI,COP,45,4,4.1
ground,TBW 98 EVI,COP,45,5,4.18
ground,TBW 98 EVI,COP,45,6,4.28
ground,TBW 98 EVI,COP,45,7,4.38
ground,TBW 98 EVI,COP,45,8,4.5
ground,TBW 98 EVI,COP,45,9,4.62
ground,TBW 98 EVI,COP,45,10,4.76
ground,TBW 98 EVI,COP,45,11,
ground,TBW 98 EVI,COP,45,12,
ground,TBW 98 EVI,COP,45,13,
ground,TBW 98 EVI,COP,45,14,
ground,TBW 98 EVI,COP,45,15,
ground,TBW 98 EVI,COP,45,16,
ground,TBW 98 EVI,COP,45,17,
ground,TBW 98 EVI,COP,45,18,
ground,TBW 98 EVI,COP,45,19,
ground,TBW 98 EVI,COP,45,20,
ground,TBW 98 EVI,COP,55,-20,
ground,TBW 98 EVI,COP,55,-19,
ground,TBW 98 EVI,COP,55,-18,
ground,TBW 98 EVI,COP,55,-17,
ground,TBW 98 EVI,COP,55,-16,
ground,TBW 98 EVI,COP,55,-15,
ground,TBW 98 EVI,COP,55,-14,
ground,TBW 98 EVI,COP,55,-13,
ground,TBW 98 EVI,COP,55,-12,
ground,TBW 98 EVI,COP,55,-11,
ground,TBW 98 EVI,COP,55,-10,
ground,TBW 98 EVI,COP,55,-9,
ground,TBW 98 EVI,COP,55,-8,
ground,TBW 98 EVI,COP,55,-7,
ground,TBW 98 EVI,COP,55,-6,
ground,TBW 98 EVI,COP,55,-5,2.79
ground,TBW 98 EVI,COP,55,-4,2.84
ground,TBW 98 EVI,COP,55,-3,2.89
ground,TBW 98 EVI,COP,55,-2,2.96
ground,TBW 98 EVI,COP,55,-1,3.02
ground,TBW 98 EVI,COP,55,0,3.09
ground,TBW 98 EVI,COP,55,1,3.15
ground,TBW 98 EVI,COP,55,2,3.22
ground,TBW 98 EVI,COP,55,3,3.3
ground,TBW 98 EVI,COP,55,4,3.37
ground,TBW 98 EVI,COP,55,5,3.46
ground,TBW 98 EVI,COP,55,6,3.54
ground,TBW 98 EVI,COP,55,7,3.62
ground,TBW 98 EVI,COP,55,8,3.71
ground,TBW 98 EVI,COP,55,9,3.81
ground,TBW 98 EVI,COP,55,10,3.91
ground,TBW 98 EVI,COP,55,11,
ground,TBW 98 EVI,COP,55,12,
ground,TBW 98 EVI,COP,55,13,
ground,TBW 98 EVI,COP,55,14,
ground,TBW 98 EVI,COP,55,15,
ground,TBW 98 EVI,COP,55,16,
ground,TBW 98 EVI,COP,55,17,
ground,TBW 98 EVI,COP,55,18,
ground,TBW 98 EVI,COP,55,19,
ground,TBW 98 EVI,COP,55,20,
ground,TBW 98 EVI,COP,65,-20,
ground,TBW 98 EVI,COP,65,-19,
ground,TBW 98 EVI,COP,65,-18,
ground,TBW 98 EVI,COP,65,-17,
ground,TBW 98 EVI,COP,65,-16,
ground,TBW 98 EVI,COP,65,-15,
ground,TBW 98 EVI,COP,65,-14,
ground,TBW 98 EVI,COP,65,-13,
ground,TBW 98 EVI,COP,65,-12,
ground,TBW 98 EVI,COP,65,-11,
ground,TBW 98 EVI,COP,65,-10,
ground,TBW 98 EVI,COP,65,-9,
ground,TBW 98 EVI,COP,65,-8,
ground,TBW 98 EVI,COP,65,-7,
ground,TBW 98 EVI,COP,65,-6,
ground,TBW 98 EVI,COP,65,-5,2.42
ground,TBW 98 EVI,COP,65,-4,2.46
ground,TBW 98 EVI,COP,65,-3,2.5
ground,TBW 98 EVI,COP,65,-2,2.55
ground,TBW 98 EVI,COP,65,-1,2.59
ground,TBW 98 EVI,COP,65,0,2.64
ground,TBW 98 EVI,COP,65,1,2.7
ground,TBW 98 EVI,COP,65,2,2.75
ground,TBW 98 EVI,COP,65,3,2.8
ground,TBW 98 EVI,COP,65,4,2.86
ground,TBW 98 EVI,COP,65,5,2.93
ground,TBW 98 EVI,COP,65,6,2.99
ground,TBW 98 EVI,COP,65,7,3.06
ground,TBW 98 EVI,COP,65,8,3.12
ground,TBW 98 EVI,COP,65,9,3.19
ground,TBW 98 EVI,COP,65,10,3.26
ground,TBW 98 EVI,COP,65,11,
ground,TBW 98 EVI,COP,65,12,
ground,TBW 98 EVI,COP,65,13,
ground,TBW 98 EVI,COP,65,14,
ground,TBW 98 EVI,COP,65,15,
ground,TBW 98 EVI,COP,65,16,
ground,TBW 98 EVI,COP,65,17,
ground,TBW 98 EVI,COP,65,18,
ground,TBW 98 EVI,COP,65,19,
ground,TBW 98 EVI,COP,65,20,
ground,BW 112 HD Modul,Heating capacity,35,-20,
ground,BW 112 HD Modul,Heating capacity,35,-19,
ground,BW 112 HD Modul,Heating capacity,35,-18,
ground,BW 112 HD Modul,Heating capacity,35,-17,
ground,BW 112 HD Modul,Heating capacity,35,-16,
ground,BW 112 HD Modul,Heating capacity,35,-15,
ground,BW 112 HD Modul,Heating capacity,35,-14,
ground,BW 112 HD Modul,Heating capacity,35,-13,
ground,BW 112 HD Modul,Heating capacity,35,-12,
ground,BW 112 HD Modul,Heating capacity,35,-11,
ground,BW 112 HD Modul,Heating capacity,35,-10,
ground,BW 112 HD Modul,Heating capacity,35,-9,
ground,BW 112 HD Modul,Heating capacity,35,-8,
ground,BW 112 HD Modul,Heating capacity,35,-7,
ground,BW 112 HD Modul,Heating capacity,35,-6,
ground,BW 112 HD Modul,Heating capacity,35,-5,104.47
ground,BW 112 HD Modul,Heating capacity,35,-4,106.02
ground,BW 112 HD Modul,Heating capacity,35,-3,107.57
ground,BW 112 HD Modul,Heating capacity,35,-2,109.12
ground,BW 112 HD Modul,Heating capacity,35,-1,110.68
ground,BW 112 HD Modul,Heating capacity,35,0,112.23
ground,BW 112 HD Modul,Heating capacity,35,1,115.09
ground,BW 112 HD Modul,Heating capacity,35,2,117.96
ground,BW 112 HD Modul,Heating capacity,35,3,120.82
ground,BW 112 HD Modul,Heating capacity,35,4,123.68
ground,BW 112 HD Modul,Heating capacity,35,5,126.54
ground,BW 112 HD Modul,Heating capacity,35,6,129.67
ground,BW 112 HD Modul,Heating capacity,35,7,132.8
ground,BW 112 HD Modul,Heating capacity,35,8,136.65
ground,BW 112 HD Modul,Heating capacity,35,9,141.71
ground,BW 112 HD Modul,Heating capacity,35,10,146.76
ground,BW 112 HD Modul,Heating capacity,35,11,
ground,BW 112 HD Modul,Heating capacity,35,12,
ground,BW 112 HD Modul,Heating capacity,35,13,
ground,BW 112 HD Modul,Heating capacity,35,14,
ground,BW 112 HD Modul,Heating capacity,35,15,
ground,BW 112 HD Modul,Heating capacity,35,16,
ground,BW 112 HD Modul,Heating capacity,35,17,
ground,BW 112 HD Modul,Heating capacity,35,18,
ground,BW 112 HD Modul,Heating capacity,35,19,
ground,BW 112 HD Modul,Heating capacity,35,20,
ground,BW 112 HD Modul,Heating capacity,45,-20,
ground,BW 112 HD Modul,Heating capacity,45,-19,
ground,BW 112 HD Modul,Heating capacity,45,-18,
ground,BW 112 HD Modul,Heating capacity,45,-17,
ground,BW 112 HD Modul,Heating capacity,45,-16,
ground,BW 112 HD Modul,Heating capacity,45,-15,
ground,BW 112 HD Modul,Heating capacity,45,-14,
ground,BW 112 HD Modul,Heating capacity,45,-13,
ground,BW 112 HD Modul,Heating capacity,45,-12,
ground,BW 112 HD Modul,Heating capacity,45,-11,
ground,BW 112 HD Modul,Heating capacity,45,-10,
ground,BW 112 HD Modul,Heating capacity,45,-9,
ground,BW 112 HD Modul,Heating capacity,45,-8,
ground,BW 112 HD Modul,Heating capacity,45,-7,
ground,BW 112 HD Modul,Heating capacity,45,-6,
ground,BW 112 HD Modul,Heating capacity,45,-5,103.48
ground,BW 112 HD Modul,Heating capacity,45,-4,104.03
ground,BW 112 HD Modul,Heating capacity,45,-3,104.58
ground,BW 112 HD Modul,Heating capacity,45,-2,105.12
ground,BW 112 HD Modul,Heating capacity,45,-1,105.67
ground,BW 112 HD Modul,Heating capacity,45,0,106.22
ground,BW 112 HD Modul,Heating capacity,45,1,108.93
ground,BW 112 HD Modul,Heating capacity,45,2,111.64
ground,BW 112 HD Modul,Heating capacity,45,3,114.35
ground,BW 112 HD Modul,Heating capacity,45,4,117.06
ground,BW 112 HD Modul,Heating capacity,45,5,118.82
ground,BW 112 HD Modul,Heating capacity,45,6,121.82
ground,BW 112 HD Modul,Heating capacity,45,7,124.83
ground,BW 112 HD Modul,Heating capacity,45,8,128.05
ground,BW 112 HD Modul,Heating capacity,45,9,132.67
ground,BW 112 HD Modul,Heating capacity,45,10,137.29
ground,BW 112 HD Modul,Heating capacity,45,11,
ground,BW 112 HD Modul,Heating capacity,45,12,
ground,BW 112 HD Modul,Heating capacity,45,13,
ground,BW 112 HD Modul,Heating capacity,45,14,
ground,BW 112 HD Modul,Heating capacity,45,15,
ground,BW 112 HD Modul,Heating capacity,45,16,
ground,BW 112 HD Modul,Heating capacity,45,17,
ground,BW 112 HD Modul,Heating capacity,45,18,
ground,BW 112 HD Modul,Heating capacity,45,19,
ground,BW 112 HD Modul,Heating capacity,45,20,
ground,BW 112 HD Modul,Heating capacity,55,-20,
ground,BW 112 HD Modul,Heating capacity,55,-19,
ground,BW 112 HD Modul,Heating capacity,55,-18,
ground,BW 112 HD Modul,Heating capacity,55,-17,
ground,BW 112 HD Modul,Heating capacity,55,-16,
ground,BW 112 HD Modul,Heating capacity,55,-15,
ground,BW 112 HD Modul,Heating capacity,55,-14,
ground,BW 112 HD Modul,Heating capacity,55,-13,
ground,BW 112 HD Modul,Heating capacity,55,-12,
ground,BW 112 HD Modul,Heating capacity,55,-11,
ground,BW 112 HD Modul,Heating capacity,55,-10,
ground,BW 112 HD Modul,Heating capacity,55,-9,
ground,BW 112 HD Modul,Heating capacity,55,-8,
ground,BW 112 HD Modul,Heating capacity,55,-7,
ground,BW 112 HD Modul,Heating capacity,55,-6,
ground,BW 112 HD Modul,Heating capacity,55,-5,99.15
ground,BW 112 HD Modul,Heating capacity,55,-4,100.92
ground,BW 112 HD Modul,Heating capacity,55,-3,102.25
ground,BW 112 HD Modul,Heating capacity,55,-2,103.99
ground,BW 112 HD Modul,Heating capacity,55,-1,104.54
ground,BW 112 HD Modul,Heating capacity,55,0,105.08
ground,BW 112 HD Modul,Heating capacity,55,1,107.76
ground,BW 112 HD Modul,Heating capacity,55,2,108.89
ground,BW 112 HD Modul,Heating capacity,55,3,110.66
ground,BW 112 HD Modul,Heating capacity,55,4,113.76
ground,BW 112 HD Modul,Heating capacity,55,5,114.65
ground,BW 112 HD Modul,Heating capacity,55,6,117.52
ground,BW 112 HD Modul,Heating capacity,55,7,120.4
ground,BW 112 HD Modul,Heating capacity,55,8,123.37
ground,BW 112 HD Modul,Heating capacity,55,9,127.72
ground,BW 112 HD Modul,Heating capacity,55,10,132.08
ground,BW 112 HD Modul,Heating capacity,55,11,
ground,BW 112 HD Modul,Heating capacity,55,12,
ground,BW 112 HD Modul,Heating capacity,55,13,
ground,BW 112 HD Modul,Heating capacity,55,14,
ground,BW 112 HD Modul,Heating capacity,55,15,
ground,BW 112 HD Modul,Heating capacity,55,16,
ground,BW 112 HD Modul,Heating capacity,55,17,
ground,BW 112 HD Modul,Heating capacity,55,18,
ground,BW 112 HD Modul,Heating capacity,55,19,
ground,BW 112 HD Modul,Heating capacity,55,20,
ground,BW 112 HD Modul,Power input,35,-20,
ground,BW 112 HD Modul,Power input,35,-19,
ground,BW 112 HD Modul,Power input,35,-18,
ground,BW 112 HD Modul,Power input,35,-17,
ground,BW 112 HD Modul,Power input,35,-16,
ground,BW 112 HD Modul,Power input,35,-15,
ground,BW 112 HD Modul,Power input,35,-14,
ground,BW 112 HD Modul,Power input,35,-13,
ground,BW 112 HD Modul,Power input,35,-12,
ground,BW 112 HD Modul,Power input,35,-11,
ground,BW 112 HD Modul,Power input,35,-10,
ground,BW 112 HD Modul,Power input,35,-9,
ground,BW 112 HD Modul,Power input,35,-8,
ground,BW 112 HD Modul,Power input,35,-7,
ground,BW 112 HD Modul,Power input,35,-6,
ground,BW 112 HD Modul,Power input,35,-5,25.74
ground,BW 112 HD Modul,Power input,35,-4,25.44
ground,BW 112 HD Modul,Power input,35,-3,25.16
ground,BW 112 HD Modul,Power input,35,-2,24.89
ground,BW 112 HD Modul,Power input,35,-1,24.63
ground,BW 112 HD Modul,Power input,35,0,24.4
ground,BW 112 HD Modul,Power input,35,1,24.48
ground,BW 112 HD Modul,Power input,35,2,24.55
ground,BW 112 HD Modul,Power input,35,3,24.62
ground,BW 112 HD Modul,Power input,35,4,24.69
ground,BW 112 HD Modul,Power input,35,5,24.76
ground,BW 112 HD Modul,Power input,35,6,24.89
ground,BW 112 HD Modul,Power input,35,7,25.01
ground,BW 112 HD Modul,Power input,35,8,25.27
ground,BW 112 HD Modul,Power input,35,9,25.73
ground,BW 112 HD Modul,Power input,35,10,26.18
ground,BW 112 HD Modul,Power input,35,11,
ground,BW 112 HD Modul,Power input,35,12,
ground,BW 112 HD Modul,Power input,35,13,
ground,BW 112 HD Modul,Power input,35,14,
ground,BW 112 HD Modul,Power input,35,15,
ground,BW 112 HD Modul,Power input,35,16,
ground,BW 112 HD Modul,Power input,35,17,
ground,BW 112 HD Modul,Power input,35,18,
ground,BW 112 HD Modul,Power input,35,19,
ground,BW 112 HD Modul,Power input,35,20,
ground,BW 112 HD Modul,Power input,45,-20,
ground,BW 112 HD Modul,Power input,45,-19,
ground,BW 112 HD Modul,Power input,45,-18,
ground,BW 112 HD Modul,Power input,45,-17,
ground,BW 112 HD Modul,Power input,45,-16,
ground,BW 112 HD Modul,Power input,45,-15,
ground,BW 112 HD Modul,Power input,45,-14,
ground,BW 112 HD Modul,Power input,45,-13,
ground,BW 112 HD Modul,Power input,45,-12,
ground,BW 112 HD Modul,Power input,45,-11,
ground,BW 112 HD Modul,Power input,45,-10,
ground,BW 112 HD Modul,Power input,45,-9,
ground,BW 112 HD Modul,Power input,45,-8,
ground,BW 112 HD Modul,Power input,45,-7,
ground,BW 112 HD Modul,Power input,45,-6,
ground,BW 112 HD Modul,Power input,45,-5,32.39
ground,BW 112 HD Modul,Power input,45,-4,31.72
ground,BW 112 HD Modul,Power input,45,-3,31.08
ground,BW 112 HD Modul,Power input,45,-2,30.47
ground,BW 112 HD Modul,Power input,45,-1,29.89
ground,BW 112 HD Modul,Power input,45,0,29.34
ground,BW 112 HD Modul,Power input,45,1,29.4
ground,BW 112 HD Modul,Power input,45,2,29.45
ground,BW 112 HD Modul,Power input,45,3,29.5
ground,BW 112 HD Modul,Power input,45,4,29.55
ground,BW 112 HD Modul,Power input,45,5,29.36
ground,BW 112 HD Modul,Power input,45,6,29.49
ground,BW 112 HD Modul,Power input,45,7,29.6
ground,BW 112 HD Modul,Power input,45,8,29.77
ground,BW 112 HD Modul,Power input,45,9,30.24
ground,BW 112 HD Modul,Power input,45,10,30.7
ground,BW 112 HD Modul,Power input,45,11,
ground,BW 112 HD Modul,Power input,45,12,
ground,BW 112 HD Modul,Power input,45,13,
ground,BW 112 HD Modul,Power input,45,14,
ground,BW 112 HD Modul,Power input,45,15,
ground,BW 112 HD Modul,Power input,45,16,
ground,BW 112 HD Modul,Power input,45,17,
ground,BW 112 HD Modul,Power input,45,18,
ground,BW 112 HD Modul,Power input,45,19,
ground,BW 112 HD Modul,Power input,45,20,
ground,BW 112 HD Modul,Power input,55,-20,
ground,BW 112 HD Modul,Power input,55,-19,
ground,BW 112 HD Modul,Power input,55,-18,
ground,BW 112 HD Modul,Power input,55,-17,
ground,BW 112 HD Modul,Power input,55,-16,
ground,BW 112 HD Modul,Power input,55,-15,
ground,BW 112 HD Modul,Power input,55,-14,
ground,BW 112 HD Modul,Power input,55,-13,
ground,BW 112 HD Modul,Power input,55,-12,
ground,BW 112 HD Modul,Power input,55,-11,
ground,BW 112 HD Modul,Power input,55,-10,
ground,BW 112 HD Modul,Power input,55,-9,
ground,BW 112 HD Modul,Power input,55,-8,
ground,BW 112 HD Modul,Power input,55,-7,
ground,BW 112 HD Modul,Power input,55,-6,
ground,BW 112 HD Modul,Power input,55,-5,40.01
ground,BW 112 HD Modul,Power input,55,-4,40.01
ground,BW 112 HD Modul,Power input,55,-3,39.84
ground,BW 112 HD Modul,Power input,55,-2,39.85
ground,BW 112 HD Modul,Power input,55,-1,39.41
ground,BW 112 HD Modul,Power input,55,0,39.0
ground,BW 112 HD Modul,Power input,55,1,38.98
ground,BW 112 HD Modul,Power input,55,2,38.41
ground,BW 112 HD Modul,Power input,55,3,38.08
ground,BW 112 HD Modul,Power input,55,4,38.21
ground,BW 112 HD Modul,Power input,55,5,37.6
ground,BW 112 HD Modul,Power input,55,6,37.69
ground,BW 112 HD Modul,Power input,55,7,37.76
ground,BW 112 HD Modul,Power input,55,8,37.86
ground,BW 112 HD Modul,Power input,55,9,38.37
ground,BW 112 HD Modul,Power input,55,10,38.86
ground,BW 112 HD Modul,Power input,55,11,
ground,BW 112 HD Modul,Power input,55,12,
ground,BW 112 HD Modul,Power input,55,13,
ground,BW 112 HD Modul,Power input,55,14,
ground,BW 112 HD Modul,Power input,55,15,
ground,BW 112 HD Modul,Power input,55,16,
ground,BW 112 HD Modul,Power input,55,17,
ground,BW 112 HD Modul,Power input,55,18,
ground,BW 112 HD Modul,Power input,55,19,
ground,BW 112 HD Modul,Power input,55,20,
ground,BW 112 HD Modul,COP,35,-20,
ground,BW 112 HD Modul,COP,35,-19,
ground,BW 112 HD Modul,COP,35,-18,
ground,BW 112 HD Modul,COP,35,-17,
ground,BW 112 HD Modul,COP,35,-16,
ground,BW 112 HD Modul,COP,35,-15,
ground,BW 112 HD Modul,COP,35,-14,
ground,BW 112 HD Modul,COP,35,-13,
ground,BW 112 HD Modul,COP,35,-12,
ground,BW 112 HD Modul,COP,35,-11,
ground,BW 112 HD Modul,COP,35,-10,
ground,BW 112 HD Modul,COP,35,-9,
ground,BW 112 HD Modul,COP,35,-8,
ground,BW 112 HD Modul,COP,35,-7,
ground,BW 112 HD Modul,COP,35,-6,
ground,BW 112 HD Modul,COP,35,-5,4.06
ground,BW 112 HD Modul,COP,35,-4,4.17
ground,BW 112 HD Modul,COP,35,-3,4.28
ground,BW 112 HD Modul,COP,35,-2,4.38
ground,BW 112 HD Modul,COP,35,-1,4.49
ground,BW 112 HD Modul,COP,35,0,4.6
ground,BW 112 HD Modul,COP,35,1,4.7
ground,BW 112 HD Modul,COP,35,2,4.8
ground,BW 112 HD Modul,COP,35,3,4.91
ground,BW 112 HD Modul,COP,35,4,5.01
ground,BW 112 HD Modul,COP,35,5,5.11
ground,BW 112 HD Modul,COP,35,6,5.21
ground,BW 112 HD Modul,COP,35,7,5.31
ground,BW 112 HD Modul,COP,35,8,5.41
ground,BW 112 HD Modul,COP,35,9,5.51
ground,BW 112 HD Modul,COP,35,10,5.61
ground,BW 112 HD Modul,COP,35,11,
ground,BW 112 HD Modul,COP,35,12,
ground,BW 112 HD Modul,COP,35,13,
ground,BW 112 HD Modul,COP,35,14,
ground,BW 112 HD Modul,COP,35,15,
ground,BW 112 HD Modul,COP,35,16,
ground,BW 112 HD Modul,COP,35,17,
ground,BW 112 HD Modul,COP,35,18,
ground,BW 112 HD Modul,COP,35,19,
ground,BW 112 HD Modul,COP,35,20,
ground,BW 112 HD Modul,COP,45,-20,
ground,BW 112 HD Modul,COP,45,-19,
ground,BW 112 HD Modul,COP,45,-18,
ground,BW 112 HD Modul,COP,45,-17,
ground,BW 112 HD Modul,COP,45,-16,
ground,BW 112 HD Modul,COP,45,-15,
ground,BW 112 HD Modul,COP,45,-14,
ground,BW 112 HD Modul,COP,45,-13,
ground,BW 112 HD Modul,COP,45,-12,
ground,BW 112 HD Modul,COP,45,-11,
ground,BW 112 HD Modul,COP,45,-10,
ground,BW 112 HD Modul,COP,45,-9,
ground,BW 112 HD Modul,COP,45,-8,
ground,BW 112 HD Modul,COP,45,-7,
ground,BW 112 HD Modul,COP,45,-6,
ground,BW 112 HD Modul,COP,45,-5,3.19
ground,BW 112 HD Modul,COP,45,-4,3.28
ground,BW 112 HD Modul,COP,45,-3,3.36
ground,BW 112 HD Modul,COP,45,-2,3.45
ground,BW 112 HD Modul,COP,45,-1,3.54
ground,BW 112 HD Modul,COP,45,0,3.62
ground,BW 112 HD Modul,COP,45,1,3.71
ground,BW 112 HD Modul,COP,45,2,3.79
ground,BW 112 HD Modul,COP,45,3,3.88
ground,BW 112 HD Modul,COP,45,4,3.96
ground,BW 112 HD Modul,COP,45,5,4.05
ground,BW 112 HD Modul,COP,45,6,4.13
ground,BW 112 HD Modul,COP,45,7,4.22
ground,BW 112 HD Modul,COP,45,8,4.3
ground,BW 112 HD Modul,COP,45,9,4.39
ground,BW 112 HD Modul,COP,45,10,4.47
ground,BW 112 HD Modul,COP,45,11,
ground,BW 112 HD Modul,COP,45,12,
ground,BW 112 HD Modul,COP,45,13,
ground,BW 112 HD Modul,COP,45,14,
ground,BW 112 HD Modul,COP,45,15,
ground,BW 112 HD Modul,COP,45,16,
ground,BW 112 HD Modul,COP,45,17,
ground,BW 112 HD Modul,COP,45,18,
ground,BW 112 HD Modul,COP,45,19,
ground,BW 112 HD Modul,COP,45,20,
ground,BW 112 HD Modul,COP,55,-20,
ground,BW 112 HD Modul,COP,55,-19,
ground,BW 112 HD Modul,COP,55,-18,
ground,BW 112 HD Modul,COP,55,-17,
ground,BW 112 HD Modul,COP,55,-16,
ground,BW 112 HD Modul,COP,55,-15,
ground,BW 112 HD Modul,COP,55,-14,
ground,BW 112 HD Modul,COP,55,-13,
ground,BW 112 HD Modul,COP,55,-12,
ground,BW 112 HD Modul,COP,55,-11,
ground,BW 112 HD Modul,COP,55,-10,
ground,BW 112 HD Modul,COP,55,-9,
ground,BW 112 HD Modul,COP,55,-8,
ground,BW 112 HD Modul,COP,55,-7,
ground,BW 112 HD Modul,COP,55,-6,
ground,BW 112 HD Modul,COP,55,-5,2.48
ground,BW 112 HD Modul,COP,55,-4,2.52
ground,BW 112 HD Modul,COP,55,-3,2.57
ground,BW 112 HD Modul,COP,55,-2,2.61
ground,BW 112 HD Modul,COP,55,-1,2.65
ground,BW 112 HD Modul,COP,55,0,2.69
ground,BW 112 HD Modul,COP,55,1,2.76
ground,BW 112 HD Modul,COP,55,2,2.84
ground,BW 112 HD Modul,COP,55,3,2.91
ground,BW 112 HD Modul,COP,55,4,2.98
ground,BW 112 HD Modul,COP,55,5,3.05
ground,BW 112 HD Modul,COP,55,6,3.12
ground,BW 112 HD Modul,COP,55,7,3.19
ground,BW 112 HD Modul,COP,55,8,3.26
ground,BW 112 HD Modul,COP,55,9,3.33
ground,BW 112 HD Modul,COP,55,10,3.4
ground,BW 112 HD Modul,COP,55,11,
ground,BW 112 HD Modul,COP,55,12,
ground,BW 112 HD Modul,COP,55,13,
ground,BW 112 HD Modul,COP,55,14,
ground,BW 112 HD Modul,COP,55,15,
ground,BW 112 HD Modul,COP,55,16,
ground,BW 112 HD Modul,COP,55,17,
ground,BW 112 HD Modul,COP,55,18,
ground,BW 112 HD Modul,COP,55,19,
ground,BW 112 HD Modul,COP,55,20,
ground,BW 49 EVI HD Modul,Heating capacity,35,-20,
ground,BW 49 EVI HD Modul,Heating capacity,35,-19,
ground,BW 49 EVI HD Modul,Heating capacity,35,-18,
ground,BW 49 EVI HD Modul,Heating capacity,35,-17,
ground,BW 49 EVI HD Modul,Heating capacity,35,-16,
ground,BW 49 EVI HD Modul,Heating capacity,35,-15,
ground,BW 49 EVI HD Modul,Heating capacity,35,-14,
ground,BW 49 EVI HD Modul,Heating capacity,35,-13,
ground,BW 49 EVI HD Modul,Heating capacity,35,-12,
ground,BW 49 EVI HD Modul,Heating capacity,35,-11,
ground,BW 49 EVI HD Modul,Heating capacity,35,-10,
ground,BW 49 EVI HD Modul,Heating capacity,35,-9,
ground,BW 49 EVI HD Modul,Heating capacity,35,-8,
ground,BW 49 EVI HD Modul,Heating capacity,35,-7,
ground,BW 49 EVI HD Modul,Heating capacity,35,-6,
ground,BW 49 EVI HD Modul,Heating capacity,35,-5,43.4
ground,BW 49 EVI HD Modul,Heating capacity,35,-4,44.39
ground,BW 49 EVI HD Modul,Heating capacity,35,-3,45.56
ground,BW 49 EVI HD Modul,Heating capacity,35,-2,46.74
ground,BW 49 EVI HD Modul,Heating capacity,35,-1,47.92
ground,BW 49 EVI HD Modul,Heating capacity,35,0,49.1
ground,BW 49 EVI HD Modul,Heating capacity,35,1,50.47
ground,BW 49 EVI HD Modul,Heating capacity,35,2,51.85
ground,BW 49 EVI HD Modul,Heating capacity,35,3,53.22
ground,BW 49 EVI HD Modul,Heating capacity,35,4,54.8
ground,BW 49 EVI HD Modul,Heating capacity,35,5,56.37
ground,BW 49 EVI HD Modul,Heating capacity,35,6,58.13
ground,BW 49 EVI HD Modul,Heating capacity,35,7,59.51
ground,BW 49 EVI HD Modul,Heating capacity,35,8,60.88
ground,BW 49 EVI HD Modul,Heating capacity,35,9,61.87
ground,BW 49 EVI HD Modul,Heating capacity,35,10,63.24
ground,BW 49 EVI HD Modul,Heating capacity,35,11,
ground,BW 49 EVI HD Modul,Heating capacity,35,12,
ground,BW 49 EVI HD Modul,Heating capacity,35,13,
ground,BW 49 EVI HD Modul,Heating capacity,35,14,
ground,BW 49 EVI HD Modul,Heating capacity,35,15,
ground,BW 49 EVI HD Modul,Heating capacity,35,16,
ground,BW 49 EVI HD Modul,Heating capacity,35,17,
ground,BW 49 EVI HD Modul,Heating capacity,35,18,
ground,BW 49 EVI HD Modul,Heating capacity,35,19,
ground,BW 49 EVI HD Modul,Heating capacity,35,20,
ground,BW 49 EVI HD Modul,Heating capacity,45,-20,
ground,BW 49 EVI HD Modul,Heating capacity,45,-19,
ground,BW 49 EVI HD Modul,Heating capacity,45,-18,
ground,BW 49 EVI HD Modul,Heating capacity,45,-17,
ground,BW 49 EVI HD Modul,Heating capacity,45,-16,
ground,BW 49 EVI HD Modul,Heating capacity,45,-15,
ground,BW 49 EVI HD Modul,Heating capacity,45,-14,
ground,BW 49 EVI HD Modul,Heating capacity,45,-13,
ground,BW 49 EVI HD Modul,Heating capacity,45,-12,
ground,BW 49 EVI HD Modul,Heating capacity,45,-11,
ground,BW 49 EVI HD Modul,Heating capacity,45,-10,
ground,BW 49 EVI HD Modul,Heating capacity,45,-9,
ground,BW 49 EVI HD Modul,Heating capacity,45,-8,
ground,BW 49 EVI HD Modul,Heating capacity,45,-7,
ground,BW 49 EVI HD Modul,Heating capacity,45,-6,
ground,BW 49 EVI HD Modul,Heating capacity,45,-5,43.99
ground,BW 49 EVI HD Modul,Heating capacity,45,-4,44.98
ground,BW 49 EVI HD Modul,Heating capacity,45,-3,46.15
ground,BW 49 EVI HD Modul,Heating capacity,45,-2,47.14
ground,BW 49 EVI HD Modul,Heating capacity,45,-1,48.51
ground,BW 49 EVI HD Modul,Heating capacity,45,0,49.69
ground,BW 49 EVI HD Modul,Heating capacity,45,1,51.06
ground,BW 49 EVI HD Modul,Heating capacity,45,2,52.44
ground,BW 49 EVI HD Modul,Heating capacity,45,3,54.01
ground,BW 49 EVI HD Modul,Heating capacity,45,4,55.58
ground,BW 49 EVI HD Modul,Heating capacity,45,5,57.15
ground,BW 49 EVI HD Modul,Heating capacity,45,6,58.72
ground,BW 49 EVI HD Modul,Heating capacity,45,7,60.29
ground,BW 49 EVI HD Modul,Heating capacity,45,8,62.06
ground,BW 49 EVI HD Modul,Heating capacity,45,9,63.83
ground,BW 49 EVI HD Modul,Heating capacity,45,10,65.79
ground,BW 49 EVI HD Modul,Heating capacity,45,11,
ground,BW 49 EVI HD Modul,Heating capacity,45,12,
ground,BW 49 EVI HD Modul,Heating capacity,45,13,
ground,BW 49 EVI HD Modul,Heating capacity,45,14,
ground,BW 49 EVI HD Modul,Heating capacity,45,15,
ground,BW 49 EVI HD Modul,Heating capacity,45,16,
ground,BW 49 EVI HD Modul,Heating capacity,45,17,
ground,BW 49 EVI HD Modul,Heating capacity,45,18,
ground,BW 49 EVI HD Modul,Heating capacity,45,19,
ground,BW 49 EVI HD Modul,Heating capacity,45,20,
ground,BW 49 EVI HD Modul,Heating capacity,55,-20,
ground,BW 49 EVI HD Modul,Heating capacity,55,-19,
ground,BW 49 EVI HD Modul,Heating capacity,55,-18,
ground,BW 49 EVI HD Modul,Heating capacity,55,-17,
ground,BW 49 EVI HD Modul,Heating capacity,55,-16,
ground,BW 49 EVI HD Modul,Heating capacity,55,-15,
ground,BW 49 EVI HD Modul,Heating capacity,55,-14,
ground,BW 49 EVI HD Modul,Heating capacity,55,-13,
ground,BW 49 EVI HD Modul,Heating capacity,55,-12,
ground,BW 49 EVI HD Modul,Heating capacity,55,-11,
ground,BW 49 EVI HD Modul,Heating capacity,55,-10,
ground,BW 49 EVI HD Modul,Heating capacity,55,-9,
ground,BW 49 EVI HD Modul,Heating capacity,55,-8,
ground,BW 49 EVI HD Modul,Heating capacity,55,-7,
ground,BW 49 EVI HD Modul,Heating capacity,55,-6,
ground,BW 49 EVI HD Modul,Heating capacity,55,-5,44.78
ground,BW 49 EVI HD Modul,Heating capacity,55,-4,45.76
ground,BW 49 EVI HD Modul,Heating capacity,55,-3,46.74
ground,BW 49 EVI HD Modul,Heating capacity,55,-2,48.0
ground,BW 49 EVI HD Modul,Heating capacity,55,-1,49.3
ground,BW 49 EVI HD Modul,Heating capacity,55,0,50.47
ground,BW 49 EVI HD Modul,Heating capacity,55,1,51.65
ground,BW 49 EVI HD Modul,Heating capacity,55,2,53.03
ground,BW 49 EVI HD Modul,Heating capacity,55,3,54.4
ground,BW 49 EVI HD Modul,Heating capacity,55,4,55.78
ground,BW 49 EVI HD Modul,Heating capacity,55,5,57.35
ground,BW 49 EVI HD Modul,Heating capacity,55,6,58.92
ground,BW 49 EVI HD Modul,Heating capacity,55,7,60.49
ground,BW 49 EVI HD Modul,Heating capacity,55,8,62.06
ground,BW 49 EVI HD Modul,Heating capacity,55,9,63.83
ground,BW 49 EVI HD Modul,Heating capacity,55,10,65.79
ground,BW 49 EVI HD Modul,Heating capacity,55,11,
ground,BW 49 EVI HD Modul,Heating capacity,55,12,
ground,BW 49 EVI HD Modul,Heating capacity,55,13,
ground,BW 49 EVI HD Modul,Heating capacity,55,14,
ground,BW 49 EVI HD Modul,Heating capacity,55,15,
ground,BW 49 EVI HD Modul,Heating capacity,55,16,
ground,BW 49 EVI HD Modul,Heating capacity,55,17,
ground,BW 49 EVI HD Modul,Heating capacity,55,18,
ground,BW 49 EVI HD Modul,Heating capacity,55,19,
ground,BW 49 EVI HD Modul,Heating capacity,55,20,
ground,BW 49 EVI HD Modul,Heating capacity,65,-20,
ground,BW 49 EVI HD Modul,Heating capacity,65,-19,
ground,BW 49 EVI HD Modul,Heating capacity,65,-18,
ground,BW 49 EVI HD Modul,Heating capacity,65,-17,
ground,BW 49 EVI HD Modul,Heating capacity,65,-16,
ground,BW 49 EVI HD Modul,Heating capacity,65,-15,
ground,BW 49 EVI HD Modul,Heating capacity,65,-14,
ground,BW 49 EVI HD Modul,Heating capacity,65,-13,
ground,BW 49 EVI HD Modul,Heating capacity,65,-12,
ground,BW 49 EVI HD Modul,Heating capacity,65,-11,
ground,BW 49 EVI HD Modul,Heating capacity,65,-10,
ground,BW 49 EVI HD Modul,Heating capacity,65,-9,
ground,BW 49 EVI HD Modul,Heating capacity,65,-8,
ground,BW 49 EVI HD Modul,Heating capacity,65,-7,
ground,BW 49 EVI HD Modul,Heating capacity,65,-6,
ground,BW 49 EVI HD Modul,Heating capacity,65,-5,45.96
ground,BW 49 EVI HD Modul,Heating capacity,65,-4,46.94
ground,BW 49 EVI HD Modul,Heating capacity,65,-3,47.92
ground,BW 49 EVI HD Modul,Heating capacity,65,-2,49.1
ground,BW 49 EVI HD Modul,Heating capacity,65,-1,50.08
ground,BW 49 EVI HD Modul,Heating capacity,65,0,51.26
ground,BW 49 EVI HD Modul,Heating capacity,65,1,52.64
ground,BW 49 EVI HD Modul,Heating capacity,65,2,53.81
ground,BW 49 EVI HD Modul,Heating capacity,65,3,54.99
ground,BW 49 EVI HD Modul,Heating capacity,65,4,56.37
ground,BW 49 EVI HD Modul,Heating capacity,65,5,57.94
ground,BW 49 EVI HD Modul,Heating capacity,65,6,59.31
ground,BW 49 EVI HD Modul,Heating capacity,65,7,60.69
ground,BW 49 EVI HD Modul,Heating capacity,65,8,62.26
ground,BW 49 EVI HD Modul,Heating capacity,65,9,63.83
ground,BW 49 EVI HD Modul,Heating capacity,65,10,65.4
ground,BW 49 EVI HD Modul,Heating capacity,65,11,
ground,BW 49 EVI HD Modul,Heating capacity,65,12,
ground,BW 49 EVI HD Modul,Heating capacity,65,13,
ground,BW 49 EVI HD Modul,Heating capacity,65,14,
ground,BW 49 EVI HD Modul,Heating capacity,65,15,
ground,BW 49 EVI HD Modul,Heating capacity,65,16,
ground,BW 49 EVI HD Modul,Heating capacity,65,17,
ground,BW 49 EVI HD Modul,Heating capacity,65,18,
ground,BW 49 EVI HD Modul,Heating capacity,65,19,
ground,BW 49 EVI HD Modul,Heating capacity,65,20,
ground,BW 49 EVI HD Modul,Power input,35,-20,
ground,BW 49 EVI HD Modul,Power input,35,-19,
ground,BW 49 EVI HD Modul,Power input,35,-18,
ground,BW 49 EVI HD Modul,Power input,35,-17,
ground,BW 49 EVI HD Modul,Power input,35,-16,
ground,BW 49 EVI HD Modul,Power input,35,-15,
ground,BW 49 EVI HD Modul,Power input,35,-14,
ground,BW 49 EVI HD Modul,Power input,35,-13,
ground,BW 49 EVI HD Modul,Power input,35,-12,
ground,BW 49 EVI HD Modul,Power input,35,-11,
ground,BW 49 EVI HD Modul,Power input,35,-10,
ground,BW 49 EVI HD Modul,Power input,35,-9,
ground,BW 49 EVI HD Modul,Power input,35,-8,
ground,BW 49 EVI HD Modul,Power input,35,-7,
ground,BW 49 EVI HD Modul,Power input,35,-6,
ground,BW 49 EVI HD Modul,Power input,35,-5,10.23
ground,BW 49 EVI HD Modul,Power input,35,-4,10.27
ground,BW 49 EVI HD Modul,Power input,35,-3,10.33
ground,BW 49 EVI HD Modul,Power input,35,-2,10.38
ground,BW 49 EVI HD Modul,Power input,35,-1,10.41
ground,BW 49 EVI HD Modul,Power input,35,0,10.45
ground,BW 49 EVI HD Modul,Power input,35,1,10.54
ground,BW 49 EVI HD Modul,Power input,35,2,10.59
ground,BW 49 EVI HD Modul,Power input,35,3,10.63
ground,BW 49 EVI HD Modul,Power input,35,4,10.73
ground,BW 49 EVI HD Modul,Power input,35,5,10.79
ground,BW 49 EVI HD Modul,Power input,35,6,10.88
ground,BW 49 EVI HD Modul,Power input,35,7,10.91
ground,BW 49 EVI HD Modul,Power input,35,8,10.93
ground,BW 49 EVI HD Modul,Power input,35,9,10.85
ground,BW 49 EVI HD Modul,Power input,35,10,10.83
ground,BW 49 EVI HD Modul,Power input,35,11,
ground,BW 49 EVI HD Modul,Power input,35,12,
ground,BW 49 EVI HD Modul,Power input,35,13,
ground,BW 49 EVI HD Modul,Power input,35,14,
ground,BW 49 EVI HD Modul,Power input,35,15,
ground,BW 49 EVI HD Modul,Power input,35,16,
ground,BW 49 EVI HD Modul,Power input,35,17,
ground,BW 49 EVI HD Modul,Power input,35,18,
ground,BW 49 EVI HD Modul,Power input,35,19,
ground,BW 49 EVI HD Modul,Power input,35,20,
ground,BW 49 EVI HD Modul,Power input,45,-20,
ground,BW 49 EVI HD Modul,Power input,45,-19,
ground,BW 49 EVI HD Modul,Power input,45,-18,
ground,BW 49 EVI HD Modul,Power input,45,-17,
ground,BW 49 EVI HD Modul,Power input,45,-16,
ground,BW 49 EVI HD Modul,Power input,45,-15,
ground,BW 49 EVI HD Modul,Power input,45,-14,
ground,BW 49 EVI HD Modul,Power input,45,-13,
ground,BW 49 EVI HD Modul,Power input,45,-12,
ground,BW 49 EVI HD Modul,Power input,45,-11,
ground,BW 49 EVI HD Modul,Power input,45,-10,
ground,BW 49 EVI HD Modul,Power input,45,-9,
ground,BW 49 EVI HD Modul,Power input,45,-8,
ground,BW 49 EVI HD Modul,Power input,45,-7,
ground,BW 49 EVI HD Modul,Power input,45,-6,
ground,BW 49 EVI HD Modul,Power input,45,-5,12.76
ground,BW 49 EVI HD Modul,Power input,45,-4,12.81
ground,BW 49 EVI HD Modul,Power input,45,-3,12.82
ground,BW 49 EVI HD Modul,Power input,45,-2,12.83
ground,BW 49 EVI HD Modul,Power input,45,-1,12.84
ground,BW 49 EVI HD Modul,Power input,45,0,12.86
ground,BW 49 EVI HD Modul,Power input,45,1,13.04
ground,BW 49 EVI HD Modul,Power input,45,2,13.21
ground,BW 49 EVI HD Modul,Power input,45,3,13.38
ground,BW 49 EVI HD Modul,Power input,45,4,13.55
ground,BW 49 EVI HD Modul,Power input,45,5,13.68
ground,BW 49 EVI HD Modul,Power input,45,6,13.72
ground,BW 49 EVI HD Modul,Power input,45,7,13.75
ground,BW 49 EVI HD Modul,Power input,45,8,13.79
ground,BW 49 EVI HD Modul,Power input,45,9,13.82
ground,BW 49 EVI HD Modul,Power input,45,10,13.82
ground,BW 49 EVI HD Modul,Power input,45,11,
ground,BW 49 EVI HD Modul,Power input,45,12,
ground,BW 49 EVI HD Modul,Power input,45,13,
ground,BW 49 EVI HD Modul,Power input,45,14,
ground,BW 49 EVI HD Modul,Power input,45,15,
ground,BW 49 EVI HD Modul,Power input,45,16,
ground,BW 49 EVI HD Modul,Power input,45,17,
ground,BW 49 EVI HD Modul,Power input,45,18,
ground,BW 49 EVI HD Modul,Power input,45,19,
ground,BW 49 EVI HD Modul,Power input,45,20,
ground,BW 49 EVI HD Modul,Power input,55,-20,
ground,BW 49 EVI HD Modul,Power input,55,-19,
ground,BW 49 EVI HD Modul,Power input,55,-18,
ground,BW 49 EVI HD Modul,Power input,55,-17,
ground,BW 49 EVI HD Modul,Power input,55,-16,
ground,BW 49 EVI HD Modul,Power input,55,-15,
ground,BW 49 EVI HD Modul,Power input,55,-14,
ground,BW 49 EVI HD Modul,Power input,55,-13,
ground,BW 49 EVI HD Modul,Power input,55,-12,
ground,BW 49 EVI HD Modul,Power input,55,-11,
ground,BW 49 EVI HD Modul,Power input,55,-10,
ground,BW 49 EVI HD Modul,Power input,55,-9,
ground,BW 49 EVI HD Modul,Power input,55,-8,
ground,BW 49 EVI HD Modul,Power input,55,-7,
ground,BW 49 EVI HD Modul,Power input,55,-6,
ground,BW 49 EVI HD Modul,Power input,55,-5,16.06
ground,BW 49 EVI HD Modul,Power input,55,-4,16.13
ground,BW 49 EVI HD Modul,Power input,55,-3,16.17
ground,BW 49 EVI HD Modul,Power input,55,-2,16.24
ground,BW 49 EVI HD Modul,Power input,55,-1,16.31
ground,BW 49 EVI HD Modul,Power input,55,0,16.35
ground,BW 49 EVI HD Modul,Power input,55,1,16.42
ground,BW 49 EVI HD Modul,Power input,55,2,16.45
ground,BW 49 EVI HD Modul,Power input,55,3,16.49
ground,BW 49 EVI HD Modul,Power input,55,4,16.56
ground,BW 49 EVI HD Modul,Power input,55,5,16.59
ground,BW 49 EVI HD Modul,Power input,55,6,16.63
ground,BW 49 EVI HD Modul,Power input,55,7,16.7
ground,BW 49 EVI HD Modul,Power input,55,8,16.74
ground,BW 49 EVI HD Modul,Power input,55,9,16.77
ground,BW 49 EVI HD Modul,Power input,55,10,16.81
ground,BW 49 EVI HD Modul,Power input,55,11,
ground,BW 49 EVI HD Modul,Power input,55,12,
ground,BW 49 EVI HD Modul,Power input,55,13,
ground,BW 49 EVI HD Modul,Power input,55,14,
ground,BW 49 EVI HD Modul,Power input,55,15,
ground,BW 49 EVI HD Modul,Power input,55,16,
ground,BW 49 EVI HD Modul,Power input,55,17,
ground,BW 49 EVI HD Modul,Power input,55,18,
ground,BW 49 EVI HD Modul,Power input,55,19,
ground,BW 49 EVI HD Modul,Power input,55,20,
ground,BW 49 EVI HD Modul,Power input,65,-20,
ground,BW 49 EVI HD Modul,Power input,65,-19,
ground,BW 49 EVI HD Modul,Power input,65,-18,
ground,BW 49 EVI HD Modul,Power input,65,-17,
ground,BW 49 EVI HD Modul,Power input,65,-16,
ground,BW 49 EVI HD Modul,Power input,65,-15,
ground,BW 49 EVI HD Modul,Power input,65,-14,
ground,BW 49 EVI HD Modul,Power input,65,-13,
ground,BW 49 EVI HD Modul,Power input,65,-12,
ground,BW 49 EVI HD Modul,Power input,65,-11,
ground,BW 49 EVI HD Modul,Power input,65,-10,
ground,BW 49 EVI HD Modul,Power input,65,-9,
ground,BW 49 EVI HD Modul,Power input,65,-8,
ground,BW 49 EVI HD Modul,Power input,65,-7,
ground,BW 49 EVI HD Modul,Power input,65,-6,
ground,BW 49 EVI HD Modul,Power input,65,-5,19.01
ground,BW 49 EVI HD Modul,Power input,65,-4,19.08
ground,BW 49 EVI HD Modul,Power input,65,-3,19.15
ground,BW 49 EVI HD Modul,Power input,65,-2,19.26
ground,BW 49 EVI HD Modul,Power input,65,-1,19.33
ground,BW 49 EVI HD Modul,Power input,65,0,19.4
ground,BW 49 EVI HD Modul,Power input,65,1,19.47
ground,BW 49 EVI HD Modul,Power input,65,2,19.54
ground,BW 49 EVI HD Modul,Power input,65,3,19.61
ground,BW 49 EVI HD Modul,Power input,65,4,19.69
ground,BW 49 EVI HD Modul,Power input,65,5,19.76
ground,BW 49 EVI HD Modul,Power input,65,6,19.83
ground,BW 49 EVI HD Modul,Power input,65,7,19.86
ground,BW 49 EVI HD Modul,Power input,65,8,19.93
ground,BW 49 EVI HD Modul,Power input,65,9,20.01
ground,BW 49 EVI HD Modul,Power input,65,10,20.04
ground,BW 49 EVI HD Modul,Power input,65,11,
ground,BW 49 EVI HD Modul,Power input,65,12,
ground,BW 49 EVI HD Modul,Power input,65,13,
ground,BW 49 EVI HD Modul,Power input,65,14,
ground,BW 49 EVI HD Modul,Power input,65,15,
ground,BW 49 EVI HD Modul,Power input,65,16,
ground,BW 49 EVI HD Modul,Power input,65,17,
ground,BW 49 EVI HD Modul,Power input,65,18,
ground,BW 49 EVI HD Modul,Power input,65,19,
ground,BW 49 EVI HD Modul,Power input,65,20,
ground,BW 49 EVI HD Modul,COP,35,-20,
ground,BW 49 EVI HD Modul,COP,35,-19,
ground,BW 49 EVI HD Modul,COP,35,-18,
ground,BW 49 EVI HD Modul,COP,35,-17,
ground,BW 49 EVI HD Modul,COP,35,-16,
ground,BW 49 EVI HD Modul,COP,35,-15,
ground,BW 49 EVI HD Modul,COP,35,-14,
ground,BW 49 EVI HD Modul,COP,35,-13,
ground,BW 49 EVI HD Modul,COP,35,-12,
ground,BW 49 EVI HD Modul,COP,35,-11,
ground,BW 49 EVI HD Modul,COP,35,-10,
ground,BW 49 EVI HD Modul,COP,35,-9,
ground,BW 49 EVI HD Modul,COP,35,-8,
ground,BW 49 EVI HD Modul,COP,35,-7,
ground,BW 49 EVI HD Modul,COP,35,-6,
ground,BW 49 EVI HD Modul,COP,35,-5,4.24
ground,BW 49 EVI HD Modul,COP,35,-4,4.32
ground,BW 49 EVI HD Modul,COP,35,-3,4.41
ground,BW 49 EVI HD Modul,COP,35,-2,4.51
ground,BW 49 EVI HD Modul,COP,35,-1,4.6
ground,BW 49 EVI HD Modul,COP,35,0,4.7
ground,BW 49 EVI HD Modul,COP,35,1,4.79
ground,BW 49 EVI HD Modul,COP,35,2,4.9
ground,BW 49 EVI HD Modul,COP,35,3,5.01
ground,BW 49 EVI HD Modul,COP,35,4,5.11
ground,BW 49 EVI HD Modul,COP,35,5,5.22
ground,BW 49 EVI HD Modul,COP,35,6,5.34
ground,BW 49 EVI HD Modul,COP,35,7,5.45
ground,BW 49 EVI HD Modul,COP,35,8,5.57
ground,BW 49 EVI HD Modul,COP,35,9,5.7
ground,BW 49 EVI HD Modul,COP,35,10,5.84
ground,BW 49 EVI HD Modul,COP,35,11,
ground,BW 49 EVI HD Modul,COP,35,12,
ground,BW 49 EVI HD Modul,COP,35,13,
ground,BW 49 EVI HD Modul,COP,35,14,
ground,BW 49 EVI HD Modul,COP,35,15,
ground,BW 49 EVI HD Modul,COP,35,16,
ground,BW 49 EVI HD Modul,COP,35,17,
ground,BW 49 EVI HD Modul,COP,35,18,
ground,BW 49 EVI HD Modul,COP,35,19,
ground,BW 49 EVI HD Modul,COP,35,20,
ground,BW 49 EVI HD Modul,COP,45,-20,
ground,BW 49 EVI HD Modul,COP,45,-19,
ground,BW 49 EVI HD Modul,COP,45,-18,
ground,BW 49 EVI HD Modul,COP,45,-17,
ground,BW 49 EVI HD Modul,COP,45,-16,
ground,BW 49 EVI HD Modul,COP,45,-15,
ground,BW 49 EVI HD Modul,COP,45,-14,
ground,BW 49 EVI HD Modul,COP,45,-13,
ground,BW 49 EVI HD Modul,COP,45,-12,
ground,BW 49 EVI HD Modul,COP,45,-11,
ground,BW 49 EVI HD Modul,COP,45,-10,
ground,BW 49 EVI HD Modul,COP,45,-9,
ground,BW 49 EVI HD Modul,COP,45,-8,
ground,BW 49 EVI HD Modul,COP,45,-7,
ground,BW 49 EVI HD Modul,COP,45,-6,
ground,BW 49 EVI HD Modul,COP,45,-5,3.45
ground,BW 49 EVI HD Modul,COP,45,-4,3.51
ground,BW 49 EVI HD Modul,COP,45,-3,3.6
ground,BW 49 EVI HD Modul,COP,45,-2,3.67
ground,BW 49 EVI HD Modul,COP,45,-1,3.78
ground,BW 49 EVI HD Modul,COP,45,0,3.86
ground,BW 49 EVI HD Modul,COP,45,1,3.92
ground,BW 49 EVI HD Modul,COP,45,2,3.97
ground,BW 49 EVI HD Modul,COP,45,3,4.04
ground,BW 49 EVI HD Modul,COP,45,4,4.1
ground,BW 49 EVI HD Modul,COP,45,5,4.18
ground,BW 49 EVI HD Modul,COP,45,6,4.28
ground,BW 49 EVI HD Modul,COP,45,7,4.38
ground,BW 49 EVI HD Modul,COP,45,8,4.5
ground,BW 49 EVI HD Modul,COP,45,9,4.62
ground,BW 49 EVI HD Modul,COP,45,10,4.76
ground,BW 49 EVI HD Modul,COP,45,11,
ground,BW 49 EVI HD Modul,COP,45,12,
ground,BW 49 EVI HD Modul,COP,45,13,
ground,BW 49 EVI HD Modul,COP,45,14,
ground,BW 49 EVI HD Modul,COP,45,15,
ground,BW 49 EVI HD Modul,COP,45,16,
ground,BW 49 EVI HD Modul,COP,45,17,
ground,BW 49 EVI HD Modul,COP,45,18,
ground,BW 49 EVI HD Modul,COP,45,19,
ground,BW 49 EVI HD Modul,COP,45,20,
ground,BW 49 EVI HD Modul,COP,55,-20,
ground,BW 49 EVI HD Modul,COP,55,-19,
ground,BW 49 EVI HD Modul,COP,55,-18,
ground,BW 49 EVI HD Modul,COP,55,-17,
ground,BW 49 EVI HD Modul,COP,55,-16,
ground,BW 49 EVI HD Modul,COP,55,-15,
ground,BW 49 EVI HD Modul,COP,55,-14,
ground,BW 49 EVI HD Modul,COP,55,-13,
ground,BW 49 EVI HD Modul,COP,55,-12,
ground,BW 49 EVI HD Modul,COP,55,-11,
ground,BW 49 EVI HD Modul,COP,55,-10,
ground,BW 49 EVI HD Modul,COP,55,-9,
ground,BW 49 EVI HD Modul,COP,55,-8,
ground,BW 49 EVI HD Modul,COP,55,-7,
ground,BW 49 EVI HD Modul,COP,55,-6,
ground,BW 49 EVI HD Modul,COP,55,-5,2.79
ground,BW 49 EVI HD Modul,COP,55,-4,2.84
ground,BW 49 EVI HD Modul,COP,55,-3,2.89
ground,BW 49 EVI HD Modul,COP,55,-2,2.96
ground,BW 49 EVI HD Modul,COP,55,-1,3.02
ground,BW 49 EVI HD Modul,COP,55,0,3.09
ground,BW 49 EVI HD Modul,COP,55,1,3.15
ground,BW 49 EVI HD Modul,COP,55,2,3.22
ground,BW 49 EVI HD Modul,COP,55,3,3.3
ground,BW 49 EVI HD Modul,COP,55,4,3.37
ground,BW 49 EVI HD Modul,COP,55,5,3.46
ground,BW 49 EVI HD Modul,COP,55,6,3.54
ground,BW 49 EVI HD Modul,COP,55,7,3.62
ground,BW 49 EVI HD Modul,COP,55,8,3.71
ground,BW 49 EVI HD Modul,COP,55,9,3.81
ground,BW 49 EVI HD Modul,COP,55,10,3.91
ground,BW 49 EVI HD Modul,COP,55,11,
ground,BW 49 EVI HD Modul,COP,55,12,
ground,BW 49 EVI HD Modul,COP,55,13,
ground,BW 49 EVI HD Modul,COP,55,14,
ground,BW 49 EVI HD Modul,COP,55,15,
ground,BW 49 EVI HD Modul,COP,55,16,
ground,BW 49 EVI HD Modul,COP,55,17,
ground,BW 49 EVI HD Modul,COP,55,18,
ground,BW 49 EVI HD Modul,COP,55,19,
ground,BW 49 EVI HD Modul,COP,55,20,
ground,BW 49 EVI HD Modul,COP,65,-20,
ground,BW 49 EVI HD Modul,COP,65,-19,
ground,BW 49 EVI HD Modul,COP,65,-18,
ground,BW 49 EVI HD Modul,COP,65,-17,
ground,BW 49 EVI HD Modul,COP,65,-16,
ground,BW 49 EVI HD Modul,COP,65,-15,
ground,BW 49 EVI HD Modul,COP,65,-14,
ground,BW 49 EVI HD Modul,COP,65,-13,
ground,BW 49 EVI HD Modul,COP,65,-12,
ground,BW 49 EVI HD Modul,COP,65,-11,
ground,BW 49 EVI HD Modul,COP,65,-10,
ground,BW 49 EVI HD Modul,COP,65,-9,
ground,BW 49 EVI HD Modul,COP,65,-8,
ground,BW 49 EVI HD Modul,COP,65,-7,
ground,BW 49 EVI HD Modul,COP,65,-6,
ground,BW 49 EVI HD Modul,COP,65,-5,2.42
ground,BW 49 EVI HD Modul,COP,65,-4,2.46
ground,BW 49 EVI HD Modul,COP,65,-3,2.5
ground,BW 49 EVI HD Modul,COP,65,-2,2.55
ground,BW 49 EVI HD Modul,COP,65,-1,2.59
ground,BW 49 EVI HD Modul,COP,65,0,2.64
ground,BW 49 EVI HD Modul,COP,65,1,2.7
ground,BW 49 EVI HD Modul,COP,65,2,2.75
ground,BW 49 EVI HD Modul,COP,65,3,2.8
ground,BW 49 EVI HD Modul,COP,65,4,2.86
ground,BW 49 EVI HD Modul,COP,65,5,2.93
ground,BW 49 EVI HD Modul,COP,65,6,2.99
ground,BW 49 EVI HD Modul,COP,65,7,3.06
ground,BW 49 EVI HD Modul,COP,65,8,3.12
ground,BW 49 EVI HD Modul,COP,65,9,3.19
ground,BW 49 EVI HD Modul,COP,65,10,3.26
ground,BW 49 EVI HD Modul,COP,65,11,
ground,BW 49 EVI HD Modul,COP,65,12,
ground,BW 49 EVI HD Modul,COP,65,13,
ground,BW 49 EVI HD Modul,COP,65,14,
ground,BW 49 EVI HD Modul,COP,65,15,
ground,BW 49 EVI HD Modul,COP,65,16,
ground,BW 49 EVI HD Modul,COP,65,17,
ground,BW 49 EVI HD Modul,COP,65,18,
ground,BW 49 EVI HD Modul,COP,65,19,
ground,BW 49 EVI HD Modul,COP,65,20,
ground,BW 42 HD Modul,Heating capacity,35,-20,
ground,BW 42 HD Modul,Heating capacity,35,-19,
ground,BW 42 HD Modul,Heating capacity,35,-18,
ground,BW 42 HD Modul,Heating capacity,35,-17,
ground,BW 42 HD Modul,Heating capacity,35,-16,
ground,BW 42 HD Modul,Heating capacity,35,-15,
ground,BW 42 HD Modul,Heating capacity,35,-14,
ground,BW 42 HD Modul,Heating capacity,35,-13,
ground,BW 42 HD Modul,Heating capacity,35,-12,
ground,BW 42 HD Modul,Heating capacity,35,-11,
ground,BW 42 HD Modul,Heating capacity,35,-10,
ground,BW 42 HD Modul,Heating capacity,35,-9,
ground,BW 42 HD Modul,Heating capacity,35,-8,
ground,BW 42 HD Modul,Heating capacity,35,-7,
ground,BW 42 HD Modul,Heating capacity,35,-6,
ground,BW 42 HD Modul,Heating capacity,35,-5,38.95
ground,BW 42 HD Modul,Heating capacity,35,-4,39.53
ground,BW 42 HD Modul,Heating capacity,35,-3,40.11
ground,BW 42 HD Modul,Heating capacity,35,-2,40.69
ground,BW 42 HD Modul,Heating capacity,35,-1,41.27
ground,BW 42 HD Modul,Heating capacity,35,0,41.85
ground,BW 42 HD Modul,Heating capacity,35,1,42.92
ground,BW 42 HD Modul,Heating capacity,35,2,43.99
ground,BW 42 HD Modul,Heating capacity,35,3,45.05
ground,BW 42 HD Modul,Heating capacity,35,4,46.12
ground,BW 42 HD Modul,Heating capacity,35,5,47.19
ground,BW 42 HD Modul,Heating capacity,35,6,48.35
ground,BW 42 HD Modul,Heating capacity,35,7,49.52
ground,BW 42 HD Modul,Heating capacity,35,8,50.96
ground,BW 42 HD Modul,Heating capacity,35,9,52.84
ground,BW 42 HD Modul,Heating capacity,35,10,54.73
ground,BW 42 HD Modul,Heating capacity,35,11,
ground,BW 42 HD Modul,Heating capacity,35,12,
ground,BW 42 HD Modul,Heating capacity,35,13,
ground,BW 42 HD Modul,Heating capacity,35,14,
ground,BW 42 HD Modul,Heating capacity,35,15,
ground,BW 42 HD Modul,Heating capacity,35,16,
ground,BW 42 HD Modul,Heating capacity,35,17,
ground,BW 42 HD Modul,Heating capacity,35,18,
ground,BW 42 HD Modul,Heating capacity,35,19,
ground,BW 42 HD Modul,Heating capacity,35,20,
ground,BW 42 HD Modul,Heating capacity,45,-20,
ground,BW 42 HD Modul,Heating capacity,45,-19,
ground,BW 42 HD Modul,Heating capacity,45,-18,
ground,BW 42 HD Modul,Heating capacity,45,-17,
ground,BW 42 HD Modul,Heating capacity,45,-16,
ground,BW 42 HD Modul,Heating capacity,45,-15,
ground,BW 42 HD Modul,Heating capacity,45,-14,
ground,BW 42 HD Modul,Heating capacity,45,-13,
ground,BW 42 HD Modul,Heating capacity,45,-12,
ground,BW 42 HD Modul,Heating capacity,45,-11,
ground,BW 42 HD Modul,Heating capacity,45,-10,
ground,BW 42 HD Modul,Heating capacity,45,-9,
ground,BW 42 HD Modul,Heating capacity,45,-8,
ground,BW 42 HD Modul,Heating capacity,45,-7,
ground,BW 42 HD Modul,Heating capacity,45,-6,
ground,BW 42 HD Modul,Heating capacity,45,-5,38.59
ground,BW 42 HD Modul,Heating capacity,45,-4,38.79
ground,BW 42 HD Modul,Heating capacity,45,-3,39.0
ground,BW 42 HD Modul,Heating capacity,45,-2,39.2
ground,BW 42 HD Modul,Heating capacity,45,-1,39.4
ground,BW 42 HD Modul,Heating capacity,45,0,39.61
ground,BW 42 HD Modul,Heating capacity,45,1,40.62
ground,BW 42 HD Modul,Heating capacity,45,2,41.63
ground,BW 42 HD Modul,Heating capacity,45,3,42.64
ground,BW 42 HD Modul,Heating capacity,45,4,43.65
ground,BW 42 HD Modul,Heating capacity,45,5,44.31
ground,BW 42 HD Modul,Heating capacity,45,6,45.43
ground,BW 42 HD Modul,Heating capacity,45,7,46.55
ground,BW 42 HD Modul,Heating capacity,45,8,47.75
ground,BW 42 HD Modul,Heating capacity,45,9,49.47
ground,BW 42 HD Modul,Heating capacity,45,10,51.19
ground,BW 42 HD Modul,Heating capacity,45,11,
ground,BW 42 HD Modul,Heating capacity,45,12,
ground,BW 42 HD Modul,Heating capacity,45,13,
ground,BW 42 HD Modul,Heating capacity,45,14,
ground,BW 42 HD Modul,Heating capacity,45,15,
ground,BW 42 HD Modul,Heating capacity,45,16,
ground,BW 42 HD Modul,Heating capacity,45,17,
ground,BW 42 HD Modul,Heating capacity,45,18,
ground,BW 42 HD Modul,Heating capacity,45,19,
ground,BW 42 HD Modul,Heating capacity,45,20,
ground,BW 42 HD Modul,Heating capacity,55,-20,
ground,BW 42 HD Modul,Heating capacity,55,-19,
ground,BW 42 HD Modul,Heating capacity,55,-18,
ground,BW 42 HD Modul,Heating capacity,55,-17,
ground,BW 42 HD Modul,Heating capacity,55,-16,
ground,BW 42 HD Modul,Heating capacity,55,-15,
ground,BW 42 HD Modul,Heating capacity,55,-14,
ground,BW 42 HD Modul,Heating capacity,55,-13,
ground,BW 42 HD Modul,Heating capacity,55,-12,
ground,BW 42 HD Modul,Heating capacity,55,-11,
