source,product,data_type,sink_temp,source_temp,0
ground,BW 42 HD Modul,Heating capacity,55,-10,
ground,BW 42 HD Modul,Heating capacity,55,-9,
ground,BW 42 HD Modul,Heating capacity,55,-8,
ground,BW 42 HD Modul,Heating capacity,55,-7,
ground,BW 42 HD Modul,Heating capacity,55,-6,
ground,BW 42 HD Modul,Heating capacity,55,-5,36.97
ground,BW 42 HD Modul,Heating capacity,55,-4,37.63
ground,BW 42 HD Modul,Heating capacity,55,-3,38.13
ground,BW 42 HD Modul,Heating capacity,55,-2,38.78
ground,BW 42 HD Modul,Heating capacity,55,-1,38.98
ground,BW 42 HD Modul,Heating capacity,55,0,39.18
ground,BW 42 HD Modul,Heating capacity,55,1,40.18
ground,BW 42 HD Modul,Heating capacity,55,2,40.61
ground,BW 42 HD Modul,Heating capacity,55,3,41.27
ground,BW 42 HD Modul,Heating capacity,55,4,42.42
ground,BW 42 HD Modul,Heating capacity,55,5,42.75
ground,BW 42 HD Modul,Heating capacity,55,6,43.82
ground,BW 42 HD Modul,Heating capacity,55,7,44.9
ground,BW 42 HD Modul,Heating capacity,55,8,46.0
ground,BW 42 HD Modul,Heating capacity,55,9,47.63
ground,BW 42 HD Modul,Heating capacity,55,10,49.25
ground,BW 42 HD Modul,Heating capacity,55,11,
ground,BW 42 HD Modul,Heating capacity,55,12,
ground,BW 42 HD Modul,Heating capacity,55,13,
ground,BW 42 HD Modul,Heating capacity,55,14,
ground,BW 42 HD Modul,Heating capacity,55,15,
ground,BW 42 HD Modul,Heating capacity,55,16,
ground,BW 42 HD Modul,Heating capacity,55,17,
ground,BW 42 HD Modul,Heating capacity,55,18,
ground,BW 42 HD Modul,Heating capacity,55,19,
ground,BW 42 HD Modul,Heating capacity,55,20,
ground,BW 42 HD Modul,Power input,35,-20,
ground,BW 42 HD Modul,Power input,35,-19,
ground,BW 42 HD Modul,Power input,35,-18,
ground,BW 42 HD Modul,Power input,35,-17,
ground,BW 42 HD Modul,Power input,35,-16,
ground,BW 42 HD Modul,Power input,35,-15,
ground,BW 42 HD Modul,Power input,35,-14,
ground,BW 42 HD Modul,Power input,35,-13,
ground,BW 42 HD Modul,Power input,35,-12,
ground,BW 42 HD Modul,Power input,35,-11,
ground,BW 42 HD Modul,Power input,35,-10,
ground,BW 42 HD Modul,Power input,35,-9,
ground,BW 42 HD Modul,Power input,35,-8,
ground,BW 42 HD Modul,Power input,35,-7,
ground,BW 42 HD Modul,Power input,35,-6,
ground,BW 42 HD Modul,Power input,35,-5,9.6
ground,BW 42 HD Modul,Power input,35,-4,9.49
ground,BW 42 HD Modul,Power input,35,-3,9.38
ground,BW 42 HD Modul,Power input,35,-2,9.28
ground,BW 42 HD Modul,Power input,35,-1,9.19
ground,BW 42 HD Modul,Power input,35,0,9.1
ground,BW 42 HD Modul,Power input,35,1,9.13
ground,BW 42 HD Modul,Power input,35,2,9.16
ground,BW 42 HD Modul,Power input,35,3,9.18
ground,BW 42 HD Modul,Power input,35,4,9.21
ground,BW 42 HD Modul,Power input,35,5,9.23
ground,BW 42 HD Modul,Power input,35,6,9.28
ground,BW 42 HD Modul,Power input,35,7,9.33
ground,BW 42 HD Modul,Power input,35,8,9.42
ground,BW 42 HD Modul,Power input,35,9,9.59
ground,BW 42 HD Modul,Power input,35,10,9.76
ground,BW 42 HD Modul,Power input,35,11,
ground,BW 42 HD Modul,Power input,35,12,
ground,BW 42 HD Modul,Power input,35,13,
ground,BW 42 HD Modul,Power input,35,14,
ground,BW 42 HD Modul,Power input,35,15,
ground,BW 42 HD Modul,Power input,35,16,
ground,BW 42 HD Modul,Power input,35,17,
ground,BW 42 HD Modul,Power input,35,18,
ground,BW 42 HD Modul,Power input,35,19,
ground,BW 42 HD Modul,Power input,35,20,
ground,BW 42 HD Modul,Power input,45,-20,
ground,BW 42 HD Modul,Power input,45,-19,
ground,BW 42 HD Modul,Power input,45,-18,
ground,BW 42 HD Modul,Power input,45,-17,
ground,BW 42 HD Modul,Power input,45,-16,
ground,BW 42 HD Modul,Power input,45,-15,
ground,BW 42 HD Modul,Power input,45,-14,
ground,BW 42 HD Modul,Power input,45,-13,
ground,BW 42 HD Modul,Power input,45,-12,
ground,BW 42 HD Modul,Power input,45,-11,
ground,BW 42 HD Modul,Power input,45,-10,
ground,BW 42 HD Modul,Power input,45,-9,
ground,BW 42 HD Modul,Power input,45,-8,
ground,BW 42 HD Modul,Power input,45,-7,
ground,BW 42 HD Modul,Power input,45,-6,
ground,BW 42 HD Modul,Power input,45,-5,12.08
ground,BW 42 HD Modul,Power input,45,-4,11.83
ground,BW 42 HD Modul,Power input,45,-3,11.59
ground,BW 42 HD Modul,Power input,45,-2,11.36
ground,BW 42 HD Modul,Power input,45,-1,11.15
ground,BW 42 HD Modul,Power input,45,0,10.94
ground,BW 42 HD Modul,Power input,45,1,10.96
ground,BW 42 HD Modul,Power input,45,2,10.98
ground,BW 42 HD Modul,Power input,45,3,11.0
ground,BW 42 HD Modul,Power input,45,4,11.02
ground,BW 42 HD Modul,Power input,45,5,10.95
ground,BW 42 HD Modul,Power input,45,6,11.0
ground,BW 42 HD Modul,Power input,45,7,11.04
ground,BW 42 HD Modul,Power input,45,8,11.1
ground,BW 42 HD Modul,Power input,45,9,11.28
ground,BW 42 HD Modul,Power input,45,10,11.45
ground,BW 42 HD Modul,Power input,45,11,
ground,BW 42 HD Modul,Power input,45,12,
ground,BW 42 HD Modul,Power input,45,13,
ground,BW 42 HD Modul,Power input,45,14,
ground,BW 42 HD Modul,Power input,45,15,
ground,BW 42 HD Modul,Power input,45,16,
ground,BW 42 HD Modul,Power input,45,17,
ground,BW 42 HD Modul,Power input,45,18,
ground,BW 42 HD Modul,Power input,45,19,
ground,BW 42 HD Modul,Power input,45,20,
ground,BW 42 HD Modul,Power input,55,-20,
ground,BW 42 HD Modul,Power input,55,-19,
ground,BW 42 HD Modul,Power input,55,-18,
ground,BW 42 HD Modul,Power input,55,-17,
ground,BW 42 HD Modul,Power input,55,-16,
ground,BW 42 HD Modul,Power input,55,-15,
ground,BW 42 HD Modul,Power input,55,-14,
ground,BW 42 HD Modul,Power input,55,-13,
ground,BW 42 HD Modul,Power input,55,-12,
ground,BW 42 HD Modul,Power input,55,-11,
ground,BW 42 HD Modul,Power input,55,-10,
ground,BW 42 HD Modul,Power input,55,-9,
ground,BW 42 HD Modul,Power input,55,-8,
ground,BW 42 HD Modul,Power input,55,-7,
ground,BW 42 HD Modul,Power input,55,-6,
ground,BW 42 HD Modul,Power input,55,-5,14.92
ground,BW 42 HD Modul,Power input,55,-4,14.92
ground,BW 42 HD Modul,Power input,55,-3,14.86
ground,BW 42 HD Modul,Power input,55,-2,14.86
ground,BW 42 HD Modul,Power input,55,-1,14.69
ground,BW 42 HD Modul,Power input,55,0,14.54
ground,BW 42 HD Modul,Power input,55,1,14.54
ground,BW 42 HD Modul,Power input,55,2,14.32
ground,BW 42 HD Modul,Power input,55,3,14.2
ground,BW 42 HD Modul,Power input,55,4,14.25
ground,BW 42 HD Modul,Power input,55,5,14.02
ground,BW 42 HD Modul,Power input,55,6,14.05
ground,BW 42 HD Modul,Power input,55,7,14.08
ground,BW 42 HD Modul,Power input,55,8,14.12
ground,BW 42 HD Modul,Power input,55,9,14.31
ground,BW 42 HD Modul,Power input,55,10,14.49
ground,BW 42 HD Modul,Power input,55,11,
ground,BW 42 HD Modul,Power input,55,12,
ground,BW 42 HD Modul,Power input,55,13,
ground,BW 42 HD Modul,Power input,55,14,
ground,BW 42 HD Modul,Power input,55,15,
ground,BW 42 HD Modul,Power input,55,16,
ground,BW 42 HD Modul,Power input,55,17,
ground,BW 42 HD Modul,Power input,55,18,
ground,BW 42 HD Modul,Power input,55,19,
ground,BW 42 HD Modul,Power input,55,20,
ground,BW 42 HD Modul,COP,35,-20,
ground,BW 42 HD Modul,COP,35,-19,
ground,BW 42 HD Modul,COP,35,-18,
ground,BW 42 HD Modul,COP,35,-17,
ground,BW 42 HD Modul,COP,35,-16,
ground,BW 42 HD Modul,COP,35,-15,
ground,BW 42 HD Modul,COP,35,-14,
ground,BW 42 HD Modul,COP,35,-13,
ground,BW 42 HD Modul,COP,35,-12,
ground,BW 42 HD Modul,COP,35,-11,
ground,BW 42 HD Modul,COP,35,-10,
ground,BW 42 HD Modul,COP,35,-9,
ground,BW 42 HD Modul,COP,35,-8,
ground,BW 42 HD Modul,COP,35,-7,
ground,BW 42 HD Modul,COP,35,-6,
ground,BW 42 HD Modul,COP,35,-5,4.06
ground,BW 42 HD Modul,COP,35,-4,4.17
ground,BW 42 HD Modul,COP,35,-3,4.28
ground,BW 42 HD Modul,COP,35,-2,4.38
ground,BW 42 HD Modul,COP,35,-1,4.49
ground,BW 42 HD Modul,COP,35,0,4.6
ground,BW 42 HD Modul,COP,35,1,4.7
ground,BW 42 HD Modul,COP,35,2,4.8
ground,BW 42 HD Modul,COP,35,3,4.91
ground,BW 42 HD Modul,COP,35,4,5.01
ground,BW 42 HD Modul,COP,35,5,5.11
ground,BW 42 HD Modul,COP,35,6,5.21
ground,BW 42 HD Modul,COP,35,7,5.31
ground,BW 42 HD Modul,COP,35,8,5.41
ground,BW 42 HD Modul,COP,35,9,5.51
ground,BW 42 HD Modul,COP,35,10,5.61
ground,BW 42 HD Modul,COP,35,11,
ground,BW 42 HD Modul,COP,35,12,
ground,BW 42 HD Modul,COP,35,13,
ground,BW 42 HD Modul,COP,35,14,
ground,BW 42 HD Modul,COP,35,15,
ground,BW 42 HD Modul,COP,35,16,
ground,BW 42 HD Modul,COP,35,17,
ground,BW 42 HD Modul,COP,35,18,
ground,BW 42 HD Modul,COP,35,19,
ground,BW 42 HD Modul,COP,35,20,
ground,BW 42 HD Modul,COP,45,-20,
ground,BW 42 HD Modul,COP,45,-19,
ground,BW 42 HD Modul,COP,45,-18,
ground,BW 42 HD Modul,COP,45,-17,
ground,BW 42 HD Modul,COP,45,-16,
ground,BW 42 HD Modul,COP,45,-15,
ground,BW 42 HD Modul,COP,45,-14,
ground,BW 42 HD Modul,COP,45,-13,
ground,BW 42 HD Modul,COP,45,-12,
ground,BW 42 HD Modul,COP,45,-11,
ground,BW 42 HD Modul,COP,45,-10,
ground,BW 42 HD Modul,COP,45,-9,
ground,BW 42 HD Modul,COP,45,-8,
ground,BW 42 HD Modul,COP,45,-7,
ground,BW 42 HD Modul,COP,45,-6,
ground,BW 42 HD Modul,COP,45,-5,3.19
ground,BW 42 HD Modul,COP,45,-4,3.28
ground,BW 42 HD Modul,COP,45,-3,3.36
ground,BW 42 HD Modul,COP,45,-2,3.45
ground,BW 42 HD Modul,COP,45,-1,3.54
ground,BW 42 HD Modul,COP,45,0,3.62
ground,BW 42 HD Modul,COP,45,1,3.71
ground,BW 42 HD Modul,COP,45,2,3.79
ground,BW 42 HD Modul,COP,45,3,3.88
ground,BW 42 HD Modul,COP,45,4,3.96
ground,BW 42 HD Modul,COP,45,5,4.05
ground,BW 42 HD Modul,COP,45,6,4.13
ground,BW 42 HD Modul,COP,45,7,4.22
ground,BW 42 HD Modul,COP,45,8,4.3
ground,BW 42 HD Modul,COP,45,9,4.39
ground,BW 42 HD Modul,COP,45,10,4.47
ground,BW 42 HD Modul,COP,45,11,
ground,BW 42 HD Modul,COP,45,12,
ground,BW 42 HD Modul,COP,45,13,
ground,BW 42 HD Modul,COP,45,14,
ground,BW 42 HD Modul,COP,45,15,
ground,BW 42 HD Modul,COP,45,16,
ground,BW 42 HD Modul,COP,45,17,
ground,BW 42 HD Modul,COP,45,18,
ground,BW 42 HD Modul,COP,45,19,
ground,BW 42 HD Modul,COP,45,20,
ground,BW 42 HD Modul,COP,55,-20,
ground,BW 42 HD Modul,COP,55,-19,
ground,BW 42 HD Modul,COP,55,-18,
ground,BW 42 HD Modul,COP,55,-17,
ground,BW 42 HD Modul,COP,55,-16,
ground,BW 42 HD Modul,COP,55,-15,
ground,BW 42 HD Modul,COP,55,-14,
ground,BW 42 HD Modul,COP,55,-13,
ground,BW 42 HD Modul,COP,55,-12,
ground,BW 42 HD Modul,COP,55,-11,
ground,BW 42 HD Modul,COP,55,-10,
ground,BW 42 HD Modul,COP,55,-9,
ground,BW 42 HD Modul,COP,55,-8,
ground,BW 42 HD Modul,COP,55,-7,
ground,BW 42 HD Modul,COP,55,-6,
ground,BW 42 HD Modul,COP,55,-5,2.48
ground,BW 42 HD Modul,COP,55,-4,2.52
ground,BW 42 HD Modul,COP,55,-3,2.57
ground,BW 42 HD Modul,COP,55,-2,2.61
ground,BW 42 HD Modul,COP,55,-1,2.65
ground,BW 42 HD Modul,COP,55,0,2.69
ground,BW 42 HD Modul,COP,55,1,2.76
ground,BW 42 HD Modul,COP,55,2,2.84
ground,BW 42 HD Modul,COP,55,3,2.91
ground,BW 42 HD Modul,COP,55,4,2.98
ground,BW 42 HD Modul,COP,55,5,3.05
ground,BW 42 HD Modul,COP,55,6,3.12
ground,BW 42 HD Modul,COP,55,7,3.19
ground,BW 42 HD Modul,COP,55,8,3.26
ground,BW 42 HD Modul,COP,55,9,3.33
ground,BW 42 HD Modul,COP,55,10,3.4
ground,BW 42 HD Modul,COP,55,11,
ground,BW 42 HD Modul,COP,55,12,
ground,BW 42 HD Modul,COP,55,13,
ground,BW 42 HD Modul,COP,55,14,
ground,BW 42 HD Modul,COP,55,15,
ground,BW 42 HD Modul,COP,55,16,
ground,BW 42 HD Modul,COP,55,17,
ground,BW 42 HD Modul,COP,55,18,
ground,BW 42 HD Modul,COP,55,19,
ground,BW 42 HD Modul,COP,55,20,
ground,BW 54 HD Modul,Heating capacity,35,-20,
ground,BW 54 HD Modul,Heating capacity,35,-19,
ground,BW 54 HD Modul,Heating capacity,35,-18,
ground,BW 54 HD Modul,Heating capacity,35,-17,
ground,BW 54 HD Modul,Heating capacity,35,-16,
ground,BW 54 HD Modul,Heating capacity,35,-15,
ground,BW 54 HD Modul,Heating capacity,35,-14,
ground,BW 54 HD Modul,Heating capacity,35,-13,
ground,BW 54 HD Modul,Heating capacity,35,-12,
ground,BW 54 HD Modul,Heating capacity,35,-11,
ground,BW 54 HD Modul,Heating capacity,35,-10,
ground,BW 54 HD Modul,Heating capacity,35,-9,
ground,BW 54 HD Modul,Heating capacity,35,-8,
ground,BW 54 HD Modul,Heating capacity,35,-7,
ground,BW 54 HD Modul,Heating capacity,35,-6,
ground,BW 54 HD Modul,Heating capacity,35,-5,50.17
ground,BW 54 HD Modul,Heating capacity,35,-4,50.92
ground,BW 54 HD Modul,Heating capacity,35,-3,51.66
ground,BW 54 HD Modul,Heating capacity,35,-2,52.41
ground,BW 54 HD Modul,Heating capacity,35,-1,53.15
ground,BW 54 HD Modul,Heating capacity,35,0,53.9
ground,BW 54 HD Modul,Heating capacity,35,1,55.27
ground,BW 54 HD Modul,Heating capacity,35,2,56.65
ground,BW 54 HD Modul,Heating capacity,35,3,58.02
ground,BW 54 HD Modul,Heating capacity,35,4,59.4
ground,BW 54 HD Modul,Heating capacity,35,5,60.77
ground,BW 54 HD Modul,Heating capacity,35,6,62.28
ground,BW 54 HD Modul,Heating capacity,35,7,63.78
ground,BW 54 HD Modul,Heating capacity,35,8,65.63
ground,BW 54 HD Modul,Heating capacity,35,9,68.06
ground,BW 54 HD Modul,Heating capacity,35,10,70.48
ground,BW 54 HD Modul,Heating capacity,35,11,
ground,BW 54 HD Modul,Heating capacity,35,12,
ground,BW 54 HD Modul,Heating capacity,35,13,
ground,BW 54 HD Modul,Heating capacity,35,14,
ground,BW 54 HD Modul,Heating capacity,35,15,
ground,BW 54 HD Modul,Heating capacity,35,16,
ground,BW 54 HD Modul,Heating capacity,35,17,
ground,BW 54 HD Modul,Heating capacity,35,18,
ground,BW 54 HD Modul,Heating capacity,35,19,
ground,BW 54 HD Modul,Heating capacity,35,20,
ground,BW 54 HD Modul,Heating capacity,45,-20,
ground,BW 54 HD Modul,Heating capacity,45,-19,
ground,BW 54 HD Modul,Heating capacity,45,-18,
ground,BW 54 HD Modul,Heating capacity,45,-17,
ground,BW 54 HD Modul,Heating capacity,45,-16,
ground,BW 54 HD Modul,Heating capacity,45,-15,
ground,BW 54 HD Modul,Heating capacity,45,-14,
ground,BW 54 HD Modul,Heating capacity,45,-13,
ground,BW 54 HD Modul,Heating capacity,45,-12,
ground,BW 54 HD Modul,Heating capacity,45,-11,
ground,BW 54 HD Modul,Heating capacity,45,-10,
ground,BW 54 HD Modul,Heating capacity,45,-9,
ground,BW 54 HD Modul,Heating capacity,45,-8,
ground,BW 54 HD Modul,Heating capacity,45,-7,
ground,BW 54 HD Modul,Heating capacity,45,-6,
ground,BW 54 HD Modul,Heating capacity,45,-5,49.7
ground,BW 54 HD Modul,Heating capacity,45,-4,49.96
ground,BW 54 HD Modul,Heating capacity,45,-3,50.22
ground,BW 54 HD Modul,Heating capacity,45,-2,50.49
ground,BW 54 HD Modul,Heating capacity,45,-1,50.75
ground,BW 54 HD Modul,Heating capacity,45,0,51.01
ground,BW 54 HD Modul,Heating capacity,45,1,52.31
ground,BW 54 HD Modul,Heating capacity,45,2,53.62
ground,BW 54 HD Modul,Heating capacity,45,3,54.92
ground,BW 54 HD Modul,Heating capacity,45,4,56.22
ground,BW 54 HD Modul,Heating capacity,45,5,57.06
ground,BW 54 HD Modul,Heating capacity,45,6,58.51
ground,BW 54 HD Modul,Heating capacity,45,7,59.95
ground,BW 54 HD Modul,Heating capacity,45,8,61.5
ground,BW 54 HD Modul,Heating capacity,45,9,63.72
ground,BW 54 HD Modul,Heating capacity,45,10,65.93
ground,BW 54 HD Modul,Heating capacity,45,11,
ground,BW 54 HD Modul,Heating capacity,45,12,
ground,BW 54 HD Modul,Heating capacity,45,13,
ground,BW 54 HD Modul,Heating capacity,45,14,
ground,BW 54 HD Modul,Heating capacity,45,15,
ground,BW 54 HD Modul,Heating capacity,45,16,
ground,BW 54 HD Modul,Heating capacity,45,17,
ground,BW 54 HD Modul,Heating capacity,45,18,
ground,BW 54 HD Modul,Heating capacity,45,19,
ground,BW 54 HD Modul,Heating capacity,45,20,
ground,BW 54 HD Modul,Heating capacity,55,-20,
ground,BW 54 HD Modul,Heating capacity,55,-19,
ground,BW 54 HD Modul,Heating capacity,55,-18,
ground,BW 54 HD Modul,Heating capacity,55,-17,
ground,BW 54 HD Modul,Heating capacity,55,-16,
ground,BW 54 HD Modul,Heating capacity,55,-15,
ground,BW 54 HD Modul,Heating capacity,55,-14,
ground,BW 54 HD Modul,Heating capacity,55,-13,
ground,BW 54 HD Modul,Heating capacity,55,-12,
ground,BW 54 HD Modul,Heating capacity,55,-11,
ground,BW 54 HD Modul,Heating capacity,55,-10,
ground,BW 54 HD Modul,Heating capacity,55,-9,
ground,BW 54 HD Modul,Heating capacity,55,-8,
ground,BW 54 HD Modul,Heating capacity,55,-7,
ground,BW 54 HD Modul,Heating capacity,55,-6,
ground,BW 54 HD Modul,Heating capacity,55,-5,47.62
ground,BW 54 HD Modul,Heating capacity,55,-4,48.47
ground,BW 54 HD Modul,Heating capacity,55,-3,49.11
ground,BW 54 HD Modul,Heating capacity,55,-2,49.94
ground,BW 54 HD Modul,Heating capacity,55,-1,50.2
ground,BW 54 HD Modul,Heating capacity,55,0,50.46
ground,BW 54 HD Modul,Heating capacity,55,1,51.75
ground,BW 54 HD Modul,Heating capacity,55,2,52.3
ground,BW 54 HD Modul,Heating capacity,55,3,53.15
ground,BW 54 HD Modul,Heating capacity,55,4,54.64
ground,BW 54 HD Modul,Heating capacity,55,5,55.06
ground,BW 54 HD Modul,Heating capacity,55,6,56.44
ground,BW 54 HD Modul,Heating capacity,55,7,57.82
ground,BW 54 HD Modul,Heating capacity,55,8,59.25
ground,BW 54 HD Modul,Heating capacity,55,9,61.34
ground,BW 54 HD Modul,Heating capacity,55,10,63.44
ground,BW 54 HD Modul,Heating capacity,55,11,
ground,BW 54 HD Modul,Heating capacity,55,12,
ground,BW 54 HD Modul,Heating capacity,55,13,
ground,BW 54 HD Modul,Heating capacity,55,14,
ground,BW 54 HD Modul,Heating capacity,55,15,
ground,BW 54 HD Modul,Heating capacity,55,16,
ground,BW 54 HD Modul,Heating capacity,55,17,
ground,BW 54 HD Modul,Heating capacity,55,18,
ground,BW 54 HD Modul,Heating capacity,55,19,
ground,BW 54 HD Modul,Heating capacity,55,20,
ground,BW 54 HD Modul,Power input,35,-20,
ground,BW 54 HD Modul,Power input,35,-19,
ground,BW 54 HD Modul,Power input,35,-18,
ground,BW 54 HD Modul,Power input,35,-17,
ground,BW 54 HD Modul,Power input,35,-16,
ground,BW 54 HD Modul,Power input,35,-15,
ground,BW 54 HD Modul,Power input,35,-14,
ground,BW 54 HD Modul,Power input,35,-13,
ground,BW 54 HD Modul,Power input,35,-12,
ground,BW 54 HD Modul,Power input,35,-11,
ground,BW 54 HD Modul,Power input,35,-10,
ground,BW 54 HD Modul,Power input,35,-9,
ground,BW 54 HD Modul,Power input,35,-8,
ground,BW 54 HD Modul,Power input,35,-7,
ground,BW 54 HD Modul,Power input,35,-6,
ground,BW 54 HD Modul,Power input,35,-5,12.36
ground,BW 54 HD Modul,Power input,35,-4,12.22
ground,BW 54 HD Modul,Power input,35,-3,12.08
ground,BW 54 HD Modul,Power input,35,-2,11.95
ground,BW 54 HD Modul,Power input,35,-1,11.83
ground,BW 54 HD Modul,Power input,35,0,11.72
ground,BW 54 HD Modul,Power input,35,1,11.76
ground,BW 54 HD Modul,Power input,35,2,11.79
ground,BW 54 HD Modul,Power input,35,3,11.83
ground,BW 54 HD Modul,Power input,35,4,11.86
ground,BW 54 HD Modul,Power input,35,5,11.89
ground,BW 54 HD Modul,Power input,35,6,11.95
ground,BW 54 HD Modul,Power input,35,7,12.01
ground,BW 54 HD Modul,Power input,35,8,12.14
ground,BW 54 HD Modul,Power input,35,9,12.36
ground,BW 54 HD Modul,Power input,35,10,12.57
ground,BW 54 HD Modul,Power input,35,11,
ground,BW 54 HD Modul,Power input,35,12,
ground,BW 54 HD Modul,Power input,35,13,
ground,BW 54 HD Modul,Power input,35,14,
ground,BW 54 HD Modul,Power input,35,15,
ground,BW 54 HD Modul,Power input,35,16,
ground,BW 54 HD Modul,Power input,35,17,
ground,BW 54 HD Modul,Power input,35,18,
ground,BW 54 HD Modul,Power input,35,19,
ground,BW 54 HD Modul,Power input,35,20,
ground,BW 54 HD Modul,Power input,45,-20,
ground,BW 54 HD Modul,Power input,45,-19,
ground,BW 54 HD Modul,Power input,45,-18,
ground,BW 54 HD Modul,Power input,45,-17,
ground,BW 54 HD Modul,Power input,45,-16,
ground,BW 54 HD Modul,Power input,45,-15,
ground,BW 54 HD Modul,Power input,45,-14,
ground,BW 54 HD Modul,Power input,45,-13,
ground,BW 54 HD Modul,Power input,45,-12,
ground,BW 54 HD Modul,Power input,45,-11,
ground,BW 54 HD Modul,Power input,45,-10,
ground,BW 54 HD Modul,Power input,45,-9,
ground,BW 54 HD Modul,Power input,45,-8,
ground,BW 54 HD Modul,Power input,45,-7,
ground,BW 54 HD Modul,Power input,45,-6,
ground,BW 54 HD Modul,Power input,45,-5,15.56
ground,BW 54 HD Modul,Power input,45,-4,15.23
ground,BW 54 HD Modul,Power input,45,-3,14.93
ground,BW 54 HD Modul,Power input,45,-2,14.63
ground,BW 54 HD Modul,Power input,45,-1,14.36
ground,BW 54 HD Modul,Power input,45,0,14.09
ground,BW 54 HD Modul,Power input,45,1,14.12
ground,BW 54 HD Modul,Power input,45,2,14.14
ground,BW 54 HD Modul,Power input,45,3,14.17
ground,BW 54 HD Modul,Power input,45,4,14.19
ground,BW 54 HD Modul,Power input,45,5,14.1
ground,BW 54 HD Modul,Power input,45,6,14.16
ground,BW 54 HD Modul,Power input,45,7,14.22
ground,BW 54 HD Modul,Power input,45,8,14.3
ground,BW 54 HD Modul,Power input,45,9,14.52
ground,BW 54 HD Modul,Power input,45,10,14.74
ground,BW 54 HD Modul,Power input,45,11,
ground,BW 54 HD Modul,Power input,45,12,
ground,BW 54 HD Modul,Power input,45,13,
ground,BW 54 HD Modul,Power input,45,14,
ground,BW 54 HD Modul,Power input,45,15,
ground,BW 54 HD Modul,Power input,45,16,
ground,BW 54 HD Modul,Power input,45,17,
ground,BW 54 HD Modul,Power input,45,18,
ground,BW 54 HD Modul,Power input,45,19,
ground,BW 54 HD Modul,Power input,45,20,
ground,BW 54 HD Modul,Power input,55,-20,
ground,BW 54 HD Modul,Power input,55,-19,
ground,BW 54 HD Modul,Power input,55,-18,
ground,BW 54 HD Modul,Power input,55,-17,
ground,BW 54 HD Modul,Power input,55,-16,
ground,BW 54 HD Modul,Power input,55,-15,
ground,BW 54 HD Modul,Power input,55,-14,
ground,BW 54 HD Modul,Power input,55,-13,
ground,BW 54 HD Modul,Power input,55,-12,
ground,BW 54 HD Modul,Power input,55,-11,
ground,BW 54 HD Modul,Power input,55,-10,
ground,BW 54 HD Modul,Power input,55,-9,
ground,BW 54 HD Modul,Power input,55,-8,
ground,BW 54 HD Modul,Power input,55,-7,
ground,BW 54 HD Modul,Power input,55,-6,
ground,BW 54 HD Modul,Power input,55,-5,19.22
ground,BW 54 HD Modul,Power input,55,-4,19.21
ground,BW 54 HD Modul,Power input,55,-3,19.13
ground,BW 54 HD Modul,Power input,55,-2,19.14
ground,BW 54 HD Modul,Power input,55,-1,18.93
ground,BW 54 HD Modul,Power input,55,0,18.73
ground,BW 54 HD Modul,Power input,55,1,18.72
ground,BW 54 HD Modul,Power input,55,2,18.45
ground,BW 54 HD Modul,Power input,55,3,18.29
ground,BW 54 HD Modul,Power input,55,4,18.35
ground,BW 54 HD Modul,Power input,55,5,18.06
ground,BW 54 HD Modul,Power input,55,6,18.1
ground,BW 54 HD Modul,Power input,55,7,18.14
ground,BW 54 HD Modul,Power input,55,8,18.18
ground,BW 54 HD Modul,Power input,55,9,18.43
ground,BW 54 HD Modul,Power input,55,10,18.66
ground,BW 54 HD Modul,Power input,55,11,
ground,BW 54 HD Modul,Power input,55,12,
ground,BW 54 HD Modul,Power input,55,13,
ground,BW 54 HD Modul,Power input,55,14,
ground,BW 54 HD Modul,Power input,55,15,
ground,BW 54 HD Modul,Power input,55,16,
ground,BW 54 HD Modul,Power input,55,17,
ground,BW 54 HD Modul,Power input,55,18,
ground,BW 54 HD Modul,Power input,55,19,
ground,BW 54 HD Modul,Power input,55,20,
ground,BW 54 HD Modul,COP,35,-20,
ground,BW 54 HD Modul,COP,35,-19,
ground,BW 54 HD Modul,COP,35,-18,
ground,BW 54 HD Modul,COP,35,-17,
ground,BW 54 HD Modul,COP,35,-16,
ground,BW 54 HD Modul,COP,35,-15,
ground,BW 54 HD Modul,COP,35,-14,
ground,BW 54 HD Modul,COP,35,-13,
ground,BW 54 HD Modul,COP,35,-12,
ground,BW 54 HD Modul,COP,35,-11,
ground,BW 54 HD Modul,COP,35,-10,
ground,BW 54 HD Modul,COP,35,-9,
ground,BW 54 HD Modul,COP,35,-8,
ground,BW 54 HD Modul,COP,35,-7,
ground,BW 54 HD Modul,COP,35,-6,
ground,BW 54 HD Modul,COP,35,-5,4.06
ground,BW 54 HD Modul,COP,35,-4,4.17
ground,BW 54 HD Modul,COP,35,-3,4.28
ground,BW 54 HD Modul,COP,35,-2,4.38
ground,BW 54 HD Modul,COP,35,-1,4.49
ground,BW 54 HD Modul,COP,35,0,4.6
ground,BW 54 HD Modul,COP,35,1,4.7
ground,BW 54 HD Modul,COP,35,2,4.8
ground,BW 54 HD Modul,COP,35,3,4.91
ground,BW 54 HD Modul,COP,35,4,5.01
ground,BW 54 HD Modul,COP,35,5,5.11
ground,BW 54 HD Modul,COP,35,6,5.21
ground,BW 54 HD Modul,COP,35,7,5.31
ground,BW 54 HD Modul,COP,35,8,5.41
ground,BW 54 HD Modul,COP,35,9,5.51
ground,BW 54 HD Modul,COP,35,10,5.61
ground,BW 54 HD Modul,COP,35,11,
ground,BW 54 HD Modul,COP,35,12,
ground,BW 54 HD Modul,COP,35,13,
ground,BW 54 HD Modul,COP,35,14,
ground,BW 54 HD Modul,COP,35,15,
ground,BW 54 HD Modul,COP,35,16,
ground,BW 54 HD Modul,COP,35,17,
ground,BW 54 HD Modul,COP,35,18,
ground,BW 54 HD Modul,COP,35,19,
ground,BW 54 HD Modul,COP,35,20,
ground,BW 54 HD Modul,COP,45,-20,
ground,BW 54 HD Modul,COP,45,-19,
ground,BW 54 HD Modul,COP,45,-18,
ground,BW 54 HD Modul,COP,45,-17,
ground,BW 54 HD Modul,COP,45,-16,
ground,BW 54 HD Modul,COP,45,-15,
ground,BW 54 HD Modul,COP,45,-14,
ground,BW 54 HD Modul,COP,45,-13,
ground,BW 54 HD Modul,COP,45,-12,
ground,BW 54 HD Modul,COP,45,-11,
ground,BW 54 HD Modul,COP,45,-10,
ground,BW 54 HD Modul,COP,45,-9,
ground,BW 54 HD Modul,COP,45,-8,
ground,BW 54 HD Modul,COP,45,-7,
ground,BW 54 HD Modul,COP,45,-6,
ground,BW 54 HD Modul,COP,45,-5,3.19
ground,BW 54 HD Modul,COP,45,-4,3.28
ground,BW 54 HD Modul,COP,45,-3,3.36
ground,BW 54 HD Modul,COP,45,-2,3.45
ground,BW 54 HD Modul,COP,45,-1,3.54
ground,BW 54 HD Modul,COP,45,0,3.62
ground,BW 54 HD Modul,COP,45,1,3.71
ground,BW 54 HD Modul,COP,45,2,3.79
ground,BW 54 HD Modul,COP,45,3,3.88
ground,BW 54 HD Modul,COP,45,4,3.96
ground,BW 54 HD Modul,COP,45,5,4.05
ground,BW 54 HD Modul,COP,45,6,4.13
ground,BW 54 HD Modul,COP,45,7,4.22
ground,BW 54 HD Modul,COP,45,8,4.3
ground,BW 54 HD Modul,COP,45,9,4.39
ground,BW 54 HD Modul,COP,45,10,4.47
ground,BW 54 HD Modul,COP,45,11,
ground,BW 54 HD Modul,COP,45,12,
ground,BW 54 HD Modul,COP,45,13,
ground,BW 54 HD Modul,COP,45,14,
ground,BW 54 HD Modul,COP,45,15,
ground,BW 54 HD Modul,COP,45,16,
ground,BW 54 HD Modul,COP,45,17,
ground,BW 54 HD Modul,COP,45,18,
ground,BW 54 HD Modul,COP,45,19,
ground,BW 54 HD Modul,COP,45,20,
ground,BW 54 HD Modul,COP,55,-20,
ground,BW 54 HD Modul,COP,55,-19,
ground,BW 54 HD Modul,COP,55,-18,
ground,BW 54 HD Modul,COP,55,-17,
ground,BW 54 HD Modul,COP,55,-16,
ground,BW 54 HD Modul,COP,55,-15,
ground,BW 54 HD Modul,COP,55,-14,
ground,BW 54 HD Modul,COP,55,-13,
ground,BW 54 HD Modul,COP,55,-12,
ground,BW 54 HD Modul,COP,55,-11,
ground,BW 54 HD Modul,COP,55,-10,
ground,BW 54 HD Modul,COP,55,-9,
ground,BW 54 HD Modul,COP,55,-8,
ground,BW 54 HD Modul,COP,55,-7,
ground,BW 54 HD Modul,COP,55,-6,
ground,BW 54 HD Modul,COP,55,-5,2.48
ground,BW 54 HD Modul,COP,55,-4,2.52
ground,BW 54 HD Modul,COP,55,-3,2.57
ground,BW 54 HD Modul,COP,55,-2,2.61
ground,BW 54 HD Modul,COP,55,-1,2.65
ground,BW 54 HD Modul,COP,55,0,2.69
ground,BW 54 HD Modul,COP,55,1,2.76
ground,BW 54 HD Modul,COP,55,2,2.84
ground,BW 54 HD Modul,COP,55,3,2.91
ground,BW 54 HD Modul,COP,55,4,2.98
ground,BW 54 HD Modul,COP,55,5,3.05
ground,BW 54 HD Modul,COP,55,6,3.12
ground,BW 54 HD Modul,COP,55,7,3.19
ground,BW 54 HD Modul,COP,55,8,3.26
ground,BW 54 HD Modul,COP,55,9,3.33
ground,BW 54 HD Modul,COP,55,10,3.4
ground,BW 54 HD Modul,COP,55,11,
ground,BW 54 HD Modul,COP,55,12,
ground,BW 54 HD Modul,COP,55,13,
ground,BW 54 HD Modul,COP,55,14,
ground,BW 54 HD Modul,COP,55,15,
ground,BW 54 HD Modul,COP,55,16,
ground,BW 54 HD Modul,COP,55,17,
ground,BW 54 HD Modul,COP,55,18,
ground,BW 54 HD Modul,COP,55,19,
ground,BW 54 HD Modul,COP,55,20,
ground,BW 68 HD Modul,Heating capacity,35,-20,
ground,BW 68 HD Modul,Heating capacity,35,-19,
ground,BW 68 HD Modul,Heating capacity,35,-18,
ground,BW 68 HD Modul,Heating capacity,35,-17,
ground,BW 68 HD Modul,Heating capacity,35,-16,
ground,BW 68 HD Modul,Heating capacity,35,-15,
ground,BW 68 HD Modul,Heating capacity,35,-14,
ground,BW 68 HD Modul,Heating capacity,35,-13,
ground,BW 68 HD Modul,Heating capacity,35,-12,
ground,BW 68 HD Modul,Heating capacity,35,-11,
ground,BW 68 HD Modul,Heating capacity,35,-10,
ground,BW 68 HD Modul,Heating capacity,35,-9,
ground,BW 68 HD Modul,Heating capacity,35,-8,
ground,BW 68 HD Modul,Heating capacity,35,-7,
ground,BW 68 HD Modul,Heating capacity,35,-6,
ground,BW 68 HD Modul,Heating capacity,35,-5,63.32
ground,BW 68 HD Modul,Heating capacity,35,-4,64.26
ground,BW 68 HD Modul,Heating capacity,35,-3,65.21
ground,BW 68 HD Modul,Heating capacity,35,-2,66.15
ground,BW 68 HD Modul,Heating capacity,35,-1,67.09
ground,BW 68 HD Modul,Heating capacity,35,0,68.03
ground,BW 68 HD Modul,Heating capacity,35,1,69.77
ground,BW 68 HD Modul,Heating capacity,35,2,71.5
ground,BW 68 HD Modul,Heating capacity,35,3,73.24
ground,BW 68 HD Modul,Heating capacity,35,4,74.97
ground,BW 68 HD Modul,Heating capacity,35,5,76.71
ground,BW 68 HD Modul,Heating capacity,35,6,78.6
ground,BW 68 HD Modul,Heating capacity,35,7,80.5
ground,BW 68 HD Modul,Heating capacity,35,8,82.83
ground,BW 68 HD Modul,Heating capacity,35,9,85.9
ground,BW 68 HD Modul,Heating capacity,35,10,88.96
ground,BW 68 HD Modul,Heating capacity,35,11,
ground,BW 68 HD Modul,Heating capacity,35,12,
ground,BW 68 HD Modul,Heating capacity,35,13,
ground,BW 68 HD Modul,Heating capacity,35,14,
ground,BW 68 HD Modul,Heating capacity,35,15,
ground,BW 68 HD Modul,Heating capacity,35,16,
ground,BW 68 HD Modul,Heating capacity,35,17,
ground,BW 68 HD Modul,Heating capacity,35,18,
ground,BW 68 HD Modul,Heating capacity,35,19,
ground,BW 68 HD Modul,Heating capacity,35,20,
ground,BW 68 HD Modul,Heating capacity,45,-20,
ground,BW 68 HD Modul,Heating capacity,45,-19,
ground,BW 68 HD Modul,Heating capacity,45,-18,
ground,BW 68 HD Modul,Heating capacity,45,-17,
ground,BW 68 HD Modul,Heating capacity,45,-16,
ground,BW 68 HD Modul,Heating capacity,45,-15,
ground,BW 68 HD Modul,Heating capacity,45,-14,
ground,BW 68 HD Modul,Heating capacity,45,-13,
ground,BW 68 HD Modul,Heating capacity,45,-12,
ground,BW 68 HD Modul,Heating capacity,45,-11,
ground,BW 68 HD Modul,Heating capacity,45,-10,
ground,BW 68 HD Modul,Heating capacity,45,-9,
ground,BW 68 HD Modul,Heating capacity,45,-8,
ground,BW 68 HD Modul,Heating capacity,45,-7,
ground,BW 68 HD Modul,Heating capacity,45,-6,
ground,BW 68 HD Modul,Heating capacity,45,-5,62.73
ground,BW 68 HD Modul,Heating capacity,45,-4,63.06
ground,BW 68 HD Modul,Heating capacity,45,-3,63.39
ground,BW 68 HD Modul,Heating capacity,45,-2,63.72
ground,BW 68 HD Modul,Heating capacity,45,-1,64.05
ground,BW 68 HD Modul,Heating capacity,45,0,64.39
ground,BW 68 HD Modul,Heating capacity,45,1,66.03
ground,BW 68 HD Modul,Heating capacity,45,2,67.67
ground,BW 68 HD Modul,Heating capacity,45,3,69.31
ground,BW 68 HD Modul,Heating capacity,45,4,70.96
ground,BW 68 HD Modul,Heating capacity,45,5,72.02
ground,BW 68 HD Modul,Heating capacity,45,6,73.84
ground,BW 68 HD Modul,Heating capacity,45,7,75.67
ground,BW 68 HD Modul,Heating capacity,45,8,77.62
ground,BW 68 HD Modul,Heating capacity,45,9,80.42
ground,BW 68 HD Modul,Heating capacity,45,10,83.22
ground,BW 68 HD Modul,Heating capacity,45,11,
ground,BW 68 HD Modul,Heating capacity,45,12,
ground,BW 68 HD Modul,Heating capacity,45,13,
ground,BW 68 HD Modul,Heating capacity,45,14,
ground,BW 68 HD Modul,Heating capacity,45,15,
ground,BW 68 HD Modul,Heating capacity,45,16,
ground,BW 68 HD Modul,Heating capacity,45,17,
ground,BW 68 HD Modul,Heating capacity,45,18,
ground,BW 68 HD Modul,Heating capacity,45,19,
ground,BW 68 HD Modul,Heating capacity,45,20,
ground,BW 68 HD Modul,Heating capacity,55,-20,
ground,BW 68 HD Modul,Heating capacity,55,-19,
ground,BW 68 HD Modul,Heating capacity,55,-18,
ground,BW 68 HD Modul,Heating capacity,55,-17,
ground,BW 68 HD Modul,Heating capacity,55,-16,
ground,BW 68 HD Modul,Heating capacity,55,-15,
ground,BW 68 HD Modul,Heating capacity,55,-14,
ground,BW 68 HD Modul,Heating capacity,55,-13,
ground,BW 68 HD Modul,Heating capacity,55,-12,
ground,BW 68 HD Modul,Heating capacity,55,-11,
ground,BW 68 HD Modul,Heating capacity,55,-10,
ground,BW 68 HD Modul,Heating capacity,55,-9,
ground,BW 68 HD Modul,Heating capacity,55,-8,
ground,BW 68 HD Modul,Heating capacity,55,-7,
ground,BW 68 HD Modul,Heating capacity,55,-6,
ground,BW 68 HD Modul,Heating capacity,55,-5,60.1
ground,BW 68 HD Modul,Heating capacity,55,-4,61.18
ground,BW 68 HD Modul,Heating capacity,55,-3,61.98
ground,BW 68 HD Modul,Heating capacity,55,-2,63.04
ground,BW 68 HD Modul,Heating capacity,55,-1,63.37
ground,BW 68 HD Modul,Heating capacity,55,0,63.69
ground,BW 68 HD Modul,Heating capacity,55,1,65.32
ground,BW 68 HD Modul,Heating capacity,55,2,66.01
ground,BW 68 HD Modul,Heating capacity,55,3,67.08
ground,BW 68 HD Modul,Heating capacity,55,4,68.96
ground,BW 68 HD Modul,Heating capacity,55,5,69.5
ground,BW 68 HD Modul,Heating capacity,55,6,71.24
ground,BW 68 HD Modul,Heating capacity,55,7,72.98
ground,BW 68 HD Modul,Heating capacity,55,8,74.78
ground,BW 68 HD Modul,Heating capacity,55,9,77.42
ground,BW 68 HD Modul,Heating capacity,55,10,80.07
ground,BW 68 HD Modul,Heating capacity,55,11,
ground,BW 68 HD Modul,Heating capacity,55,12,
ground,BW 68 HD Modul,Heating capacity,55,13,
ground,BW 68 HD Modul,Heating capacity,55,14,
ground,BW 68 HD Modul,Heating capacity,55,15,
ground,BW 68 HD Modul,Heating capacity,55,16,
ground,BW 68 HD Modul,Heating capacity,55,17,
ground,BW 68 HD Modul,Heating capacity,55,18,
ground,BW 68 HD Modul,Heating capacity,55,19,
ground,BW 68 HD Modul,Heating capacity,55,20,
ground,BW 68 HD Modul,Power input,35,-20,
ground,BW 68 HD Modul,Power input,35,-19,
ground,BW 68 HD Modul,Power input,35,-18,
ground,BW 68 HD Modul,Power input,35,-17,
ground,BW 68 HD Modul,Power input,35,-16,
ground,BW 68 HD Modul,Power input,35,-15,
ground,BW 68 HD Modul,Power input,35,-14,
ground,BW 68 HD Modul,Power input,35,-13,
ground,BW 68 HD Modul,Power input,35,-12,
ground,BW 68 HD Modul,Power input,35,-11,
ground,BW 68 HD Modul,Power input,35,-10,
ground,BW 68 HD Modul,Power input,35,-9,
ground,BW 68 HD Modul,Power input,35,-8,
ground,BW 68 HD Modul,Power input,35,-7,
ground,BW 68 HD Modul,Power input,35,-6,
ground,BW 68 HD Modul,Power input,35,-5,15.6
ground,BW 68 HD Modul,Power input,35,-4,15.42
ground,BW 68 HD Modul,Power input,35,-3,15.25
ground,BW 68 HD Modul,Power input,35,-2,15.09
ground,BW 68 HD Modul,Power input,35,-1,14.93
ground,BW 68 HD Modul,Power input,35,0,14.79
ground,BW 68 HD Modul,Power input,35,1,14.84
ground,BW 68 HD Modul,Power input,35,2,14.88
ground,BW 68 HD Modul,Power input,35,3,14.93
ground,BW 68 HD Modul,Power input,35,4,14.97
ground,BW 68 HD Modul,Power input,35,5,15.01
ground,BW 68 HD Modul,Power input,35,6,15.09
ground,BW 68 HD Modul,Power input,35,7,15.16
ground,BW 68 HD Modul,Power input,35,8,15.32
ground,BW 68 HD Modul,Power input,35,9,15.6
ground,BW 68 HD Modul,Power input,35,10,15.87
ground,BW 68 HD Modul,Power input,35,11,
ground,BW 68 HD Modul,Power input,35,12,
ground,BW 68 HD Modul,Power input,35,13,
ground,BW 68 HD Modul,Power input,35,14,
ground,BW 68 HD Modul,Power input,35,15,
ground,BW 68 HD Modul,Power input,35,16,
ground,BW 68 HD Modul,Power input,35,17,
ground,BW 68 HD Modul,Power input,35,18,
ground,BW 68 HD Modul,Power input,35,19,
ground,BW 68 HD Modul,Power input,35,20,
ground,BW 68 HD Modul,Power input,45,-20,
ground,BW 68 HD Modul,Power input,45,-19,
ground,BW 68 HD Modul,Power input,45,-18,
ground,BW 68 HD Modul,Power input,45,-17,
ground,BW 68 HD Modul,Power input,45,-16,
ground,BW 68 HD Modul,Power input,45,-15,
ground,BW 68 HD Modul,Power input,45,-14,
ground,BW 68 HD Modul,Power input,45,-13,
ground,BW 68 HD Modul,Power input,45,-12,
ground,BW 68 HD Modul,Power input,45,-11,
ground,BW 68 HD Modul,Power input,45,-10,
ground,BW 68 HD Modul,Power input,45,-9,
ground,BW 68 HD Modul,Power input,45,-8,
ground,BW 68 HD Modul,Power input,45,-7,
ground,BW 68 HD Modul,Power input,45,-6,
ground,BW 68 HD Modul,Power input,45,-5,19.64
ground,BW 68 HD Modul,Power input,45,-4,19.23
ground,BW 68 HD Modul,Power input,45,-3,18.84
ground,BW 68 HD Modul,Power input,45,-2,18.47
ground,BW 68 HD Modul,Power input,45,-1,18.12
ground,BW 68 HD Modul,Power input,45,0,17.78
ground,BW 68 HD Modul,Power input,45,1,17.82
ground,BW 68 HD Modul,Power input,45,2,17.85
ground,BW 68 HD Modul,Power input,45,3,17.88
ground,BW 68 HD Modul,Power input,45,4,17.91
ground,BW 68 HD Modul,Power input,45,5,17.8
ground,BW 68 HD Modul,Power input,45,6,17.87
ground,BW 68 HD Modul,Power input,45,7,17.94
ground,BW 68 HD Modul,Power input,45,8,18.04
ground,BW 68 HD Modul,Power input,45,9,18.33
ground,BW 68 HD Modul,Power input,45,10,18.61
ground,BW 68 HD Modul,Power input,45,11,
ground,BW 68 HD Modul,Power input,45,12,
ground,BW 68 HD Modul,Power input,45,13,
ground,BW 68 HD Modul,Power input,45,14,
ground,BW 68 HD Modul,Power input,45,15,
ground,BW 68 HD Modul,Power input,45,16,
ground,BW 68 HD Modul,Power input,45,17,
ground,BW 68 HD Modul,Power input,45,18,
ground,BW 68 HD Modul,Power input,45,19,
ground,BW 68 HD Modul,Power input,45,20,
ground,BW 68 HD Modul,Power input,55,-20,
ground,BW 68 HD Modul,Power input,55,-19,
ground,BW 68 HD Modul,Power input,55,-18,
ground,BW 68 HD Modul,Power input,55,-17,
ground,BW 68 HD Modul,Power input,55,-16,
ground,BW 68 HD Modul,Power input,55,-15,
ground,BW 68 HD Modul,Power input,55,-14,
ground,BW 68 HD Modul,Power input,55,-13,
ground,BW 68 HD Modul,Power input,55,-12,
ground,BW 68 HD Modul,Power input,55,-11,
ground,BW 68 HD Modul,Power input,55,-10,
ground,BW 68 HD Modul,Power input,55,-9,
ground,BW 68 HD Modul,Power input,55,-8,
ground,BW 68 HD Modul,Power input,55,-7,
ground,BW 68 HD Modul,Power input,55,-6,
ground,BW 68 HD Modul,Power input,55,-5,24.25
ground,BW 68 HD Modul,Power input,55,-4,24.25
ground,BW 68 HD Modul,Power input,55,-3,24.15
ground,BW 68 HD Modul,Power input,55,-2,24.15
ground,BW 68 HD Modul,Power input,55,-1,23.89
ground,BW 68 HD Modul,Power input,55,0,23.64
ground,BW 68 HD Modul,Power input,55,1,23.63
ground,BW 68 HD Modul,Power input,55,2,23.28
ground,BW 68 HD Modul,Power input,55,3,23.08
ground,BW 68 HD Modul,Power input,55,4,23.16
ground,BW 68 HD Modul,Power input,55,5,22.79
ground,BW 68 HD Modul,Power input,55,6,22.84
ground,BW 68 HD Modul,Power input,55,7,22.89
ground,BW 68 HD Modul,Power input,55,8,22.95
ground,BW 68 HD Modul,Power input,55,9,23.26
ground,BW 68 HD Modul,Power input,55,10,23.55
ground,BW 68 HD Modul,Power input,55,11,
ground,BW 68 HD Modul,Power input,55,12,
ground,BW 68 HD Modul,Power input,55,13,
ground,BW 68 HD Modul,Power input,55,14,
ground,BW 68 HD Modul,Power input,55,15,
ground,BW 68 HD Modul,Power input,55,16,
ground,BW 68 HD Modul,Power input,55,17,
ground,BW 68 HD Modul,Power input,55,18,
ground,BW 68 HD Modul,Power input,55,19,
ground,BW 68 HD Modul,Power input,55,20,
ground,BW 68 HD Modul,COP,35,-20,
ground,BW 68 HD Modul,COP,35,-19,
ground,BW 68 HD Modul,COP,35,-18,
ground,BW 68 HD Modul,COP,35,-17,
ground,BW 68 HD Modul,COP,35,-16,
ground,BW 68 HD Modul,COP,35,-15,
ground,BW 68 HD Modul,COP,35,-14,
ground,BW 68 HD Modul,COP,35,-13,
ground,BW 68 HD Modul,COP,35,-12,
ground,BW 68 HD Modul,COP,35,-11,
ground,BW 68 HD Modul,COP,35,-10,
ground,BW 68 HD Modul,COP,35,-9,
ground,BW 68 HD Modul,COP,35,-8,
ground,BW 68 HD Modul,COP,35,-7,
ground,BW 68 HD Modul,COP,35,-6,
ground,BW 68 HD Modul,COP,35,-5,4.06
ground,BW 68 HD Modul,COP,35,-4,4.17
ground,BW 68 HD Modul,COP,35,-3,4.28
ground,BW 68 HD Modul,COP,35,-2,4.38
ground,BW 68 HD Modul,COP,35,-1,4.49
ground,BW 68 HD Modul,COP,35,0,4.6
ground,BW 68 HD Modul,COP,35,1,4.7
ground,BW 68 HD Modul,COP,35,2,4.8
ground,BW 68 HD Modul,COP,35,3,4.91
ground,BW 68 HD Modul,COP,35,4,5.01
ground,BW 68 HD Modul,COP,35,5,5.11
ground,BW 68 HD Modul,COP,35,6,5.21
ground,BW 68 HD Modul,COP,35,7,5.31
ground,BW 68 HD Modul,COP,35,8,5.41
ground,BW 68 HD Modul,COP,35,9,5.51
ground,BW 68 HD Modul,COP,35,10,5.61
ground,BW 68 HD Modul,COP,35,11,
ground,BW 68 HD Modul,COP,35,12,
ground,BW 68 HD Modul,COP,35,13,
ground,BW 68 HD Modul,COP,35,14,
ground,BW 68 HD Modul,COP,35,15,
ground,BW 68 HD Modul,COP,35,16,
ground,BW 68 HD Modul,COP,35,17,
ground,BW 68 HD Modul,COP,35,18,
ground,BW 68 HD Modul,COP,35,19,
ground,BW 68 HD Modul,COP,35,20,
ground,BW 68 HD Modul,COP,45,-20,
ground,BW 68 HD Modul,COP,45,-19,
ground,BW 68 HD Modul,COP,45,-18,
ground,BW 68 HD Modul,COP,45,-17,
ground,BW 68 HD Modul,COP,45,-16,
ground,BW 68 HD Modul,COP,45,-15,
ground,BW 68 HD Modul,COP,45,-14,
ground,BW 68 HD Modul,COP,45,-13,
ground,BW 68 HD Modul,COP,45,-12,
ground,BW 68 HD Modul,COP,45,-11,
ground,BW 68 HD Modul,COP,45,-10,
ground,BW 68 HD Modul,COP,45,-9,
ground,BW 68 HD Modul,COP,45,-8,
ground,BW 68 HD Modul,COP,45,-7,
ground,BW 68 HD Modul,COP,45,-6,
ground,BW 68 HD Modul,COP,45,-5,3.19
ground,BW 68 HD Modul,COP,45,-4,3.28
ground,BW 68 HD Modul,COP,45,-3,3.36
ground,BW 68 HD Modul,COP,45,-2,3.45
ground,BW 68 HD Modul,COP,45,-1,3.54
ground,BW 68 HD Modul,COP,45,0,3.62
ground,BW 68 HD Modul,COP,45,1,3.71
ground,BW 68 HD Modul,COP,45,2,3.79
ground,BW 68 HD Modul,COP,45,3,3.88
ground,BW 68 HD Modul,COP,45,4,3.96
ground,BW 68 HD Modul,COP,45,5,4.05
ground,BW 68 HD Modul,COP,45,6,4.13
ground,BW 68 HD Modul,COP,45,7,4.22
ground,BW 68 HD Modul,COP,45,8,4.3
ground,BW 68 HD Modul,COP,45,9,4.39
ground,BW 68 HD Modul,COP,45,10,4.47
ground,BW 68 HD Modul,COP,45,11,
ground,BW 68 HD Modul,COP,45,12,
ground,BW 68 HD Modul,COP,45,13,
ground,BW 68 HD Modul,COP,45,14,
ground,BW 68 HD Modul,COP,45,15,
ground,BW 68 HD Modul,COP,45,16,
ground,BW 68 HD Modul,COP,45,17,
ground,BW 68 HD Modul,COP,45,18,
ground,BW 68 HD Modul,COP,45,19,
ground,BW 68 HD Modul,COP,45,20,
ground,BW 68 HD Modul,COP,55,-20,
ground,BW 68 HD Modul,COP,55,-19,
ground,BW 68 HD Modul,COP,55,-18,
ground,BW 68 HD Modul,COP,55,-17,
ground,BW 68 HD Modul,COP,55,-16,
ground,BW 68 HD Modul,COP,55,-15,
ground,BW 68 HD Modul,COP,55,-14,
ground,BW 68 HD Modul,COP,55,-13,
ground,BW 68 HD Modul,COP,55,-12,
ground,BW 68 HD Modul,COP,55,-11,
ground,BW 68 HD Modul,COP,55,-10,
ground,BW 68 HD Modul,COP,55,-9,
ground,BW 68 HD Modul,COP,55,-8,
ground,BW 68 HD Modul,COP,55,-7,
ground,BW 68 HD Modul,COP,55,-6,
ground,BW 68 HD Modul,COP,55,-5,2.48
ground,BW 68 HD Modul,COP,55,-4,2.52
ground,BW 68 HD Modul,COP,55,-3,2.57
ground,BW 68 HD Modul,COP,55,-2,2.61
ground,BW 68 HD Modul,COP,55,-1,2.65
ground,BW 68 HD Modul,COP,55,0,2.69
ground,BW 68 HD Modul,COP,55,1,2.76
ground,BW 68 HD Modul,COP,55,2,2.84
ground,BW 68 HD Modul,COP,55,3,2.91
ground,BW 68 HD Modul,COP,55,4,2.98
ground,BW 68 HD Modul,COP,55,5,3.05
ground,BW 68 HD Modul,COP,55,6,3.12
ground,BW 68 HD Modul,COP,55,7,3.19
ground,BW 68 HD Modul,COP,55,8,3.26
ground,BW 68 HD Modul,COP,55,9,3.33
ground,BW 68 HD Modul,COP,55,10,3.4
ground,BW 68 HD Modul,COP,55,11,
ground,BW 68 HD Modul,COP,55,12,
ground,BW 68 HD Modul,COP,55,13,
ground,BW 68 HD Modul,COP,55,14,
ground,BW 68 HD Modul,COP,55,15,
ground,BW 68 HD Modul,COP,55,16,
ground,BW 68 HD Modul,COP,55,17,
ground,BW 68 HD Modul,COP,55,18,
ground,BW 68 HD Modul,COP,55,19,
ground,BW 68 HD Modul,COP,55,20,
ground,BW 88 HD Modul,Heating capacity,35,-20,
ground,BW 88 HD Modul,Heating capacity,35,-19,
ground,BW 88 HD Modul,Heating capacity,35,-18,
ground,BW 88 HD Modul,Heating capacity,35,-17,
ground,BW 88 HD Modul,Heating capacity,35,-16,
ground,BW 88 HD Modul,Heating capacity,35,-15,
ground,BW 88 HD Modul,Heating capacity,35,-14,
ground,BW 88 HD Modul,Heating capacity,35,-13,
ground,BW 88 HD Modul,Heating capacity,35,-12,
ground,BW 88 HD Modul,Heating capacity,35,-11,
ground,BW 88 HD Modul,Heating capacity,35,-10,
ground,BW 88 HD Modul,Heating capacity,35,-9,
ground,BW 88 HD Modul,Heating capacity,35,-8,
ground,BW 88 HD Modul,Heating capacity,35,-7,
ground,BW 88 HD Modul,Heating capacity,35,-6,
ground,BW 88 HD Modul,Heating capacity,35,-5,81.56
ground,BW 88 HD Modul,Heating capacity,35,-4,82.77
ground,BW 88 HD Modul,Heating capacity,35,-3,83.98
ground,BW 88 HD Modul,Heating capacity,35,-2,85.2
ground,BW 88 HD Modul,Heating capacity,35,-1,86.41
ground,BW 88 HD Modul,Heating capacity,35,0,87.62
ground,BW 88 HD Modul,Heating capacity,35,1,89.86
ground,BW 88 HD Modul,Heating capacity,35,2,92.09
ground,BW 88 HD Modul,Heating capacity,35,3,94.33
ground,BW 88 HD Modul,Heating capacity,35,4,96.56
ground,BW 88 HD Modul,Heating capacity,35,5,98.8
ground,BW 88 HD Modul,Heating capacity,35,6,101.24
ground,BW 88 HD Modul,Heating capacity,35,7,103.68
ground,BW 88 HD Modul,Heating capacity,35,8,106.69
ground,BW 88 HD Modul,Heating capacity,35,9,110.63
ground,BW 88 HD Modul,Heating capacity,35,10,114.58
ground,BW 88 HD Modul,Heating capacity,35,11,
ground,BW 88 HD Modul,Heating capacity,35,12,
ground,BW 88 HD Modul,Heating capacity,35,13,
ground,BW 88 HD Modul,Heating capacity,35,14,
ground,BW 88 HD Modul,Heating capacity,35,15,
ground,BW 88 HD Modul,Heating capacity,35,16,
ground,BW 88 HD Modul,Heating capacity,35,17,
ground,BW 88 HD Modul,Heating capacity,35,18,
ground,BW 88 HD Modul,Heating capacity,35,19,
ground,BW 88 HD Modul,Heating capacity,35,20,
ground,BW 88 HD Modul,Heating capacity,45,-20,
ground,BW 88 HD Modul,Heating capacity,45,-19,
ground,BW 88 HD Modul,Heating capacity,45,-18,
ground,BW 88 HD Modul,Heating capacity,45,-17,
ground,BW 88 HD Modul,Heating capacity,45,-16,
ground,BW 88 HD Modul,Heating capacity,45,-15,
ground,BW 88 HD Modul,Heating capacity,45,-14,
ground,BW 88 HD Modul,Heating capacity,45,-13,
ground,BW 88 HD Modul,Heating capacity,45,-12,
ground,BW 88 HD Modul,Heating capacity,45,-11,
ground,BW 88 HD Modul,Heating capacity,45,-10,
ground,BW 88 HD Modul,Heating capacity,45,-9,
ground,BW 88 HD Modul,Heating capacity,45,-8,
ground,BW 88 HD Modul,Heating capacity,45,-7,
ground,BW 88 HD Modul,Heating capacity,45,-6,
ground,BW 88 HD Modul,Heating capacity,45,-5,80.79
ground,BW 88 HD Modul,Heating capacity,45,-4,81.22
ground,BW 88 HD Modul,Heating capacity,45,-3,81.65
ground,BW 88 HD Modul,Heating capacity,45,-2,82.07
ground,BW 88 HD Modul,Heating capacity,45,-1,82.5
ground,BW 88 HD Modul,Heating capacity,45,0,82.93
ground,BW 88 HD Modul,Heating capacity,45,1,85.04
ground,BW 88 HD Modul,Heating capacity,45,2,87.16
ground,BW 88 HD Modul,Heating capacity,45,3,89.27
ground,BW 88 HD Modul,Heating capacity,45,4,91.39
ground,BW 88 HD Modul,Heating capacity,45,5,92.76
ground,BW 88 HD Modul,Heating capacity,45,6,95.11
ground,BW 88 HD Modul,Heating capacity,45,7,97.46
ground,BW 88 HD Modul,Heating capacity,45,8,99.97
ground,BW 88 HD Modul,Heating capacity,45,9,103.58
ground,BW 88 HD Modul,Heating capacity,45,10,107.18
ground,BW 88 HD Modul,Heating capacity,45,11,
ground,BW 88 HD Modul,Heating capacity,45,12,
ground,BW 88 HD Modul,Heating capacity,45,13,
ground,BW 88 HD Modul,Heating capacity,45,14,
ground,BW 88 HD Modul,Heating capacity,45,15,
ground,BW 88 HD Modul,Heating capacity,45,16,
ground,BW 88 HD Modul,Heating capacity,45,17,
ground,BW 88 HD Modul,Heating capacity,45,18,
ground,BW 88 HD Modul,Heating capacity,45,19,
ground,BW 88 HD Modul,Heating capacity,45,20,
ground,BW 88 HD Modul,Heating capacity,55,-20,
ground,BW 88 HD Modul,Heating capacity,55,-19,
ground,BW 88 HD Modul,Heating capacity,55,-18,
ground,BW 88 HD Modul,Heating capacity,55,-17,
ground,BW 88 HD Modul,Heating capacity,55,-16,
ground,BW 88 HD Modul,Heating capacity,55,-15,
ground,BW 88 HD Modul,Heating capacity,55,-14,
ground,BW 88 HD Modul,Heating capacity,55,-13,
ground,BW 88 HD Modul,Heating capacity,55,-12,
ground,BW 88 HD Modul,Heating capacity,55,-11,
ground,BW 88 HD Modul,Heating capacity,55,-10,
ground,BW 88 HD Modul,Heating capacity,55,-9,
ground,BW 88 HD Modul,Heating capacity,55,-8,
ground,BW 88 HD Modul,Heating capacity,55,-7,
ground,BW 88 HD Modul,Heating capacity,55,-6,
ground,BW 88 HD Modul,Heating capacity,55,-5,77.41
ground,BW 88 HD Modul,Heating capacity,55,-4,78.79
ground,BW 88 HD Modul,Heating capacity,55,-3,79.83
ground,BW 88 HD Modul,Heating capacity,55,-2,81.19
ground,BW 88 HD Modul,Heating capacity,55,-1,81.61
ground,BW 88 HD Modul,Heating capacity,55,0,82.04
ground,BW 88 HD Modul,Heating capacity,55,1,84.13
ground,BW 88 HD Modul,Heating capacity,55,2,85.01
ground,BW 88 HD Modul,Heating capacity,55,3,86.4
ground,BW 88 HD Modul,Heating capacity,55,4,88.82
ground,BW 88 HD Modul,Heating capacity,55,5,89.51
ground,BW 88 HD Modul,Heating capacity,55,6,91.75
ground,BW 88 HD Modul,Heating capacity,55,7,94.0
ground,BW 88 HD Modul,Heating capacity,55,8,96.31
ground,BW 88 HD Modul,Heating capacity,55,9,99.72
ground,BW 88 HD Modul,Heating capacity,55,10,103.12
ground,BW 88 HD Modul,Heating capacity,55,11,
ground,BW 88 HD Modul,Heating capacity,55,12,
ground,BW 88 HD Modul,Heating capacity,55,13,
ground,BW 88 HD Modul,Heating capacity,55,14,
ground,BW 88 HD Modul,Heating capacity,55,15,
ground,BW 88 HD Modul,Heating capacity,55,16,
ground,BW 88 HD Modul,Heating capacity,55,17,
ground,BW 88 HD Modul,Heating capacity,55,18,
ground,BW 88 HD Modul,Heating capacity,55,19,
ground,BW 88 HD Modul,Heating capacity,55,20,
ground,BW 88 HD Modul,Power input,35,-20,
ground,BW 88 HD Modul,Power input,35,-19,
ground,BW 88 HD Modul,Power input,35,-18,
ground,BW 88 HD Modul,Power input,35,-17,
ground,BW 88 HD Modul,Power input,35,-16,
