source,product,data_type,sink_temp,source_temp,0
ground,TBW 98 EVI HD Modul,Heating capacity,55,15,
ground,TBW 98 EVI HD Modul,Heating capacity,55,16,
ground,TBW 98 EVI HD Modul,Heating capacity,55,17,
ground,TBW 98 EVI HD Modul,Heating capacity,55,18,
ground,TBW 98 EVI HD Modul,Heating capacity,55,19,
ground,TBW 98 EVI HD Modul,Heating capacity,55,20,
ground,TBW 98 EVI HD Modul,Heating capacity,65,-20,
ground,TBW 98 EVI HD Modul,Heating capacity,65,-19,
ground,TBW 98 EVI HD Modul,Heating capacity,65,-18,
ground,TBW 98 EVI HD Modul,Heating capacity,65,-17,
ground,TBW 98 EVI HD Modul,Heating capacity,65,-16,
ground,TBW 98 EVI HD Modul,Heating capacity,65,-15,
ground,TBW 98 EVI HD Modul,Heating capacity,65,-14,
ground,TBW 98 EVI HD Modul,Heating capacity,65,-13,
ground,TBW 98 EVI HD Modul,Heating capacity,65,-12,
ground,TBW 98 EVI HD Modul,Heating capacity,65,-11,
ground,TBW 98 EVI HD Modul,Heating capacity,65,-10,
ground,TBW 98 EVI HD Modul,Heating capacity,65,-9,
ground,TBW 98 EVI HD Modul,Heating capacity,65,-8,
ground,TBW 98 EVI HD Modul,Heating capacity,65,-7,
ground,TBW 98 EVI HD Modul,Heating capacity,65,-6,
ground,TBW 98 EVI HD Modul,Heating capacity,65,-5,91.92
ground,TBW 98 EVI HD Modul,Heating capacity,65,-4,93.88
ground,TBW 98 EVI HD Modul,Heating capacity,65,-3,95.84
ground,TBW 98 EVI HD Modul,Heating capacity,65,-2,98.2
ground,TBW 98 EVI HD Modul,Heating capacity,65,-1,100.16
ground,TBW 98 EVI HD Modul,Heating capacity,65,0,102.52
ground,TBW 98 EVI HD Modul,Heating capacity,65,1,105.27
ground,TBW 98 EVI HD Modul,Heating capacity,65,2,107.63
ground,TBW 98 EVI HD Modul,Heating capacity,65,3,109.98
ground,TBW 98 EVI HD Modul,Heating capacity,65,4,112.73
ground,TBW 98 EVI HD Modul,Heating capacity,65,5,115.88
ground,TBW 98 EVI HD Modul,Heating capacity,65,6,118.63
ground,TBW 98 EVI HD Modul,Heating capacity,65,7,121.38
ground,TBW 98 EVI HD Modul,Heating capacity,65,8,124.52
ground,TBW 98 EVI HD Modul,Heating capacity,65,9,127.66
ground,TBW 98 EVI HD Modul,Heating capacity,65,10,130.8
ground,TBW 98 EVI HD Modul,Heating capacity,65,11,
ground,TBW 98 EVI HD Modul,Heating capacity,65,12,
ground,TBW 98 EVI HD Modul,Heating capacity,65,13,
ground,TBW 98 EVI HD Modul,Heating capacity,65,14,
ground,TBW 98 EVI HD Modul,Heating capacity,65,15,
ground,TBW 98 EVI HD Modul,Heating capacity,65,16,
ground,TBW 98 EVI HD Modul,Heating capacity,65,17,
ground,TBW 98 EVI HD Modul,Heating capacity,65,18,
ground,TBW 98 EVI HD Modul,Heating capacity,65,19,
ground,TBW 98 EVI HD Modul,Heating capacity,65,20,
ground,TBW 98 EVI HD Modul,Power input,35,-20,
ground,TBW 98 EVI HD Modul,Power input,35,-19,
ground,TBW 98 EVI HD Modul,Power input,35,-18,
ground,TBW 98 EVI HD Modul,Power input,35,-17,
ground,TBW 98 EVI HD Modul,Power input,35,-16,
ground,TBW 98 EVI HD Modul,Power input,35,-15,
ground,TBW 98 EVI HD Modul,Power input,35,-14,
ground,TBW 98 EVI HD Modul,Power input,35,-13,
ground,TBW 98 EVI HD Modul,Power input,35,-12,
ground,TBW 98 EVI HD Modul,Power input,35,-11,
ground,TBW 98 EVI HD Modul,Power input,35,-10,
ground,TBW 98 EVI HD Modul,Power input,35,-9,
ground,TBW 98 EVI HD Modul,Power input,35,-8,
ground,TBW 98 EVI HD Modul,Power input,35,-7,
ground,TBW 98 EVI HD Modul,Power input,35,-6,
ground,TBW 98 EVI HD Modul,Power input,35,-5,20.46
ground,TBW 98 EVI HD Modul,Power input,35,-4,20.53
ground,TBW 98 EVI HD Modul,Power input,35,-3,20.67
ground,TBW 98 EVI HD Modul,Power input,35,-2,20.75
ground,TBW 98 EVI HD Modul,Power input,35,-1,20.82
ground,TBW 98 EVI HD Modul,Power input,35,0,20.89
ground,TBW 98 EVI HD Modul,Power input,35,1,21.08
ground,TBW 98 EVI HD Modul,Power input,35,2,21.17
ground,TBW 98 EVI HD Modul,Power input,35,3,21.27
ground,TBW 98 EVI HD Modul,Power input,35,4,21.46
ground,TBW 98 EVI HD Modul,Power input,35,5,21.58
ground,TBW 98 EVI HD Modul,Power input,35,6,21.76
ground,TBW 98 EVI HD Modul,Power input,35,7,21.82
ground,TBW 98 EVI HD Modul,Power input,35,8,21.86
ground,TBW 98 EVI HD Modul,Power input,35,9,21.71
ground,TBW 98 EVI HD Modul,Power input,35,10,21.66
ground,TBW 98 EVI HD Modul,Power input,35,11,
ground,TBW 98 EVI HD Modul,Power input,35,12,
ground,TBW 98 EVI HD Modul,Power input,35,13,
ground,TBW 98 EVI HD Modul,Power input,35,14,
ground,TBW 98 EVI HD Modul,Power input,35,15,
ground,TBW 98 EVI HD Modul,Power input,35,16,
ground,TBW 98 EVI HD Modul,Power input,35,17,
ground,TBW 98 EVI HD Modul,Power input,35,18,
ground,TBW 98 EVI HD Modul,Power input,35,19,
ground,TBW 98 EVI HD Modul,Power input,35,20,
ground,TBW 98 EVI HD Modul,Power input,45,-20,
ground,TBW 98 EVI HD Modul,Power input,45,-19,
ground,TBW 98 EVI HD Modul,Power input,45,-18,
ground,TBW 98 EVI HD Modul,Power input,45,-17,
ground,TBW 98 EVI HD Modul,Power input,45,-16,
ground,TBW 98 EVI HD Modul,Power input,45,-15,
ground,TBW 98 EVI HD Modul,Power input,45,-14,
ground,TBW 98 EVI HD Modul,Power input,45,-13,
ground,TBW 98 EVI HD Modul,Power input,45,-12,
ground,TBW 98 EVI HD Modul,Power input,45,-11,
ground,TBW 98 EVI HD Modul,Power input,45,-10,
ground,TBW 98 EVI HD Modul,Power input,45,-9,
ground,TBW 98 EVI HD Modul,Power input,45,-8,
ground,TBW 98 EVI HD Modul,Power input,45,-7,
ground,TBW 98 EVI HD Modul,Power input,45,-6,
ground,TBW 98 EVI HD Modul,Power input,45,-5,25.53
ground,TBW 98 EVI HD Modul,Power input,45,-4,25.61
ground,TBW 98 EVI HD Modul,Power input,45,-3,25.63
ground,TBW 98 EVI HD Modul,Power input,45,-2,25.66
ground,TBW 98 EVI HD Modul,Power input,45,-1,25.69
ground,TBW 98 EVI HD Modul,Power input,45,0,25.72
ground,TBW 98 EVI HD Modul,Power input,45,1,26.07
ground,TBW 98 EVI HD Modul,Power input,45,2,26.42
ground,TBW 98 EVI HD Modul,Power input,45,3,26.76
ground,TBW 98 EVI HD Modul,Power input,45,4,27.1
ground,TBW 98 EVI HD Modul,Power input,45,5,27.36
ground,TBW 98 EVI HD Modul,Power input,45,6,27.43
ground,TBW 98 EVI HD Modul,Power input,45,7,27.5
ground,TBW 98 EVI HD Modul,Power input,45,8,27.57
ground,TBW 98 EVI HD Modul,Power input,45,9,27.64
ground,TBW 98 EVI HD Modul,Power input,45,10,27.64
ground,TBW 98 EVI HD Modul,Power input,45,11,
ground,TBW 98 EVI HD Modul,Power input,45,12,
ground,TBW 98 EVI HD Modul,Power input,45,13,
ground,TBW 98 EVI HD Modul,Power input,45,14,
ground,TBW 98 EVI HD Modul,Power input,45,15,
ground,TBW 98 EVI HD Modul,Power input,45,16,
ground,TBW 98 EVI HD Modul,Power input,45,17,
ground,TBW 98 EVI HD Modul,Power input,45,18,
ground,TBW 98 EVI HD Modul,Power input,45,19,
ground,TBW 98 EVI HD Modul,Power input,45,20,
ground,TBW 98 EVI HD Modul,Power input,55,-20,
ground,TBW 98 EVI HD Modul,Power input,55,-19,
ground,TBW 98 EVI HD Modul,Power input,55,-18,
ground,TBW 98 EVI HD Modul,Power input,55,-17,
ground,TBW 98 EVI HD Modul,Power input,55,-16,
ground,TBW 98 EVI HD Modul,Power input,55,-15,
ground,TBW 98 EVI HD Modul,Power input,55,-14,
ground,TBW 98 EVI HD Modul,Power input,55,-13,
ground,TBW 98 EVI HD Modul,Power input,55,-12,
ground,TBW 98 EVI HD Modul,Power input,55,-11,
ground,TBW 98 EVI HD Modul,Power input,55,-10,
ground,TBW 98 EVI HD Modul,Power input,55,-9,
ground,TBW 98 EVI HD Modul,Power input,55,-8,
ground,TBW 98 EVI HD Modul,Power input,55,-7,
ground,TBW 98 EVI HD Modul,Power input,55,-6,
ground,TBW 98 EVI HD Modul,Power input,55,-5,32.12
ground,TBW 98 EVI HD Modul,Power input,55,-4,32.26
ground,TBW 98 EVI HD Modul,Power input,55,-3,32.34
ground,TBW 98 EVI HD Modul,Power input,55,-2,32.48
ground,TBW 98 EVI HD Modul,Power input,55,-1,32.62
ground,TBW 98 EVI HD Modul,Power input,55,0,32.69
ground,TBW 98 EVI HD Modul,Power input,55,1,32.83
ground,TBW 98 EVI HD Modul,Power input,55,2,32.9
ground,TBW 98 EVI HD Modul,Power input,55,3,32.97
ground,TBW 98 EVI HD Modul,Power input,55,4,33.12
ground,TBW 98 EVI HD Modul,Power input,55,5,33.19
ground,TBW 98 EVI HD Modul,Power input,55,6,33.26
ground,TBW 98 EVI HD Modul,Power input,55,7,33.4
ground,TBW 98 EVI HD Modul,Power input,55,8,33.47
ground,TBW 98 EVI HD Modul,Power input,55,9,33.54
ground,TBW 98 EVI HD Modul,Power input,55,10,33.61
ground,TBW 98 EVI HD Modul,Power input,55,11,
ground,TBW 98 EVI HD Modul,Power input,55,12,
ground,TBW 98 EVI HD Modul,Power input,55,13,
ground,TBW 98 EVI HD Modul,Power input,55,14,
ground,TBW 98 EVI HD Modul,Power input,55,15,
ground,TBW 98 EVI HD Modul,Power input,55,16,
ground,TBW 98 EVI HD Modul,Power input,55,17,
ground,TBW 98 EVI HD Modul,Power input,55,18,
ground,TBW 98 EVI HD Modul,Power input,55,19,
ground,TBW 98 EVI HD Modul,Power input,55,20,
ground,TBW 98 EVI HD Modul,Power input,65,-20,
ground,TBW 98 EVI HD Modul,Power input,65,-19,
ground,TBW 98 EVI HD Modul,Power input,65,-18,
ground,TBW 98 EVI HD Modul,Power input,65,-17,
ground,TBW 98 EVI HD Modul,Power input,65,-16,
ground,TBW 98 EVI HD Modul,Power input,65,-15,
ground,TBW 98 EVI HD Modul,Power input,65,-14,
ground,TBW 98 EVI HD Modul,Power input,65,-13,
ground,TBW 98 EVI HD Modul,Power input,65,-12,
ground,TBW 98 EVI HD Modul,Power input,65,-11,
ground,TBW 98 EVI HD Modul,Power input,65,-10,
ground,TBW 98 EVI HD Modul,Power input,65,-9,
ground,TBW 98 EVI HD Modul,Power input,65,-8,
ground,TBW 98 EVI HD Modul,Power input,65,-7,
ground,TBW 98 EVI HD Modul,Power input,65,-6,
ground,TBW 98 EVI HD Modul,Power input,65,-5,38.02
ground,TBW 98 EVI HD Modul,Power input,65,-4,38.16
ground,TBW 98 EVI HD Modul,Power input,65,-3,38.3
ground,TBW 98 EVI HD Modul,Power input,65,-2,38.52
ground,TBW 98 EVI HD Modul,Power input,65,-1,38.66
ground,TBW 98 EVI HD Modul,Power input,65,0,38.8
ground,TBW 98 EVI HD Modul,Power input,65,1,38.94
ground,TBW 98 EVI HD Modul,Power input,65,2,39.09
ground,TBW 98 EVI HD Modul,Power input,65,3,39.23
ground,TBW 98 EVI HD Modul,Power input,65,4,39.37
ground,TBW 98 EVI HD Modul,Power input,65,5,39.51
ground,TBW 98 EVI HD Modul,Power input,65,6,39.66
ground,TBW 98 EVI HD Modul,Power input,65,7,39.73
ground,TBW 98 EVI HD Modul,Power input,65,8,39.87
ground,TBW 98 EVI HD Modul,Power input,65,9,40.01
ground,TBW 98 EVI HD Modul,Power input,65,10,40.08
ground,TBW 98 EVI HD Modul,Power input,65,11,
ground,TBW 98 EVI HD Modul,Power input,65,12,
ground,TBW 98 EVI HD Modul,Power input,65,13,
ground,TBW 98 EVI HD Modul,Power input,65,14,
ground,TBW 98 EVI HD Modul,Power input,65,15,
ground,TBW 98 EVI HD Modul,Power input,65,16,
ground,TBW 98 EVI HD Modul,Power input,65,17,
ground,TBW 98 EVI HD Modul,Power input,65,18,
ground,TBW 98 EVI HD Modul,Power input,65,19,
ground,TBW 98 EVI HD Modul,Power input,65,20,
ground,TBW 98 EVI HD Modul,COP,35,-20,
ground,TBW 98 EVI HD Modul,COP,35,-19,
ground,TBW 98 EVI HD Modul,COP,35,-18,
ground,TBW 98 EVI HD Modul,COP,35,-17,
ground,TBW 98 EVI HD Modul,COP,35,-16,
ground,TBW 98 EVI HD Modul,COP,35,-15,
ground,TBW 98 EVI HD Modul,COP,35,-14,
ground,TBW 98 EVI HD Modul,COP,35,-13,
ground,TBW 98 EVI HD Modul,COP,35,-12,
ground,TBW 98 EVI HD Modul,COP,35,-11,
ground,TBW 98 EVI HD Modul,COP,35,-10,
ground,TBW 98 EVI HD Modul,COP,35,-9,
ground,TBW 98 EVI HD Modul,COP,35,-8,
ground,TBW 98 EVI HD Modul,COP,35,-7,
ground,TBW 98 EVI HD Modul,COP,35,-6,
ground,TBW 98 EVI HD Modul,COP,35,-5,4.24
ground,TBW 98 EVI HD Modul,COP,35,-4,4.32
ground,TBW 98 EVI HD Modul,COP,35,-3,4.41
ground,TBW 98 EVI HD Modul,COP,35,-2,4.51
ground,TBW 98 EVI HD Modul,COP,35,-1,4.6
ground,TBW 98 EVI HD Modul,COP,35,0,4.7
ground,TBW 98 EVI HD Modul,COP,35,1,4.79
ground,TBW 98 EVI HD Modul,COP,35,2,4.9
ground,TBW 98 EVI HD Modul,COP,35,3,5.01
ground,TBW 98 EVI HD Modul,COP,35,4,5.11
ground,TBW 98 EVI HD Modul,COP,35,5,5.22
ground,TBW 98 EVI HD Modul,COP,35,6,5.34
ground,TBW 98 EVI HD Modul,COP,35,7,5.45
ground,TBW 98 EVI HD Modul,COP,35,8,5.57
ground,TBW 98 EVI HD Modul,COP,35,9,5.7
ground,TBW 98 EVI HD Modul,COP,35,10,5.84
ground,TBW 98 EVI HD Modul,COP,35,11,
ground,TBW 98 EVI HD Modul,COP,35,12,
ground,TBW 98 EVI HD Modul,COP,35,13,
ground,TBW 98 EVI HD Modul,COP,35,14,
ground,TBW 98 EVI HD Modul,COP,35,15,
ground,TBW 98 EVI HD Modul,COP,35,16,
ground,TBW 98 EVI HD Modul,COP,35,17,
ground,TBW 98 EVI HD Modul,COP,35,18,
ground,TBW 98 EVI HD Modul,COP,35,19,
ground,TBW 98 EVI HD Modul,COP,35,20,
ground,TBW 98 EVI HD Modul,COP,45,-20,
ground,TBW 98 EVI HD Modul,COP,45,-19,
ground,TBW 98 EVI HD Modul,COP,45,-18,
ground,TBW 98 EVI HD Modul,COP,45,-17,
ground,TBW 98 EVI HD Modul,COP,45,-16,
ground,TBW 98 EVI HD Modul,COP,45,-15,
ground,TBW 98 EVI HD Modul,COP,45,-14,
ground,TBW 98 EVI HD Modul,COP,45,-13,
ground,TBW 98 EVI HD Modul,COP,45,-12,
ground,TBW 98 EVI HD Modul,COP,45,-11,
ground,TBW 98 EVI HD Modul,COP,45,-10,
ground,TBW 98 EVI HD Modul,COP,45,-9,
ground,TBW 98 EVI HD Modul,COP,45,-8,
ground,TBW 98 EVI HD Modul,COP,45,-7,
ground,TBW 98 EVI HD Modul,COP,45,-6,
ground,TBW 98 EVI HD Modul,COP,45,-5,3.45
ground,TBW 98 EVI HD Modul,COP,45,-4,3.51
ground,TBW 98 EVI HD Modul,COP,45,-3,3.6
ground,TBW 98 EVI HD Modul,COP,45,-2,3.67
ground,TBW 98 EVI HD Modul,COP,45,-1,3.78
ground,TBW 98 EVI HD Modul,COP,45,0,3.86
ground,TBW 98 EVI HD Modul,COP,45,1,3.92
ground,TBW 98 EVI HD Modul,COP,45,2,3.97
ground,TBW 98 EVI HD Modul,COP,45,3,4.04
ground,TBW 98 EVI HD Modul,COP,45,4,4.1
ground,TBW 98 EVI HD Modul,COP,45,5,4.18
ground,TBW 98 EVI HD Modul,COP,45,6,4.28
ground,TBW 98 EVI HD Modul,COP,45,7,4.38
ground,TBW 98 EVI HD Modul,COP,45,8,4.5
ground,TBW 98 EVI HD Modul,COP,45,9,4.62
ground,TBW 98 EVI HD Modul,COP,45,10,4.76
ground,TBW 98 EVI HD Modul,COP,45,11,
ground,TBW 98 EVI HD Modul,COP,45,12,
ground,TBW 98 EVI HD Modul,COP,45,13,
ground,TBW 98 EVI HD Modul,COP,45,14,
ground,TBW 98 EVI HD Modul,COP,45,15,
ground,TBW 98 EVI HD Modul,COP,45,16,
ground,TBW 98 EVI HD Modul,COP,45,17,
ground,TBW 98 EVI HD Modul,COP,45,18,
ground,TBW 98 EVI HD Modul,COP,45,19,
ground,TBW 98 EVI HD Modul,COP,45,20,
ground,TBW 98 EVI HD Modul,COP,55,-20,
ground,TBW 98 EVI HD Modul,COP,55,-19,
ground,TBW 98 EVI HD Modul,COP,55,-18,
ground,TBW 98 EVI HD Modul,COP,55,-17,
ground,TBW 98 EVI HD Modul,COP,55,-16,
ground,TBW 98 EVI HD Modul,COP,55,-15,
ground,TBW 98 EVI HD Modul,COP,55,-14,
ground,TBW 98 EVI HD Modul,COP,55,-13,
ground,TBW 98 EVI HD Modul,COP,55,-12,
ground,TBW 98 EVI HD Modul,COP,55,-11,
ground,TBW 98 EVI HD Modul,COP,55,-10,
ground,TBW 98 EVI HD Modul,COP,55,-9,
ground,TBW 98 EVI HD Modul,COP,55,-8,
ground,TBW 98 EVI HD Modul,COP,55,-7,
ground,TBW 98 EVI HD Modul,COP,55,-6,
ground,TBW 98 EVI HD Modul,COP,55,-5,2.79
ground,TBW 98 EVI HD Modul,COP,55,-4,2.84
ground,TBW 98 EVI HD Modul,COP,55,-3,2.89
ground,TBW 98 EVI HD Modul,COP,55,-2,2.96
ground,TBW 98 EVI HD Modul,COP,55,-1,3.02
ground,TBW 98 EVI HD Modul,COP,55,0,3.09
ground,TBW 98 EVI HD Modul,COP,55,1,3.15
ground,TBW 98 EVI HD Modul,COP,55,2,3.22
ground,TBW 98 EVI HD Modul,COP,55,3,3.3
ground,TBW 98 EVI HD Modul,COP,55,4,3.37
ground,TBW 98 EVI HD Modul,COP,55,5,3.46
ground,TBW 98 EVI HD Modul,COP,55,6,3.54
ground,TBW 98 EVI HD Modul,COP,55,7,3.62
ground,TBW 98 EVI HD Modul,COP,55,8,3.71
ground,TBW 98 EVI HD Modul,COP,55,9,3.81
ground,TBW 98 EVI HD Modul,COP,55,10,3.91
ground,TBW 98 EVI HD Modul,COP,55,11,
ground,TBW 98 EVI HD Modul,COP,55,12,
ground,TBW 98 EVI HD Modul,COP,55,13,
ground,TBW 98 EVI HD Modul,COP,55,14,
ground,TBW 98 EVI HD Modul,COP,55,15,
ground,TBW 98 EVI HD Modul,COP,55,16,
ground,TBW 98 EVI HD Modul,COP,55,17,
ground,TBW 98 EVI HD Modul,COP,55,18,
ground,TBW 98 EVI HD Modul,COP,55,19,
ground,TBW 98 EVI HD Modul,COP,55,20,
ground,TBW 98 EVI HD Modul,COP,65,-20,
ground,TBW 98 EVI HD Modul,COP,65,-19,
ground,TBW 98 EVI HD Modul,COP,65,-18,
ground,TBW 98 EVI HD Modul,COP,65,-17,
ground,TBW 98 EVI HD Modul,COP,65,-16,
ground,TBW 98 EVI HD Modul,COP,65,-15,
ground,TBW 98 EVI HD Modul,COP,65,-14,
ground,TBW 98 EVI HD Modul,COP,65,-13,
ground,TBW 98 EVI HD Modul,COP,65,-12,
ground,TBW 98 EVI HD Modul,COP,65,-11,
ground,TBW 98 EVI HD Modul,COP,65,-10,
ground,TBW 98 EVI HD Modul,COP,65,-9,
ground,TBW 98 EVI HD Modul,COP,65,-8,
ground,TBW 98 EVI HD Modul,COP,65,-7,
ground,TBW 98 EVI HD Modul,COP,65,-6,
ground,TBW 98 EVI HD Modul,COP,65,-5,2.42
ground,TBW 98 EVI HD Modul,COP,65,-4,2.46
ground,TBW 98 EVI HD Modul,COP,65,-3,2.5
ground,TBW 98 EVI HD Modul,COP,65,-2,2.55
ground,TBW 98 EVI HD Modul,COP,65,-1,2.59
ground,TBW 98 EVI HD Modul,COP,65,0,2.64
ground,TBW 98 EVI HD Modul,COP,65,1,2.7
ground,TBW 98 EVI HD Modul,COP,65,2,2.75
ground,TBW 98 EVI HD Modul,COP,65,3,2.8
ground,TBW 98 EVI HD Modul,COP,65,4,2.86
ground,TBW 98 EVI HD Modul,COP,65,5,2.93
ground,TBW 98 EVI HD Modul,COP,65,6,2.99
ground,TBW 98 EVI HD Modul,COP,65,7,3.06
ground,TBW 98 EVI HD Modul,COP,65,8,3.12
ground,TBW 98 EVI HD Modul,COP,65,9,3.19
ground,TBW 98 EVI HD Modul,COP,65,10,3.26
ground,TBW 98 EVI HD Modul,COP,65,11,
ground,TBW 98 EVI HD Modul,COP,65,12,
ground,TBW 98 EVI HD Modul,COP,65,13,
ground,TBW 98 EVI HD Modul,COP,65,14,
ground,TBW 98 EVI HD Modul,COP,65,15,
ground,TBW 98 EVI HD Modul,COP,65,16,
ground,TBW 98 EVI HD Modul,COP,65,17,
ground,TBW 98 EVI HD Modul,COP,65,18,
ground,TBW 98 EVI HD Modul,COP,65,19,
ground,TBW 98 EVI HD Modul,COP,65,20,
